SizingPeriod:DesignDay,
    Summer Design Day in Phipps_CSL_Building,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.7,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96923.6,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Phipps_CSL_Building,  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.8,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96923.6,                 !- Barometric Pressure {Pa}
    12.7,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

ThermostatSetpoint:SingleHeating,
    1ST%FLOOR:1st%Vestibule single heating SP,  !- Name
    Lobby Radint Heating SP Sch;  !- Setpoint Temperature Schedule Name

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm

Material:NoMass,
    10_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    9_RVAL_1,                !- Name
    Rough,                   !- Roughness
    0.009,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.009,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    15_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    16_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    17_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    18_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    19_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    20_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    41_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    42_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    45_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    46_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    47_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    48_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    49_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    50_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    51_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    52_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    53_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    53_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    54_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    54_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    61_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    62_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    63_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    64_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    67_RVAL_1,               !- Name
    Rough,                   !- Roughness
    999,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    68_RVAL_1,               !- Name
    Rough,                   !- Roughness
    999,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    75_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    76_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    81_RVAL_1,               !- Name
    Rough,                   !- Roughness
    5,                       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    1_RVAL_1,                !- Name
    Rough,                   !- Roughness
    0.2201375,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    81_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    82_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    82_RVAL_6,               !- Name
    Rough,                   !- Roughness
    5,                       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.463710,                !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    WindFactorCurve,         !- Name
    1.00,                    !- Coefficient1 Constant
    0.00,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Sizing:Zone,
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Conference;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Classroom;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Vestibule, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Vestibule;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Restroom;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Break%Room;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Volunteer%Area;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Corridor;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Edctn%Strg;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Conference%02;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Conference%01;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Restrooms;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Corridor;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Secure%Files;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Conference%03;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Work%Room;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NE;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NM;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SM;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SE;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NE;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SMW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SM;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SE;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SME;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NMW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NME;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SME1;  !- Design Specification Zone Air Distribution Object Name

Lights,
    1ST%FLOOR:1st%Conference General lighting,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    weekdayOn,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    291.8034,                !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Conference#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%NE General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    485.1372,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NE#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Lobby General lighting,  !- Name
    1ST%FLOOR:1st%Lobby,     !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    3579.1042,               !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Lobby#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Classroom General lighting,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    2615,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    2019.3165,               !- Lighting Level {W}
    5.478,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Classroom#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Vestibule General lighting,  !- Name
    1ST%FLOOR:1st%Vestibule, !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    38.489,                  !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Vestibule#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Electrical%Room General lighting,  !- Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone or ZoneList Name
    1136,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    242.1344,                !- Lighting Level {W}
    5.754,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Electrical%Room#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Restroom General lighting,  !- Name
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    1116,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    579.985,                 !- Lighting Level {W}
    4.101,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Restroom#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%NW General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    299.6988,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NW#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%NM General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    370.8372,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NM#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Break%Room General lighting,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    666.068,                 !- Lighting Level {W}
    4.927,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Break%Room#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Phone%Booth General lighting,  !- Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone or ZoneList Name
    1096,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    116.5122,                !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Phone%Booth#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Volunteer%Area General lighting,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    602.888,                 !- Lighting Level {W}
    4.927,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Volunteer%Area#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%SW General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    308.9076,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SW#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%SM General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    503.6352,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SM#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%SE General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    503.6352,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SE#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Mchncl%Rm%01 General lighting,  !- Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone or ZoneList Name
    1136,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    536.4096,                !- Lighting Level {W}
    5.754,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Mchncl%Rm%01#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Corridor General lighting,  !- Name
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    90.6405,                 !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Corridor#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Edctn%Strg General lighting,  !- Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    1106,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    287.9289,                !- Lighting Level {W}
    3.825,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Edctn%Strg#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Elevator%Machine General lighting,  !- Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone or ZoneList Name
    1136,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    32.1435,                 !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Elevator%Machine#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    2455.7292,               !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NE#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Conference%02 General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    weekdayOn,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    400.599,                 !- Lighting Level {W}
    5.478,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%02#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    288.0408,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    534.1896,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SMW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    391.5264,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SM#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    444.7416,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SE#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    684.3312,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Conference%01 General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    weekdayOn,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    843.309,                 !- Lighting Level {W}
    5.478,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%01#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone or ZoneList Name
    1096,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    54.6756,                 !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Phone%Booth#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    556.8168,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NMW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    409.4172,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NME#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    288.3312,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Lobby General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1579.1496,               !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Lobby#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Restrooms General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    1116,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    527.214,                 !- Lighting Level {W}
    4.101,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Restrooms#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Corridor General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    171.5425,                !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Corridor#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Secure%Files General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    1106,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    198.6792,                !- Lighting Level {W}
    4.101,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Secure%Files#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Conference%03 General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    weekdayOn,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    338.5746,                !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Conference%03#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Work%Room General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    300.3876,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Work%Room#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    456.2868,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME1#GeneralLights;  !- End-Use Subcategory

Coil:Heating:Electric,
    Desiccant Regen Coil,    !- Name
    alwaysOn,                !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Regen Coil Inlet Node,   !- Air Inlet Node Name
    Regen Coil Out Node;     !- Air Outlet Node Name

EnergyManagementSystem:Actuator,
    Set_off_occpSch,         !- Name
    StoOffOccpSch,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value ;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_off_equiSch,         !- Name
    StoOffEquiSch,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value ;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_cof_occpSch,         !- Name
    StoCofOccpSch,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value ;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_cof_equiSch,         !- Name
    StoCofEquiSch,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value ;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_cls_occpSch,         !- Name
    StoClsOccpSch,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value ;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_cls_equiSch,         !- Name
    StoClsEquiSch,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value ;         !- Actuated Component Control Type

AirLoopHVAC:SupplyPlenum,
    2nd Air Loop Supply Plenvm,  !- Name
    2nd%Plenvm:2nd%Plenvm%False,  !- Zone Name
    2nd%Plenvm:2nd%Plenvm%False Zone Air Node,  !- Zone Node Name
    Air Loop Zone Splitter Outlet Node 12,  !- Inlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 1,  !- Outlet 1 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 3,  !- Outlet 2 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 4,  !- Outlet 3 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 5,  !- Outlet 4 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 6,  !- Outlet 5 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 7,  !- Outlet 6 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 8,  !- Outlet 7 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 9,  !- Outlet 8 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 10,  !- Outlet 9 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 11,  !- Outlet 10 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 12,  !- Outlet 11 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 13;  !- Outlet 12 Node Name

AirLoopHVAC:SupplyPlenum,
    1st Air Loop Supply Plenvm,  !- Name
    1st%Plenvm:1st%Plenvm,   !- Zone Name
    1st%Plenvm:1st%Plenvm Zone Air Node,  !- Zone Node Name
    Air Loop Zone Splitter Outlet Node 13,  !- Inlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 1,  !- Outlet 1 Node Name
    1st Air Loop Supply Plenvm Outlet Node 2,  !- Outlet 2 Node Name
    1st Air Loop Supply Plenvm Outlet Node 3,  !- Outlet 3 Node Name
    1st Air Loop Supply Plenvm Outlet Node 6,  !- Outlet 4 Node Name
    1st Air Loop Supply Plenvm Outlet Node 7,  !- Outlet 5 Node Name
    1st Air Loop Supply Plenvm Outlet Node 8,  !- Outlet 6 Node Name
    1st Air Loop Supply Plenvm Outlet Node 9,  !- Outlet 7 Node Name
    1st Air Loop Supply Plenvm Outlet Node 10,  !- Outlet 8 Node Name
    1st Air Loop Supply Plenvm Outlet Node 11,  !- Outlet 9 Node Name
    1st Air Loop Supply Plenvm Outlet Node 12;  !- Outlet 10 Node Name

Output:Surfaces:Drawing,
DXF,!- Report Type
Triangulate3DFace;

AirLoopHVAC:ZoneSplitter,
    Air Loop Zone Splitter,  !- Name
    Air Loop Demand Side Inlet 1,  !- Inlet Node Name
    Air Loop Zone Splitter Outlet Node 2,  !- Outlet 1 Node Name
    Air Loop Zone Splitter Outlet Node 4,  !- Outlet 2 Node Name
    Air Loop Zone Splitter Outlet Node 5,  !- Outlet 3 Node Name
    Air Loop Zone Splitter Outlet Node 7,  !- Outlet 4 Node Name
    Air Loop Zone Splitter Outlet Node 8,  !- Outlet 5 Node Name
    Air Loop Zone Splitter Outlet Node 9,  !- Outlet 6 Node Name
    Air Loop Zone Splitter Outlet Node 10,  !- Outlet 7 Node Name
    Air Loop Zone Splitter Outlet Node 11,  !- Outlet 8 Node Name
    Air Loop Zone Splitter Outlet Node 12,  !- Outlet 9 Node Name
    Air Loop Zone Splitter Outlet Node 13;  !- Outlet 10 Node Name

ZoneMixing,
    sw2nwMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SW,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    nw2swMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SW,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    sw2smMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SM,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SW,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    sm2swMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SW,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SM,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    nw2nmMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NM,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    nm2nwMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NM,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    nm2smMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SM,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NM,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    sm2nmMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NM,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SM,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    nm2neMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NE,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NM,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    ne2nmMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NM,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NE,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    ne2seMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SE,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NE,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    se2neMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NE,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SE,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    sm2seMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SE,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SM,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    se2smMix,                !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SM,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SE,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_nw2nmwMix,           !- Name
    2nd%floor%south:2nd%open%office%nmw,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%nw,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_nmw2nwMix,           !- Name
    2nd%floor%south:2nd%open%office%nw,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%nmw,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_nw2swMix,            !- Name
    2nd%floor%south:2nd%open%office%sw,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%nw,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_sw2nwMix,            !- Name
    2nd%floor%south:2nd%open%office%nw,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%sw,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_sw2smwMix,           !- Name
    2nd%floor%south:2nd%open%office%smw,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%sw,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_smw2swMix,           !- Name
    2nd%floor%south:2nd%open%office%sw,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%smw,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_nmw2smwMix,          !- Name
    2nd%floor%south:2nd%open%office%smw,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%nmw,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_smw2nmwMix,          !- Name
    2nd%floor%south:2nd%open%office%nmw,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%smw,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_nmw2nmeMix,          !- Name
    2nd%floor%south:2nd%open%office%nme,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%nmw,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_nme2nmwMix,          !- Name
    2nd%floor%south:2nd%open%office%nmw,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%nme,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_smw2smMix,           !- Name
    2nd%floor%south:2nd%open%office%sm,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%smw,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_sm2smwMix,           !- Name
    2nd%floor%south:2nd%open%office%smw,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%sm,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_sm2nmeMix,           !- Name
    2nd%floor%south:2nd%open%office%nme,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%sm,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_nme2smMix,           !- Name
    2nd%floor%south:2nd%open%office%sm,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%nme,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_nme2neMix,           !- Name
    2nd%floor%south:2nd%open%office%ne,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%nme,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_ne2nmeMix,           !- Name
    2nd%floor%south:2nd%open%office%nme,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%ne,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_sm2seMix,            !- Name
    2nd%floor%south:2nd%open%office%se,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%sm,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_se2smMix,            !- Name
    2nd%floor%south:2nd%open%office%sm,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%se,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_ne2seMix,            !- Name
    2nd%floor%south:2nd%open%office%se,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%ne,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_se2neMix,            !- Name
    2nd%floor%south:2nd%open%office%ne,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%se,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_sme12neMix,          !- Name
    2nd%floor%south:2nd%open%office%ne,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%sme1,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_ne2sme1Mix,          !- Name
    2nd%floor%south:2nd%open%office%sme1,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%ne,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_sme2neMix,           !- Name
    2nd%floor%south:2nd%open%office%ne,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%sme,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

ZoneMixing,
    2nd_ne2smeMix,           !- Name
    2nd%floor%south:2nd%open%office%sme,  !- Zone Name
    alwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    2nd%floor%south:2nd%open%office%ne,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

Dehumidifier:Desiccant:NoFans,
    Desiccant 1,             !- Name
    alwaysOn,                !- Availability Schedule Name
    Outside Air Inlet Node,  !- Process Air Inlet Node Name
    Desiccant Process Outlet Node,  !- Process Air Outlet Node Name
    Regen Coil Out Node,     !- Regeneration Air Inlet Node Name
    Outside Air Inlet Node 2,!- Regeneration Fan Inlet Node Name
    LeavingMaximumHumidityRatioSetpoint,  !- Control Type
    0.007,                   !- Leaving Maximum Humidity Ratio Setpoint {kgWater/kgDryAir}
    5.0,                     !- Nominal Process Air Flow Rate {m3/s}
    2.5,                     !- Nominal Process Air Velocity {m/s}
    10,                      !- Rotor Power {W}
    Coil:Heating:Electric,   !- Regeneration Coil Object Type
    Desiccant Regen Coil,    !- Regeneration Coil Name
    Fan:VariableVolume,      !- Regeneration Fan Object Type
    Desiccant Regen Fan,     !- Regeneration Fan Name
    DEFAULT;                 !- Performance Model Type

HeatExchanger:AirToAir:FlatPlate,
    OA Heat Recovery 1,      !- Name
    On,                      !- Availability Schedule Name
    CounterFlow,             !- Flow Arrangement Type
    Yes,                     !- Economizer Lockout
    1.0,                     !- Ratio of Supply to Secondary hA Values
    5.0,                     !- Nominal Supply Air Flow Rate {m3/s}
    5.0,                     !- Nominal Supply Air Inlet Temperature {C}
    15.0,                    !- Nominal Supply Air Outlet Temperature {C}
    5.0,                     !- Nominal Secondary Air Flow Rate {m3/s}
    20.0,                    !- Nominal Secondary Air Inlet Temperature {C}
    200,                     !- Nominal Electric Power {W}
    Desiccant Process Outlet Node,  !- Supply Air Inlet Node Name
    Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    Relief Air Outlet Node,  !- Secondary Air Inlet Node Name
    Heat Recovery Secondary Outlet Node;  !- Secondary Air Outlet Node Name

Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    0.013;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    0.0065;                  !- Thickness {m}

WindowMaterial:Gas,
    1005,                    !- Name
    Krypton,                 !- Gas Type
    0.003;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1005,     !- Name
    Krypton,                 !- Gas Type
    0.0015;                  !- Thickness {m}

WindowMaterial:Gas,
    1007,                    !- Name
    Krypton,                 !- Gas Type
    0.008;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1007,     !- Name
    Krypton,                 !- Gas Type
    0.004;                   !- Thickness {m}

WindowMaterial:Gas,
    1024,                    !- Name
    Krypton,                 !- Gas Type
    0.02;                    !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1024,     !- Name
    Krypton,                 !- Gas Type
    0.01;                    !- Thickness {m}

SetpointManager:Scheduled,
    Air Loop Supply Side Outlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    AHUAirSetpoint,          !- Schedule Name
    Air Loop Supply Side Outlet 1;  !- Setpoint Node or NodeList Name!

SetpointManager:Scheduled,
    Mixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHUAirSetpoint,          !- Schedule Name
    Mixed Air Nodes;         !- Setpoint Node or NodeList Name!

SetpointManager:Scheduled,
    Cooling Coil Outlet Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    AHUAirSetpoint,          !- Schedule Name
    AIR LOOP AHU COOLING COIL AIR OUTLET NODE;  !- Setpoint Node or NodeList Name!

SetpointManager:Scheduled,
    Heating Coil Outlet Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    AHUAirSetpoint,          !- Schedule Name
    AIR LOOP AHU HEATING COIL AIR OUTLET NODE;  !- Setpoint Node or NodeList Name

Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

Construction,
    groundfloor_ashrae901_2013_zone5,  !- Name
    1_RVAL_1,                !- Outside Layer
    R-20 board Insulation (Glass fiber board)_0.1268,  !- Layer 2
    6 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_0.1524;  !- Layer 3

Construction,
    3,                       !- Name
    3_1_10014,               !- Outside Layer
    3_2_10013;               !- Layer 2

Construction,
    4,                       !- Name
    3_2_10013,               !- Outside Layer
    3_1_10014;               !- Layer 2

Construction,
    5,                       !- Name
    5_1_10007;               !- Outside Layer

Construction,
    6,                       !- Name
    5_1_10007;               !- Outside Layer

Construction,
    7,                       !- Name
    7_1_400;                 !- Outside Layer

Construction,
    9,                       !- Name
    9_RVAL_1,                !- Outside Layer
    3_2_10013;               !- Layer 2

Construction,
    10,                      !- Name
    3_2_10013,               !- Outside Layer
    10_RVAL_2;               !- Layer 2

Construction,
    extWall_light_ashrae901_2013_zone5,  !- Name
    Lightweight Metallic Cladding_0.006,  !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_0.11,  !- Layer 2
    Gypsum Plastering_0.013; !- Layer 3

Construction,
    17,                      !- Name
    17_1_10001,              !- Outside Layer
    17_2_10002,              !- Layer 2
    17_RVAL_3,               !- Layer 3
    13_5_10001;              !- Layer 4

Construction,
    18,                      !- Name
    13_5_10001,              !- Outside Layer
    18_RVAL_2,               !- Layer 2
    17_2_10002,              !- Layer 3
    17_1_10001;              !- Layer 4

Construction,
    19,                      !- Name
    19_1_10004,              !- Outside Layer
    19_RVAL_2,               !- Layer 2
    15_3_10006,              !- Layer 3
    15_4_10008,              !- Layer 4
    19_5_10009,              !- Layer 5
    13_5_10001;              !- Layer 6

Construction,
    21,                      !- Name
    13_5_10001,              !- Outside Layer
    21_2_10002,              !- Layer 2
    13_5_10001;              !- Layer 3

Construction,
    22,                      !- Name
    13_5_10001,              !- Outside Layer
    21_2_10002,              !- Layer 2
    13_5_10001;              !- Layer 3

Construction,
    23,                      !- Name
    13_5_10001,              !- Outside Layer
    23_2_10002,              !- Layer 2
    13_5_10001;              !- Layer 3

Construction,
    24,                      !- Name
    13_5_10001,              !- Outside Layer
    23_2_10002,              !- Layer 2
    13_5_10001;              !- Layer 3

Construction,
    25,                      !- Name
    25_1_108;                !- Outside Layer

Construction,
    27,                      !- Name
    27_1_5,                  !- Outside Layer
    27_2_103,                !- Layer 2
    27_3_11,                 !- Layer 3
    27_4_66;                 !- Layer 4

Construction,
    31,                      !- Name
    27_4_66,                 !- Outside Layer
    31_2_6,                  !- Layer 2
    27_4_66;                 !- Layer 3

Construction,
    32,                      !- Name
    27_4_66,                 !- Outside Layer
    31_2_6,                  !- Layer 2
    27_4_66;                 !- Layer 3

Construction,
    35,                      !- Name
    13_3_10007;              !- Outside Layer

Construction,
    41,                      !- Name
    13_5_10001,              !- Outside Layer
    21_2_10002,              !- Layer 2
    41_RVAL_3,               !- Layer 3
    13_5_10001;              !- Layer 4

Construction,
    42,                      !- Name
    13_5_10001,              !- Outside Layer
    42_RVAL_2,               !- Layer 2
    21_2_10002,              !- Layer 3
    13_5_10001;              !- Layer 4

Construction,
    43,                      !- Name
    13_5_10001,              !- Outside Layer
    23_2_10002,              !- Layer 2
    13_5_10001,              !- Layer 3
    13_3_10007;              !- Layer 4

Construction,
    44,                      !- Name
    13_3_10007,              !- Outside Layer
    13_5_10001,              !- Layer 2
    23_2_10002,              !- Layer 3
    13_5_10001;              !- Layer 4

Construction,
    49,                      !- Name
    19_1_10004,              !- Outside Layer
    49_RVAL_2,               !- Layer 2
    15_3_10006,              !- Layer 3
    15_4_10008,              !- Layer 4
    19_5_10009,              !- Layer 5
    47_6_10010;              !- Layer 6

Construction,
    51,                      !- Name
    51_1_10017,              !- Outside Layer
    51_2_10012,              !- Layer 2
    51_3_10001,              !- Layer 3
    51_RVAL_4,               !- Layer 4
    51_5_10009,              !- Layer 5
    51_6_10007;              !- Layer 6

Construction,
    52,                      !- Name
    51_6_10007,              !- Outside Layer
    51_5_10009,              !- Layer 2
    52_RVAL_3,               !- Layer 3
    51_3_10001,              !- Layer 4
    51_2_10012,              !- Layer 5
    51_1_10017;              !- Layer 6

Construction,
    57,                      !- Name
    11_1_10005,              !- Outside Layer
    11_2_10006,              !- Layer 2
    55_3_10007,              !- Layer 3
    21_2_10002,              !- Layer 4
    13_5_10001;              !- Layer 5

Construction,
    59,                      !- Name
    55_3_10007,              !- Outside Layer
    21_2_10002,              !- Layer 2
    59_3_10001;              !- Layer 3

Construction,
    65,                      !- Name
    65_1_10007;              !- Outside Layer

Construction,
    66,                      !- Name
    65_1_10007;              !- Outside Layer

Construction,
    67,                      !- Name
    67_RVAL_1;               !- Outside Layer

Construction,
    roof_light_ashrae901_2013_zone5,  !- Name
    Asphalt_0.01,            !- Outside Layer
    MW Glass Wool (rolls)_0.2047,  !- Layer 2
    10_RVAL_3,               !- Layer 3
    Plasterboard_0.013;      !- Layer 4

Construction,
    75,                      !- Name
    75_1_45,                 !- Outside Layer
    75_2_10009,              !- Layer 2
    75_3_10010,              !- Layer 3
    75_1_45,                 !- Layer 4
    75_RVAL_5,               !- Layer 5
    75_1_45;                 !- Layer 6

Construction,
    83,                      !- Name
    65_1_10007,              !- Outside Layer
    83_2_10006,              !- Layer 2
    65_1_10007;              !- Layer 3

Construction,
    84,                      !- Name
    65_1_10007,              !- Outside Layer
    83_2_10006,              !- Layer 2
    65_1_10007;              !- Layer 3

Construction,
    85,                      !- Name
    85_1_10010,              !- Outside Layer
    15_5_10009,              !- Layer 2
    85_1_10010;              !- Layer 3

Construction,
    ext_win_ashrae901_zone5,             !- Name
    ext_glazing_zone_5;                       !- Layer 1

Construction,
    extWin_1001,             !- Name
    2,                       !- Outside Layer
    1007,                    !- Layer 2
    49,                      !- Layer 3
    1005,                    !- Layer 4
    49,                      !- Layer 5
    1007,                    !- Layer 6
    2;                       !- Layer 7

Construction,
    1002,                    !- Name
    2,                       !- Outside Layer
    1007,                    !- Layer 2
    49,                      !- Layer 3
    1005,                    !- Layer 4
    49,                      !- Layer 5
    1007,                    !- Layer 6
    2;                       !- Layer 7

Construction,
    extWin_1003,             !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1004,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1005,                    !- Name
    2,                       !- Outside Layer
    1007,                    !- Layer 2
    49,                      !- Layer 3
    1005,                    !- Layer 4
    49,                      !- Layer 5
    1007,                    !- Layer 6
    2;                       !- Layer 7

Construction,
    1006,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1007,                    !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1008,                    !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1009,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1010,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1011,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1012,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW,  !- Key Value
    Zone Air Temperature,    !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Key Value
    Zone Air Temperature,    !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Mixed Air Node,          !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Mixed Air Node,          !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Mixed Air Node,          !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Relief Air Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Relief Air Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Relief Air Outlet Node,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Heat Recovery Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Heat Recovery Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Heat Recovery Outlet Node,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Outside Air Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Outside Air Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Outside Air Inlet Node,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Air Loop Supply Side Outlet 1,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Air Loop Supply Side Outlet 1,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Air Loop Supply Side Outlet 1,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Desiccant Process Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Desiccant Process Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Desiccant Process Outlet Node,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW ZONE AIR NODE,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW Single Duct VAV,  !- Key Value
    Zone Air Terminal Outdoor Air Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW ZONE AIR NODE,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV,  !- Key Value
    Zone Air Terminal Outdoor Air Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    AIR LOOP AHU SUPPLY FAN, !- Key Value
    Fan Electric Energy,     !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total HVAC Electric Demand Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total HVAC Electric Demand Power,  !- Variable Name
    Hourly;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    People 1ST%FLOOR:1st%Classroom,  !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    People 1ST%FLOOR:1st%Research%Open%NW,  !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    People 2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1st%Classroom, !- Key Value
    Zone Electric Equipment Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1st%Research%Open%NW,  !- Key Value
    Zone Electric Equipment Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Key Value
    Zone Electric Equipment Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total HVAC Electric Demand Power,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Cooling Setpoint Not Met Time,  !- Variable Name
    RunPeriod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Heating Setpoint Not Met Time,  !- Variable Name
    RunPeriod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total HVAC Electric Demand Power ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1st%Conference,!- Key Value
    Zone Air Temperature ,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE, !- Key Value 2nd1
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Conference%02, !- Key Value 2nd2
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Conference, !- Key Value 1st1
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Research%Open%NE, !- Key Value 1st2
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    People 1ST%FLOOR:1st%Classroom,      !- Key Value
    People Occupant Count,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    People 1ST%FLOOR:1st%Research%Open%NW,      !- Key Value
    People Occupant Count,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    People 2ND%FLOOR%SOUTH:2nd%Conference%02,      !- Key Value
    People Occupant Count,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1st%Classroom, !- Key Value 1st2
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Classroom, !- Key Value 1st2
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Site:Location,
    Phipps_CSL_Building,     !- Name
    40.5,                    !- Latitude {deg}
    -80.22,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    373;                     !- Elevation {m}

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.0825,                  !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    2,                       !- Name
    0.0635,                  !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    3,                       !- Name
    0.092,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    4,                       !- Name
    0.040,                   !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    5,                       !- Name
    0.0635,                  !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    6,                       !- Name
    0.0625,                  !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

Coil:Heating:DX:SingleSpeed,
    Heat Pump DX Heating Coil 1,  !- Name
    alwaysOn,                !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.06,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -20,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    ,                        !- Crankcase Heater Capacity {W}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Defrost Strategy
    ,                        !- Defrost Control
    ,                        !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    4,     !- Region number for calculating HSPF
    ;      !- Evaporator Air Inlet Node Name

WindowMaterial:SimpleGlazingSystem,
      ext_glazing_zone_5, !- Name
      2.16 , !-  U-Factor
      0.38 , !-  Solar Heat Gain Coefficient
      0.418 ; !-  Visible Transmittance

ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

Material:InfraredTransparent,
    IRTMaterial;             !- Name

Exterior:Lights,
    Exterior Facade Lighting,!- Name
    calibratedExteriorLighting,  !- Schedule Name
    2560,                    !- Design Level {W}
    ScheduleNameOnly,        !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory

Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

Curve:Cubic,
    ElectronicEnthalpyCurve, !- Name
    0.01342704,              !- Coefficient1 Constant
    -0.00047892,             !- Coefficient2 x
    0.000053352,             !- Coefficient3 x**2
    -0.0000018103,           !- Coefficient4 x**3
    16.6,                    !- Minimum Value of x
    29.13;                   !- Maximum Value of x

Site:GroundTemperature:Deep,
    14.89,                   !- January Deep Ground Temperature {C}
    14.89,                   !- February Deep Ground Temperature {C}
    14.89,                   !- March Deep Ground Temperature {C}
    14.89,                   !- April Deep Ground Temperature {C}
    14.89,                   !- May Deep Ground Temperature {C}
    14.89,                   !- June Deep Ground Temperature {C}
    14.89,                   !- July Deep Ground Temperature {C}
    14.89,                   !- August Deep Ground Temperature {C}
    14.89,                   !- September Deep Ground Temperature {C}
    14.89,                   !- October Deep Ground Temperature {C}
    14.89,                   !- November Deep Ground Temperature {C}
    14.89;                   !- December Deep Ground Temperature {C}

Zone,
    1st%Plenvm:1st%Plenvm,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Conference,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Research%Open%NE,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Lobby,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%HVAC%Shaft,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Classroom, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Vestibule, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Electrical%Room,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Restroom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Research%Open%NW,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Research%Open%NM,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Break%Room,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Phone%Booth,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    31.518565482422,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Volunteer%Area,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Research%Open%SW,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Research%Open%SM,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Research%Open%SE,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Corridor,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Edctn%Strg,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Elevator%Machine,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2nd%Plenvm:2nd%Plenvm%False,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

Zone,
    2nd%Plenvm:2nd%Plenvm%North,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    192.61520227474,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    16.898188865154,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    157.93285469247,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

Zone,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    520.52056957783,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

Zone,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

Zone,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Restroom Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Corridor Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 7,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 8,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 9,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 10,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 11,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Break%Room Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Break%Room Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 1,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Conference Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Conference Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 2,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Classroom Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Classroom Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 3,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 6,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 3,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 4,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 12,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 11,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 10,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 9,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 8,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 7,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 11,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 10,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 9,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 8,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 7,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 6,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 5,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 12,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 1,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 13,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

OutputControl:ReportingTolerances,
    0.5,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.5;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Conference Thermostat,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Conference Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%NE Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%NE Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Classroom Thermostat,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Classroom Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Restroom Thermostat,  !- Name
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Restroom Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%NW Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%NW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%NM Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%NM Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Break%Room Thermostat,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Break%Room Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Volunteer%Area Thermostat,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Volunteer%Area Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%SW Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%SW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%SM Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%SM Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%SE Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%SE Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Corridor Thermostat,  !- Name
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Corridor Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Edctn%Strg Thermostat,  !- Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Edctn%Strg Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%02 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%01 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Restrooms Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Restrooms Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Corridor Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Corridor Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Secure%Files Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Secure%Files Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Conference%03 Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Conference%03 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Work%Room Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Work%Room Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Thermostat Dual SP Control;  !- Control 1 Name

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Break%Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Break%Room Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Conference Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Conference Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Classroom Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Classroom Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Volunteer%Area Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Restroom Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Corridor Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Edctn%Strg Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Restrooms Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Corridor Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Secure%Files Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Conference%03 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Work%Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%SE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%SM Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%SW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%NE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%NM Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%NW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

AirLoopHVAC:SupplyPath,
    Air Loop Demand Side Supply Path 1,  !- Name
    Air Loop Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop Zone Splitter,  !- Component 1 Name
    AirLoopHVAC:Supplyplenum,!- Component 2 Object Type
    1st Air Loop Supply Plenvm,  !- Component 2 Name
    AirLoopHVAC:Supplyplenum,!- Component 3 Object Type
    2nd Air Loop Supply Plenvm;  !- Component 3 Name

DesignSpecification:OutdoorAir,
    SZ DSOA 1ST%FLOOR:1st%Conference,  !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    1.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OAFrac Schedule;         !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    OAReq,                   !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    3.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OAFrac Schedule;         !- Outdoor Air Flow Rate Fraction Schedule Name

Controller:OutdoorAir,
    Air Loop AHU  Outdoor Air Controller,  !- Name
    Relief Air Outlet Node,  !- Relief Air Outlet Node Name
    Air Loop AHU Return Air Outlet Node,  !- Return Air Node Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Actuator Node Name
    0.654,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ElectronicEnthalpyCurve, !- Electronic Enthalpy Limit Curve Name
    4,                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Conference Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Research%Open%NE Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Classroom Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpointCls,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpointCls;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Restroom Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Research%Open%NW Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Research%Open%NM Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Break%Room Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Volunteer%Area Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Research%Open%SW Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Research%Open%SM Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Research%Open%SE Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Corridor Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Edctn%Strg Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%NORTH:2nd%Restrooms Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%NORTH:2nd%Corridor Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%NORTH:2nd%Secure%Files Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%NORTH:2nd%Conference%03 Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%NORTH:2nd%Work%Room Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint;     !- Cooling Setpoint Temperature Schedule Name

Sizing:Parameters,
    1.5,                     !- Heating Sizing Factor
    1.5,                     !- Cooling Sizing Factor
    1;                       !- Timesteps in Averaging Window

Exterior:FuelEquipment,
    ExteriorEquipment,       !- Name
    Electricity,             !- Fuel Use Type
    calibratedExteriorEquipment,  !- Schedule Name
    1134.8,                  !- Design Level {W}
    Exterior Equipment;      !- End-Use Subcategory

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop AHU Outside air Equipment List,  !- Name
    Dehumidifier:Desiccant:NoFans,  !- Component 1 Object Type
    Desiccant 1,             !- Component 1 Name
    HeatExchanger:AirToAir:FlatPlate,  !- Component 2 Object Type
    OA Heat Recovery 1,      !- Component 2 Name
    OutdoorAir:Mixer,        !- Component 3 Object Type
    Air Loop AHU Outdoor Air Mixer;  !- Component 3 Name

Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output

SimulationControl,
No,!- Do Zone Sizing Calculation
No,!- Do System Sizing Calculation
No,!- Do Plant Sizing Calculation
No,!- Run Simulation for Sizing Periods
No;!- Run Simulation for Weather File Run Periods

SetpointManager:OutdoorAirPretreat,
    Desiccant Set Point Manager,  !- Name
    MaximumHumidityRatio,    !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Mixed Air Node,          !- Reference Setpoint Node Name
    Mixed Air Node,          !- Mixed Air Stream Node Name
    Desiccant Process Outlet Node,  !- Outdoor Air Stream Node Name
    Air Loop AHU Return Air Outlet Node,  !- Return Air Stream Node Name
    Desiccant Process Outlet Node;  !- Setpoint Node or NodeList Name

AirLoopHVAC:ReturnPath,
    Air Loop Demand Side Return Path,  !- Name
    Air Loop Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop Zone Mixer;     !- Component 1 Name

AvailabilityManager:Scheduled,
    CHW Loop Availability,   !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    HW Loop Availability,    !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop Availability,   !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    Condenser Loop Availability,  !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    ERV SA outlet temperature availability,  !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    Reheat System 1 Availability,  !- Name
    On;                      !- Schedule Name

CoilSystem:Heating:DX,
    Air Loop AHU Heating Coil,  !- Name
    dxheatingOpSch,          !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Heat Pump DX Heating Coil 1;  !- Heating Coil Name

OutdoorAir:Node,
    DX Condenser Air Node,   !- Name
    10;                      !- Height Above Ground {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    24.4169652172,           !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -20.2184454488,          !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -20.2363733033,          !- Vertex 3 X-coordinate {m}
    0.1071758565,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    0.1071758565,            !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -16.7103972828,          !- Vertex 5 X-coordinate {m}
    -.7770616435,            !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    3.5244622129,            !- Vertex 6 X-coordinate {m}
    -.7770616435,            !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    3.5244622129,            !- Vertex 7 X-coordinate {m}
    -3.7123491435,           !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    24.4169652172,           !- Vertex 8 X-coordinate {m}
    -3.7123491435,           !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -20.2273714,             !- Vertex 1 X-coordinate {m}
    -6.10188664,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.35990978,            !- Vertex 2 X-coordinate {m}
    -6.10188664,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.35990978,            !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -16.71039728,            !- Vertex 5 X-coordinate {m}
    -.71208291,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -20.2351855386,          !- Vertex 6 X-coordinate {m}
    -.71208291,              !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.35990978,            !- Vertex 1 X-coordinate {m}
    -6.10188664,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.2273714,             !- Vertex 2 X-coordinate {m}
    -6.10188664,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2351855386,          !- Vertex 3 X-coordinate {m}
    -.71208291,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    -.71208291,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -16.71039728,            !- Vertex 5 X-coordinate {m}
    -.77706164,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -16.35990978,            !- Vertex 6 X-coordinate {m}
    -.77706164,              !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.52446221,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.52446221,              !- Vertex 5 X-coordinate {m}
    -.77706164,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -3.2046049,              !- Vertex 6 X-coordinate {m}
    -.77706164,              !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.52446221,              !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.52446221,              !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    3.14236205,              !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -4.45387898,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.69255014,             !- Vertex 2 X-coordinate {m}
    -4.45387898,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.69255014,             !- Vertex 3 X-coordinate {m}
    -3.71234914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -3.71234914,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69255014,             !- Vertex 1 X-coordinate {m}
    -4.45387898,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.26772603,             !- Vertex 2 X-coordinate {m}
    -4.45387898,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.26772603,             !- Vertex 3 X-coordinate {m}
    -3.71234914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -3.71234914,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2351855386,          !- Vertex 1 X-coordinate {m}
    -.71208291,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.71039728,            !- Vertex 2 X-coordinate {m}
    -.71208291,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.71039728,            !- Vertex 3 X-coordinate {m}
    0.10717586,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -20.2363733,             !- Vertex 4 X-coordinate {m}
    0.10717586,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,            !- Vertex 1 X-coordinate {m}
    -.71208291,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.2351855386,          !- Vertex 2 X-coordinate {m}
    -.71208291,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2363733,             !- Vertex 3 X-coordinate {m}
    0.10717586,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    0.10717586,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    8.96942507,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.41696522,             !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.41696522,             !- Vertex 3 X-coordinate {m}
    -3.71234914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -3.71234914,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    22.69255014,             !- Vertex 5 X-coordinate {m}
    -4.45387898,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    20.26772603,             !- Vertex 6 X-coordinate {m}
    -4.45387898,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    20.26772603,             !- Vertex 7 X-coordinate {m}
    -3.71234914,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    10.62741716,             !- Vertex 8 X-coordinate {m}
    -3.71234914,             !- Vertex 8 Y-coordinate {m}
    0.5112,                  !- Vertex 8 Z-coordinate {m}
    10.62741716,             !- Vertex 9 X-coordinate {m}
    -4.63281119,             !- Vertex 9 Y-coordinate {m}
    0.5112,                  !- Vertex 9 Z-coordinate {m}
    8.96942507,              !- Vertex 10 X-coordinate {m}
    -4.63281119,             !- Vertex 10 Y-coordinate {m}
    0.5112;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    24.41696522,             !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.96942507,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.96942507,              !- Vertex 3 X-coordinate {m}
    -4.63281119,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -4.63281119,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    10.62741716,             !- Vertex 5 X-coordinate {m}
    -3.71234914,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    20.26772603,             !- Vertex 6 X-coordinate {m}
    -3.71234914,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    20.26772603,             !- Vertex 7 X-coordinate {m}
    -4.45387898,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    22.69255014,             !- Vertex 8 X-coordinate {m}
    -4.45387898,             !- Vertex 8 Y-coordinate {m}
    0.5112,                  !- Vertex 8 Z-coordinate {m}
    22.69255014,             !- Vertex 9 X-coordinate {m}
    -3.71234914,             !- Vertex 9 Y-coordinate {m}
    0.5112,                  !- Vertex 9 Z-coordinate {m}
    24.41696522,             !- Vertex 10 X-coordinate {m}
    -3.71234914,             !- Vertex 10 Y-coordinate {m}
    0.5112;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Floor_0_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -13.56546279,            !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -2.72072938,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -13.56546279,            !- Vertex 6 X-coordinate {m}
    -2.72072938,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Floor_0_0_10006,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.56546279,            !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.56546279,            !- Vertex 3 X-coordinate {m}
    -2.72072938,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -2.72072938,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -.77706164,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -9.55157186,             !- Vertex 6 X-coordinate {m}
    -.77706164,              !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NM_Floor_0_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -9.55157186,             !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Floor_0_0_10007,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -20.21844545,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.11132136,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.11132136,            !- Vertex 3 X-coordinate {m}
    -10.49749083,            !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -10.49749083,            !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -13.56546279,            !- Vertex 5 X-coordinate {m}
    -2.72072938,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -16.35990978,            !- Vertex 6 X-coordinate {m}
    -2.72072938,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    -16.35990978,            !- Vertex 7 X-coordinate {m}
    -6.10188664,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    -20.2273714,             !- Vertex 8 X-coordinate {m}
    -6.10188664,             !- Vertex 8 Y-coordinate {m}
    0.5112;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -13.11132136,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.21844545,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2273714,             !- Vertex 3 X-coordinate {m}
    -6.10188664,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -6.10188664,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -2.72072938,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -13.56546279,            !- Vertex 6 X-coordinate {m}
    -2.72072938,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    -13.56546279,            !- Vertex 7 X-coordinate {m}
    -10.49749083,            !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    -13.11132136,            !- Vertex 8 X-coordinate {m}
    -10.49749083,            !- Vertex 8 Y-coordinate {m}
    0.5112;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_8_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -3.71234914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.52446221,              !- Vertex 4 X-coordinate {m}
    -3.71234914,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.52446221,              !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    3.14236205,              !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.52446221,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.52446221,              !- Vertex 5 X-coordinate {m}
    -3.71234914,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    6.63284823,              !- Vertex 6 X-coordinate {m}
    -3.71234914,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_9_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Floor_0_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.96942507,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.96942507,              !- Vertex 3 X-coordinate {m}
    -4.63281119,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -4.63281119,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    10.62741716,             !- Vertex 5 X-coordinate {m}
    -3.71234914,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    6.63284823,              !- Vertex 6 X-coordinate {m}
    -3.71234914,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    6.63284823,              !- Vertex 7 X-coordinate {m}
    -5.64601243,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    3.14236205,              !- Vertex 8 X-coordinate {m}
    -5.64601243,             !- Vertex 8 Y-coordinate {m}
    0.5112;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Floor_0_0_10010,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_9_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    8.96942507,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    6.63284823,              !- Vertex 5 X-coordinate {m}
    -3.71234914,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    10.62741716,             !- Vertex 6 X-coordinate {m}
    -3.71234914,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    10.62741716,             !- Vertex 7 X-coordinate {m}
    -4.63281119,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    8.96942507,              !- Vertex 8 X-coordinate {m}
    -4.63281119,             !- Vertex 8 Y-coordinate {m}
    0.5112;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_10_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Floor_0_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -13.11132136,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -13.56546279,            !- Vertex 5 X-coordinate {m}
    -10.49749083,            !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -13.11132136,            !- Vertex 6 X-coordinate {m}
    -10.49749083,            !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Floor_0_0_10011,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_10_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.11132136,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.11132136,            !- Vertex 3 X-coordinate {m}
    -10.49749083,            !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -10.49749083,            !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -13.56546279,            !- Vertex 5 X-coordinate {m}
    -5.64601243,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -9.55157186,             !- Vertex 6 X-coordinate {m}
    -5.64601243,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_11_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SM_Floor_0_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -9.55157186,             !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Floor_0_0_10012,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_11_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_12_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SE_Floor_0_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Floor_0_0_10013,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_12_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.14236205,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4169652172,           !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    24.4169652172,           !- Vertex 2 X-coordinate {m}
    -3.71234914,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    24.4169652172,           !- Vertex 3 X-coordinate {m}
    -3.71234914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    24.4169652172,           !- Vertex 4 X-coordinate {m}
    -12.25856389,            !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.41696522,             !- Vertex 1 X-coordinate {m}
    -3.7123491435,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.91146221,              !- Vertex 2 X-coordinate {m}
    -3.7123491435,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.91146221,              !- Vertex 3 X-coordinate {m}
    -3.7123491435,           !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    24.41696522,             !- Vertex 4 X-coordinate {m}
    -3.7123491435,           !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5244622129,            !- Vertex 1 X-coordinate {m}
    -3.32534914,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.5244622129,            !- Vertex 2 X-coordinate {m}
    -.77706164,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.5244622129,            !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.5244622129,            !- Vertex 4 X-coordinate {m}
    -3.32534914,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5244622129,            !- Vertex 1 X-coordinate {m}
    -3.71234914,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.5244622129,            !- Vertex 2 X-coordinate {m}
    -3.32534914,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.5244622129,            !- Vertex 3 X-coordinate {m}
    -3.32534914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.5244622129,            !- Vertex 4 X-coordinate {m}
    -3.71234914,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.52446221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.32339728,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.32339728,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.52446221,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,          !- Vertex 1 X-coordinate {m}
    -.39006164,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    0.10717586,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    0.10717586,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    -.39006164,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_6_1_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,          !- Vertex 1 X-coordinate {m}
    -.77706164,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    -.39006164,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    -.39006164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,            !- Vertex 1 X-coordinate {m}
    0.1071758565,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -20.2363733,             !- Vertex 2 X-coordinate {m}
    0.1071758565,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -20.2363733,             !- Vertex 3 X-coordinate {m}
    0.1071758565,            !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    0.1071758565,            !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2363733033,          !- Vertex 1 X-coordinate {m}
    0.1071758613,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -20.2184454488,          !- Vertex 2 X-coordinate {m}
    -12.2585638828,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -20.2184454488,          !- Vertex 3 X-coordinate {m}
    -12.2585638828,          !- Vertex 3 Y-coordinate {m}
    0.3588,                  !- Vertex 3 Z-coordinate {m}
    -20.2363733033,          !- Vertex 4 X-coordinate {m}
    0.1071758613,            !- Vertex 4 Y-coordinate {m}
    0.3588;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_8_1_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2363733033,          !- Vertex 1 X-coordinate {m}
    0.1071758613,            !- Vertex 1 Y-coordinate {m}
    0.3588,                  !- Vertex 1 Z-coordinate {m}
    -20.2184454488,          !- Vertex 2 X-coordinate {m}
    -12.2585638828,          !- Vertex 2 Y-coordinate {m}
    0.3588,                  !- Vertex 2 Z-coordinate {m}
    -20.2184454488,          !- Vertex 3 X-coordinate {m}
    -12.2585638828,          !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -20.2363733033,          !- Vertex 4 X-coordinate {m}
    0.1071758613,            !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.21844545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    24.41696522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    24.41696522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    0.3588,                  !- Vertex 3 Z-coordinate {m}
    -20.21844545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    0.3588;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_9_1_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.21844545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.3588,                  !- Vertex 1 Z-coordinate {m}
    24.41696522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.3588,                  !- Vertex 2 Z-coordinate {m}
    24.41696522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -20.21844545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -20.2273714,             !- Vertex 1 X-coordinate {m}
    -6.10188664,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -16.35990978,            !- Vertex 2 X-coordinate {m}
    -6.10188664,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -16.35990978,            !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -16.71039728,            !- Vertex 5 X-coordinate {m}
    -.71208291,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -20.23518554,            !- Vertex 6 X-coordinate {m}
    -.71208291,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10014,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.35990978,            !- Vertex 1 X-coordinate {m}
    -6.10188664,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.2273714,             !- Vertex 2 X-coordinate {m}
    -6.10188664,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.23518554,            !- Vertex 3 X-coordinate {m}
    -.71208291,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    -.71208291,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -16.71039728,            !- Vertex 5 X-coordinate {m}
    -.77706164,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -16.35990978,            !- Vertex 6 X-coordinate {m}
    -.77706164,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,          !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    -.7120829106,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    -.7120829106,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    17,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%HVAC%Shaft_Partition_5_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,            !- Vertex 1 X-coordinate {m}
    -.7120829106,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.23518554,            !- Vertex 2 X-coordinate {m}
    -.7120829106,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.23518554,            !- Vertex 3 X-coordinate {m}
    -.7120829106,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    -.7120829106,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Partition_5_0_10015,  !- Name
    Wall,                    !- Surface Type
    18,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.23518554,            !- Vertex 1 X-coordinate {m}
    -.7120829106,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.71039728,            !- Vertex 2 X-coordinate {m}
    -.7120829106,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.71039728,            !- Vertex 3 X-coordinate {m}
    -.7120829106,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.23518554,            !- Vertex 4 X-coordinate {m}
    -.7120829106,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2351855416,          !- Vertex 1 X-coordinate {m}
    -.7120829106,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.227371402,           !- Vertex 2 X-coordinate {m}
    -6.1018866435,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.227371402,           !- Vertex 3 X-coordinate {m}
    -6.1018866435,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.2351855416,          !- Vertex 4 X-coordinate {m}
    -.7120829106,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_5_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2273714,             !- Vertex 1 X-coordinate {m}
    -6.1018866435,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.35990978,            !- Vertex 2 X-coordinate {m}
    -6.1018866435,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.35990978,            !- Vertex 3 X-coordinate {m}
    -6.1018866435,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.2273714,             !- Vertex 4 X-coordinate {m}
    -6.1018866435,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_5_0_10016,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.35990978,            !- Vertex 1 X-coordinate {m}
    -6.1018866435,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.2273714,             !- Vertex 2 X-coordinate {m}
    -6.1018866435,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2273714,             !- Vertex 3 X-coordinate {m}
    -6.1018866435,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -6.1018866435,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    23,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_4_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -6.10188664,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.3599097828,          !- Vertex 2 X-coordinate {m}
    -2.72072938,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.3599097828,          !- Vertex 3 X-coordinate {m}
    -2.72072938,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -6.10188664,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_4_0_10017,  !- Name
    Wall,                    !- Surface Type
    24,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -2.72072938,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.3599097828,          !- Vertex 2 X-coordinate {m}
    -6.10188664,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.3599097828,          !- Vertex 3 X-coordinate {m}
    -6.10188664,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -2.72072938,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    23,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -2.72072938,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.3599097828,          !- Vertex 2 X-coordinate {m}
    -.77706164,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.3599097828,          !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -2.72072938,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_10018,  !- Name
    Wall,                    !- Surface Type
    24,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -.77706164,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.3599097828,          !- Vertex 2 X-coordinate {m}
    -2.72072938,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.3599097828,          !- Vertex 3 X-coordinate {m}
    -2.72072938,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.9114622382,            !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.9114633386,            !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.99366221,              !- Vertex 5 X-coordinate {m}
    -.45413456,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    6.63284823,              !- Vertex 6 X-coordinate {m}
    -.45413456,              !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.91146224,              !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.52446221,              !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.52446221,              !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.91146334,              !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    6.63284823,              !- Vertex 5 X-coordinate {m}
    -.45413456,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    3.99366221,              !- Vertex 6 X-coordinate {m}
    -.45413456,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    3.99366221,              !- Vertex 7 X-coordinate {m}
    -.77706164,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    -3.2046049,              !- Vertex 8 X-coordinate {m}
    -.77706164,              !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10020,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -3.2046049,              !- Vertex 5 X-coordinate {m}
    -.77706164,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    3.99366221,              !- Vertex 6 X-coordinate {m}
    -.77706164,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    3.99366221,              !- Vertex 7 X-coordinate {m}
    -.45413456,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    6.63284823,              !- Vertex 8 X-coordinate {m}
    -.45413456,              !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_21_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -.45413456,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -.45413456,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_21_0_10021,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -.45413456,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -.45413456,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_20_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -.4541345596,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.99366221,              !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.99366221,              !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -.4541345596,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_20_0_10023,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    -.4541345596,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    -.4541345596,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    -.4541345596,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    -.4541345596,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.60666221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112000036,            !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112000036,            !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.7652000036,            !- Vertex 3 Z-coordinate {m}
    3.60666221,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.7652000036;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.60666221,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.60666221,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.7652,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.7652,                  !- Vertex 4 Z-coordinate {m}
    -3.2046049,              !- Vertex 5 X-coordinate {m}
    -.7770616435,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    3.99366221,              !- Vertex 6 X-coordinate {m}
    -.7770616435,            !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    23,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_4_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_4_0_10024,  !- Name
    Wall,                    !- Surface Type
    24,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    31,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.14236205,              !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_10025,  !- Name
    Wall,                    !- Surface Type
    32,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    27,                      !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    -4.07809745,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.80396522,             !- Vertex 2 X-coordinate {m}
    -4.07809745,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.80396522,             !- Vertex 3 X-coordinate {m}
    -3.32534914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    24.63899815,             !- Vertex 4 X-coordinate {m}
    -3.32534914,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    24.63899815,             !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    22.69255014,             !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    22.69255014,             !- Vertex 7 X-coordinate {m}
    -3.32534914,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    20.26772603,             !- Vertex 8 X-coordinate {m}
    -3.32534914,             !- Vertex 8 Y-coordinate {m}
    0.5112,                  !- Vertex 8 Z-coordinate {m}
    20.26772603,             !- Vertex 9 X-coordinate {m}
    -3.26174553,             !- Vertex 9 Y-coordinate {m}
    0.5112,                  !- Vertex 9 Z-coordinate {m}
    6.63284823,              !- Vertex 10 X-coordinate {m}
    -3.26174553,             !- Vertex 10 Y-coordinate {m}
    0.5112,                  !- Vertex 10 Z-coordinate {m}
    6.63284823,              !- Vertex 11 X-coordinate {m}
    -.45413456,              !- Vertex 11 Y-coordinate {m}
    0.5112,                  !- Vertex 11 Z-coordinate {m}
    3.99366221,              !- Vertex 12 X-coordinate {m}
    -.45413456,              !- Vertex 12 Y-coordinate {m}
    0.5112,                  !- Vertex 12 Z-coordinate {m}
    3.99366221,              !- Vertex 13 X-coordinate {m}
    6.23490958,              !- Vertex 13 Y-coordinate {m}
    0.5112,                  !- Vertex 13 Z-coordinate {m}
    8.26992158,              !- Vertex 14 X-coordinate {m}
    6.23490958,              !- Vertex 14 Y-coordinate {m}
    0.5112,                  !- Vertex 14 Z-coordinate {m}
    8.26992158,              !- Vertex 15 X-coordinate {m}
    7.68721857,              !- Vertex 15 Y-coordinate {m}
    0.5112,                  !- Vertex 15 Z-coordinate {m}
    12.60163945,             !- Vertex 16 X-coordinate {m}
    7.68721857,              !- Vertex 16 Y-coordinate {m}
    0.5112,                  !- Vertex 16 Z-coordinate {m}
    13.8931897,              !- Vertex 17 X-coordinate {m}
    8.44849214,              !- Vertex 17 Y-coordinate {m}
    0.5112,                  !- Vertex 17 Z-coordinate {m}
    14.79667207,             !- Vertex 18 X-coordinate {m}
    6.86608067,              !- Vertex 18 Y-coordinate {m}
    0.5112,                  !- Vertex 18 Z-coordinate {m}
    19.49050984,             !- Vertex 19 X-coordinate {m}
    9.5794506,               !- Vertex 19 Y-coordinate {m}
    0.5112,                  !- Vertex 19 Z-coordinate {m}
    20.82535882,             !- Vertex 20 X-coordinate {m}
    7.23828161,              !- Vertex 20 Y-coordinate {m}
    0.5112,                  !- Vertex 20 Z-coordinate {m}
    22.89058965,             !- Vertex 21 X-coordinate {m}
    8.429079,                !- Vertex 21 Y-coordinate {m}
    0.5112,                  !- Vertex 21 Z-coordinate {m}
    23.85034312,             !- Vertex 22 X-coordinate {m}
    6.74267542,              !- Vertex 22 Y-coordinate {m}
    0.5112,                  !- Vertex 22 Z-coordinate {m}
    26.10488176,             !- Vertex 23 X-coordinate {m}
    8.04481029,              !- Vertex 23 Y-coordinate {m}
    0.5112,                  !- Vertex 23 Z-coordinate {m}
    27.71813205,             !- Vertex 24 X-coordinate {m}
    5.25057883,              !- Vertex 24 Y-coordinate {m}
    0.5112,                  !- Vertex 24 Z-coordinate {m}
    29.69483605,             !- Vertex 25 X-coordinate {m}
    5.25057883,              !- Vertex 25 Y-coordinate {m}
    0.5112,                  !- Vertex 25 Z-coordinate {m}
    29.69483605,             !- Vertex 26 X-coordinate {m}
    2.87497883,              !- Vertex 26 Y-coordinate {m}
    0.5112,                  !- Vertex 26 Z-coordinate {m}
    27.37350345,             !- Vertex 27 X-coordinate {m}
    2.87497883,              !- Vertex 27 Y-coordinate {m}
    0.5112;                  !- Vertex 27 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    20.26772603,             !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    20.26772603,             !- Vertex 3 X-coordinate {m}
    -4.45387898,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -4.45387898,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    22.69255014,             !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    24.63899815,             !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    24.63899815,             !- Vertex 7 X-coordinate {m}
    -4.07809745,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    27.37350345,             !- Vertex 8 X-coordinate {m}
    -4.07809745,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    27.37350345,             !- Vertex 9 X-coordinate {m}
    0.11987586,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    24.30831522,             !- Vertex 10 X-coordinate {m}
    0.11987586,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    24.30831522,             !- Vertex 11 X-coordinate {m}
    -.79293664,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    9.07845699,              !- Vertex 12 X-coordinate {m}
    -.79293664,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    9.07853098,              !- Vertex 13 X-coordinate {m}
    -.45413456,              !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    6.63284823,              !- Vertex 14 X-coordinate {m}
    -.45413456,              !- Vertex 14 Y-coordinate {m}
    4.4222;                  !- Vertex 14 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10027,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    -4.07809745,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.63899815,             !- Vertex 2 X-coordinate {m}
    -4.07809745,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.63899815,             !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    22.69255014,             !- Vertex 5 X-coordinate {m}
    -4.45387898,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    20.26772603,             !- Vertex 6 X-coordinate {m}
    -4.45387898,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    20.26772603,             !- Vertex 7 X-coordinate {m}
    -3.26174553,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    6.63284823,              !- Vertex 8 X-coordinate {m}
    -3.26174553,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    6.63284823,              !- Vertex 9 X-coordinate {m}
    -.45413456,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    9.07853098,              !- Vertex 10 X-coordinate {m}
    -.45413456,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    9.07845699,              !- Vertex 11 X-coordinate {m}
    -.79293664,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    24.30831522,             !- Vertex 12 X-coordinate {m}
    -.79293664,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    24.30831522,             !- Vertex 13 X-coordinate {m}
    0.11987586,              !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    27.37350345,             !- Vertex 14 X-coordinate {m}
    0.11987586,              !- Vertex 14 Y-coordinate {m}
    4.4222;                  !- Vertex 14 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_18_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_18_0_10028,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_24_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.30831522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.30831522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.92131522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_24_0_10029,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30831522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.92131522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.92131522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.30831522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_30_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.79293664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.40593664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.40593664,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_30_0_10030,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.79293664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.40593664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.40593664,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    -.45413456,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.07853098,              !- Vertex 2 X-coordinate {m}
    -.45413456,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07988449,              !- Vertex 3 X-coordinate {m}
    5.74421295,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    5.74421323,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_10031,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07853098,              !- Vertex 1 X-coordinate {m}
    -.45413456,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.99366221,              !- Vertex 2 X-coordinate {m}
    -.45413456,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.99366221,              !- Vertex 3 X-coordinate {m}
    5.74421323,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.07988449,              !- Vertex 4 X-coordinate {m}
    5.74421295,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Floor_10_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07862607,              !- Vertex 1 X-coordinate {m}
    -.01865763,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.46562606,              !- Vertex 2 X-coordinate {m}
    -.01874213,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.46688446,              !- Vertex 3 X-coordinate {m}
    5.74401845,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.07988447,              !- Vertex 4 X-coordinate {m}
    5.74410296,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_10_0_10033,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,              !- Vertex 1 X-coordinate {m}
    -.01874213,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.07862607,              !- Vertex 2 X-coordinate {m}
    -.01865763,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07988447,              !- Vertex 3 X-coordinate {m}
    5.74410296,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.46688446,              !- Vertex 4 X-coordinate {m}
    5.74401845,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Floor_16_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377222,              !- Vertex 1 X-coordinate {m}
    5.74421323,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.0797745,               !- Vertex 2 X-coordinate {m}
    5.74421295,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07977452,              !- Vertex 3 X-coordinate {m}
    6.13121295,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99377224,              !- Vertex 4 X-coordinate {m}
    6.13121323,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_16_0_10034,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797745,               !- Vertex 1 X-coordinate {m}
    5.74421295,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.99377222,              !- Vertex 2 X-coordinate {m}
    5.74421323,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.99377224,              !- Vertex 3 X-coordinate {m}
    6.13121323,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.07977452,              !- Vertex 4 X-coordinate {m}
    6.13121295,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    15,                      !- Number of Vertices
    9.85262603,              !- Vertex 1 X-coordinate {m}
    -.01893664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    -.01893664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.37350345,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    27.37350345,             !- Vertex 5 X-coordinate {m}
    2.87497883,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    29.69483605,             !- Vertex 6 X-coordinate {m}
    2.87497883,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    29.69483605,             !- Vertex 7 X-coordinate {m}
    5.25057883,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    27.71813205,             !- Vertex 8 X-coordinate {m}
    5.25057883,              !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    26.10488176,             !- Vertex 9 X-coordinate {m}
    8.04481029,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    23.85034312,             !- Vertex 10 X-coordinate {m}
    6.74267542,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    22.89058965,             !- Vertex 11 X-coordinate {m}
    8.429079,                !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    20.82535882,             !- Vertex 12 X-coordinate {m}
    7.23828161,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    19.4934893821,           !- Vertex 13 X-coordinate {m}
    9.5742248316,            !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    14.07783717,             !- Vertex 14 X-coordinate {m}
    6.42639089,              !- Vertex 14 Y-coordinate {m}
    4.4222,                  !- Vertex 14 Z-coordinate {m}
    9.85403348,              !- Vertex 15 X-coordinate {m}
    6.42639089,              !- Vertex 15 Y-coordinate {m}
    4.4222;                  !- Vertex 15 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    15,                      !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    0.89387586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    0.89387586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85262603,              !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    9.85403348,              !- Vertex 5 X-coordinate {m}
    6.42639089,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    14.07783717,             !- Vertex 6 X-coordinate {m}
    6.42639089,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    19.4934893821,           !- Vertex 7 X-coordinate {m}
    9.5742248316,            !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    20.82535882,             !- Vertex 8 X-coordinate {m}
    7.23828161,              !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    22.89058965,             !- Vertex 9 X-coordinate {m}
    8.429079,                !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    23.85034312,             !- Vertex 10 X-coordinate {m}
    6.74267542,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    26.10488176,             !- Vertex 11 X-coordinate {m}
    8.04481029,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    27.71813205,             !- Vertex 12 X-coordinate {m}
    5.25057883,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    29.69483605,             !- Vertex 13 X-coordinate {m}
    5.25057883,              !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    29.69483605,             !- Vertex 14 X-coordinate {m}
    2.87497883,              !- Vertex 14 Y-coordinate {m}
    4.4222,                  !- Vertex 14 Z-coordinate {m}
    27.37350345,             !- Vertex 15 X-coordinate {m}
    2.87497883,              !- Vertex 15 Y-coordinate {m}
    4.4222;                  !- Vertex 15 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_8_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_19_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.92131522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.92131522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.53431522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_19_0_10044,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.92131522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_9_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_31_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.50687586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.50687586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_31_0_10045,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_9_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.50687586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.50687586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_10_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_43_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,              !- Vertex 1 X-coordinate {m}
    -.01874213,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85262605,              !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85388445,              !- Vertex 3 X-coordinate {m}
    5.74393394,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.46688446,              !- Vertex 4 X-coordinate {m}
    5.74401845,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_43_0_10046,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_10_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85262605,              !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.46562606,              !- Vertex 2 X-coordinate {m}
    -.01874213,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.46688446,              !- Vertex 3 X-coordinate {m}
    5.74401845,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85388445,              !- Vertex 4 X-coordinate {m}
    5.74393394,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_11_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_55_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.40593664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.40593664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_55_0_10047,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_11_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.40593664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.40593664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_12_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    8.26992158,              !- Vertex 1 X-coordinate {m}
    6.5182130001,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85405353,              !- Vertex 2 X-coordinate {m}
    6.51821291,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85403348,              !- Vertex 3 X-coordinate {m}
    6.42639089,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    14.07783717,             !- Vertex 4 X-coordinate {m}
    6.42639089,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    19.4934893821,           !- Vertex 5 X-coordinate {m}
    9.5742248316,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    19.49050984,             !- Vertex 6 X-coordinate {m}
    9.5794506,               !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    14.79667207,             !- Vertex 7 X-coordinate {m}
    6.86608067,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    13.9763019652,           !- Vertex 8 X-coordinate {m}
    8.302924494,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    13.8931897,              !- Vertex 9 X-coordinate {m}
    8.25473196,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    13.5644629244,           !- Vertex 10 X-coordinate {m}
    8.25473196,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    12.60163945,             !- Vertex 11 X-coordinate {m}
    7.68721857,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    8.26992158,              !- Vertex 12 X-coordinate {m}
    7.68721857,              !- Vertex 12 Y-coordinate {m}
    4.4222;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10048,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_12_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    19.4934893821,           !- Vertex 1 X-coordinate {m}
    9.5742248316,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    14.07783717,             !- Vertex 2 X-coordinate {m}
    6.42639089,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85403348,              !- Vertex 3 X-coordinate {m}
    6.42639089,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85405353,              !- Vertex 4 X-coordinate {m}
    6.51821291,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    8.26992158,              !- Vertex 5 X-coordinate {m}
    6.5182130001,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    8.26992158,              !- Vertex 6 X-coordinate {m}
    7.68721857,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    12.60163945,             !- Vertex 7 X-coordinate {m}
    7.68721857,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    13.5644629244,           !- Vertex 8 X-coordinate {m}
    8.25473196,              !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    13.8931897,              !- Vertex 9 X-coordinate {m}
    8.25473196,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    13.9763019652,           !- Vertex 10 X-coordinate {m}
    8.302924494,             !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    14.79667207,             !- Vertex 11 X-coordinate {m}
    6.86608067,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    19.49050984,             !- Vertex 12 X-coordinate {m}
    9.5794506,               !- Vertex 12 Y-coordinate {m}
    4.4222;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_13_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_23_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.56718672,              !- Vertex 1 X-coordinate {m}
    6.13121304,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.07977452,              !- Vertex 2 X-coordinate {m}
    6.13121295,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07977454,              !- Vertex 3 X-coordinate {m}
    6.51821295,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.26992158,              !- Vertex 4 X-coordinate {m}
    6.5182129982,            !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    8.26992158,              !- Vertex 5 X-coordinate {m}
    6.23490958,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    7.5671867254,            !- Vertex 6 X-coordinate {m}
    6.23490958,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_23_0_10049,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_13_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    9.07977452,              !- Vertex 1 X-coordinate {m}
    6.13121295,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.56718672,              !- Vertex 2 X-coordinate {m}
    6.13121304,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.5671867254,            !- Vertex 3 X-coordinate {m}
    6.23490958,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.26992158,              !- Vertex 4 X-coordinate {m}
    6.23490958,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    8.26992158,              !- Vertex 5 X-coordinate {m}
    6.5182129982,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    9.07977454,              !- Vertex 6 X-coordinate {m}
    6.51821295,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_14_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_12_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377224,              !- Vertex 1 X-coordinate {m}
    6.13121323,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.56716672,              !- Vertex 2 X-coordinate {m}
    6.13121304,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.5671667254,            !- Vertex 3 X-coordinate {m}
    6.23490958,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.9937722454,            !- Vertex 4 X-coordinate {m}
    6.23490958,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_12_0_10050,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_14_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56716672,              !- Vertex 1 X-coordinate {m}
    6.13121304,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.99377224,              !- Vertex 2 X-coordinate {m}
    6.13121323,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.9937722454,            !- Vertex 3 X-coordinate {m}
    6.23490958,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.5671667254,            !- Vertex 4 X-coordinate {m}
    6.23490958,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -4.0780974539,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    2.874978831,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    2.874978831,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -4.0780974539,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    2.874978831,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    2.874978831,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    2.874978831,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    2.874978831,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,           !- Vertex 1 X-coordinate {m}
    2.87497883,              !- Vertex 1 Y-coordinate {m}
    0.5112000028,            !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    5.25057883,              !- Vertex 2 Y-coordinate {m}
    0.5112000028,            !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    5.25057883,              !- Vertex 3 Y-coordinate {m}
    1.7550000028,            !- Vertex 3 Z-coordinate {m}
    29.6948360504,           !- Vertex 4 X-coordinate {m}
    2.87497883,              !- Vertex 4 Y-coordinate {m}
    1.7550000028;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
