    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Conference,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    StoCofOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%NE,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Lobby,  !- Name
    1ST%FLOOR:1st%Lobby,     !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%HVAC%Shaft,  !- Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Classroom,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    StoClsOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Vestibule,  !- Name
    1ST%FLOOR:1st%Vestibule, !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Electrical%Room,  !- Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Restroom,  !- Name
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%NW,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%NM,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Break%Room,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    StoCofOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Phone%Booth,  !- Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Volunteer%Area,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%SW,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%SM,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%SE,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Mchncl%Rm%01,  !- Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Corridor,  !- Name
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Edctn%Strg,  !- Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Elevator%Machine,  !- Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2nd%Plenvm:2nd%Plenvm%False,  !- Name
    2nd%Plenvm:2nd%Plenvm%False,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2nd%Plenvm:2nd%Plenvm%North,  !- Name
    2nd%Plenvm:2nd%Plenvm%North,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    StoCofOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    StoCofOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Lobby,  !- Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Restrooms,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Corridor,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Conference%03,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    StoCofOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Work%Room,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Break%Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Break%Room Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Conference Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Conference Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Classroom Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Classroom Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Volunteer%Area Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Restroom Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Corridor Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Edctn%Strg Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Restrooms Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Corridor Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Secure%Files Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Conference%03 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Work%Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%SE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%SM Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%SW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%NE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%NM Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%NW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

OutputControl:ReportingTolerances,
    0.5,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.5;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

AirLoopHVAC:ReturnPath,
    Air Loop Demand Side Return Path,  !- Name
    Air Loop Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop Zone Mixer;     !- Component 1 Name

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.0825,                  !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    2,                       !- Name
    0.0635,                  !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    3,                       !- Name
    0.092,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    4,                       !- Name
    0.040,                   !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    5,                       !- Name
    0.0635,                  !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    6,                       !- Name
    0.0625,                  !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 34 - Surface 4 (285),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 34,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.3009652172,           !- Vertex 1 X-coordinate {m}
    -3.8821745655,           !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    29.0739652172,           !- Vertex 2 X-coordinate {m}
    -3.8821745655,           !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    29.0739652172,           !- Vertex 3 X-coordinate {m}
    -2.1961935529,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    30.3009652172,           !- Vertex 4 X-coordinate {m}
    -2.1961935529,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 35 - Surface 6 (286),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 35,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.8772333019,          !- Vertex 1 X-coordinate {m}
    -14.1265213921,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -22.1042331014,          !- Vertex 2 X-coordinate {m}
    -14.1272228729,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -22.1061745448,          !- Vertex 3 X-coordinate {m}
    -10.7313343777,          !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    -20.8791747454,          !- Vertex 4 X-coordinate {m}
    -10.7306328968,          !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 37 - Surface 5 (287),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 37,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.8779347828,          !- Vertex 1 X-coordinate {m}
    -3.5403265124,           !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -22.1049347828,          !- Vertex 2 X-coordinate {m}
    -3.5403265124,           !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -22.1049347828,          !- Vertex 3 X-coordinate {m}
    -1.8549298478,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    -20.8779347828,          !- Vertex 4 X-coordinate {m}
    -1.8549298478,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 39 - Surface 5 (289),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 39,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.6205838606,          !- Vertex 1 X-coordinate {m}
    -3.5025197919,           !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -21.8475838606,          !- Vertex 2 X-coordinate {m}
    -3.5025197919,           !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -21.8475838606,          !- Vertex 3 X-coordinate {m}
    -1.8171231273,           !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    -20.6205838606,          !- Vertex 4 X-coordinate {m}
    -1.8171231273,           !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 40 - Surface 6 (290),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 40,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.8039652172,           !- Vertex 1 X-coordinate {m}
    -13.8725638855,          !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -20.5915679809,          !- Vertex 2 X-coordinate {m}
    -13.8725638855,          !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -20.5915679809,          !- Vertex 3 X-coordinate {m}
    -12.6455638855,          !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    24.8039652172,           !- Vertex 4 X-coordinate {m}
    -12.6455638855,          !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 41 - Surface 4 (291),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 41,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.6031058795,          !- Vertex 1 X-coordinate {m}
    -13.872562596,           !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -21.83010459,            !- Vertex 2 X-coordinate {m}
    -13.8743414992,          !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -21.8346450566,          !- Vertex 3 X-coordinate {m}
    -10.7425541034,          !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    -20.6076463462,          !- Vertex 4 X-coordinate {m}
    -10.7407752002,          !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 42 - Surface 6 (292),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 42,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.0783222299,           !- Vertex 1 X-coordinate {m}
    -14.0979615951,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -20.8772333019,          !- Vertex 2 X-coordinate {m}
    -14.1265213921,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -20.8779347828,          !- Vertex 3 X-coordinate {m}
    -12.8995215926,          !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    29.0776207491,           !- Vertex 4 X-coordinate {m}
    -12.8709617957,          !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 32 - Surface 6 (293),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 32,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.3053220294,           !- Vertex 1 X-coordinate {m}
    -14.0972601143,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    29.0783222299,           !- Vertex 2 X-coordinate {m}
    -14.0979615951,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    29.0745244892,           !- Vertex 3 X-coordinate {m}
    -7.4551186186,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    30.3015242887,           !- Vertex 4 X-coordinate {m}
    -7.4544171378,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Material:InfraredTransparent,
    IRTMaterial;             !- Name

Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.463710,                !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    WindFactorCurve,         !- Name
    1.00,                    !- Coefficient1 Constant
    0.00,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    1ST%FLOOR:1st%Break%Room Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Break%Room Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Break%Room Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 1;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Conference,!- Zone Name
    1ST%FLOOR:1st%Conference Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Conference Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Conference Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 2;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Classroom, !- Zone Name
    1ST%FLOOR:1st%Classroom Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Classroom Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Classroom Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 3;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    1ST%FLOOR:1st%Volunteer%Area Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Volunteer%Area Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 6;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    1ST%FLOOR:1st%Restroom Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Restroom Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Restroom Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 8;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    1ST%FLOOR:1st%Corridor Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Corridor Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Corridor Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 10;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    1ST%FLOOR:1st%Edctn%Strg Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Edctn%Strg Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Edctn%Strg Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 11;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 13;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 14;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    2ND%FLOOR%NORTH:2nd%Restrooms Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%NORTH:2nd%Restrooms Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%NORTH:2nd%Restrooms Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 17;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    2ND%FLOOR%NORTH:2nd%Corridor Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%NORTH:2nd%Corridor Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%NORTH:2nd%Corridor Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 18;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 19;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 20;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    2ND%FLOOR%NORTH:2nd%Work%Room Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%NORTH:2nd%Work%Room Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%NORTH:2nd%Work%Room Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 21;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    1ST%FLOOR:1st%Research%Open%SE Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%SE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 26;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    1ST%FLOOR:1st%Research%Open%SM Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%SM Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 25;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    1ST%FLOOR:1st%Research%Open%SW Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%SW Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 24;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    1ST%FLOOR:1st%Research%Open%NE Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%NE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 23;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    1ST%FLOOR:1st%Research%Open%NM Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%NM Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 22;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    1ST%FLOOR:1st%Research%Open%NW Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%NW Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 4;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 33;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 32;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 31;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 30;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 29;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 28;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 27;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 34;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 12;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 35;  !- Zone Return Air Node Name

ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

Sizing:Parameters,
    1.5,                     !- Heating Sizing Factor
    1.5,                     !- Cooling Sizing Factor
    1;                       !- Timesteps in Averaging Window

OutdoorAir:Node,
    DX Condenser Air Node,   !- Name
    10;                      !- Height Above Ground {m}

Material,
    6 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_0.1524,  !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    2.27,                    !- Conductivity {W/m-K}
    2321.4,                  !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    R-20 board Insulation (Glass fiber board)_0.1268,  !- Name
    Rough,                   !- Roughness
    0.1268,                  !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    MW Glass Wool (rolls)_0.2047,  !- Name
    Rough,                   !- Roughness
    0.2047,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Plasterboard_0.013,      !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Asphalt_0.01,            !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

Material,
    Gypsum Plastering_0.013, !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    XPS Extruded Polystyrene  - CO2 Blowing_0.11,  !- Name
    Rough,                   !- Roughness
    0.11,                  !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Lightweight Metallic Cladding_0.006,  !- Name
    Rough,                   !- Roughness
    0.006,                   !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    1250,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    1_1_10012,               !- Name
    Rough,                   !- Roughness
    0.058,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1_2_10007,               !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    3_1_10014,               !- Name
    Rough,                   !- Roughness
    0.003,                   !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    3_2_10013,               !- Name
    Rough,                   !- Roughness
    0.0381,                  !- Thickness {m}
    0.38,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5_1_10007,               !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    7_1_400,                 !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_1_10005,              !- Name
    Rough,                   !- Roughness
    0.5,                     !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1840,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.29,                    !- Solar Absorptance
    0.29;                    !- Visible Absorptance

Material,
    11_2_10006,              !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_3_10007,              !- Name
    Rough,                   !- Roughness
    0.0762,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_4_10006,              !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_5_10007,              !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_6_10009,              !- Name
    MediumRough,             !- Roughness
    0.0673,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_7_10001,              !- Name
    Smooth,                  !- Roughness
    0.01587,                 !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    13_3_10007,              !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    13_5_10001,              !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    15_1_10011,              !- Name
    Rough,                   !- Roughness
    0.019,                   !- Thickness {m}
    0.504,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    19_1_10004,              !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.11,                    !- Conductivity {W/m-K}
    544.62,                  !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    15_3_10006,              !- Name
    MediumRough,             !- Roughness
    0.0787,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    15_4_10008,              !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    15_5_10009,              !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    17_1_10001,              !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    17_2_10002,              !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    19_5_10009,              !- Name
    MediumRough,             !- Roughness
    0.4572,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    21_2_10002,              !- Name
    Rough,                   !- Roughness
    0.0762,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    23_2_10002,              !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    25_1_108,                !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    27_1_5,                  !- Name
    Rough,                   !- Roughness
    0.105,                   !- Thickness {m}
    0.8400,                  !- Conductivity {W/m-K}
    1700.00,                 !- Density {kg/m3}
    800.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    27_2_103,                !- Name
    Rough,                   !- Roughness
    0.1182,                  !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    27_3_11,                 !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    27_4_66,                 !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4000,                  !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.50,                    !- Solar Absorptance
    0.50;                    !- Visible Absorptance

Material,
    31_2_6,                  !- Name
    Rough,                   !- Roughness
    0.115,                   !- Thickness {m}
    0.6200,                  !- Conductivity {W/m-K}
    1700.00,                 !- Density {kg/m3}
    800.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    47_6_10010,              !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    51_1_10017,              !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    51_2_10012,              !- Name
    Rough,                   !- Roughness
    0.0762,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    51_3_10001,              !- Name
    Smooth,                  !- Roughness
    0.015,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    51_5_10009,              !- Name
    MediumRough,             !- Roughness
    0.101,                   !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    51_6_10007,              !- Name
    Rough,                   !- Roughness
    0.139,                   !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    55_3_10007,              !- Name
    Rough,                   !- Roughness
    0.4572,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    59_3_10001,              !- Name
    Smooth,                  !- Roughness
    0.0158,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    65_1_10007,              !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    69_2_10018,              !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    69_3_10012,              !- Name
    Rough,                   !- Roughness
    0.203,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    71_1_7,                  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4000,                  !- Conductivity {W/m-K}
    2100.00,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    73_1_10020,              !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.85,                    !- Conductivity {W/m-K}
    1650,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    73_2_10019,              !- Name
    Rough,                   !- Roughness
    0.152,                   !- Thickness {m}
    1.18,                    !- Conductivity {W/m-K}
    1270,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    75_1_45,                 !- Name
    Rough,                   !- Roughness
    0.002,                   !- Thickness {m}
    160.0000,                !- Conductivity {W/m-K}
    2800.00,                 !- Density {kg/m3}
    880.,                    !- Specific Heat {J/kg-K}
    0.3,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    75_2_10009,              !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    75_3_10010,              !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    81_2_10012,              !- Name
    Rough,                   !- Roughness
    0.092,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    81_5_10023,              !- Name
    Rough,                   !- Roughness
    0.063,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    81_6_5158,               !- Name
    Rough,                   !- Roughness
    0.004,                   !- Thickness {m}
    0.35,                    !- Conductivity {W/m-K}
    950,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    83_2_10006,              !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    85_1_10010,              !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    89_1_33,                 !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.0,                     !- Conductivity {W/m-K}
    2000.00,                 !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    89_2_111,                !- Name
    Rough,                   !- Roughness
    0.259,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    89_3_77,                 !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.1900,                  !- Conductivity {W/m-K}
    960.00,                  !- Density {kg/m3}
    837.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    53_3_10007,              !- Name
    Rough,                   !- Roughness
    0.4572,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.740,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.820,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    40,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.630,                   !- Solar Transmittance at Normal Incidence
    0.190,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.850,                   !- Visible Transmittance at Normal Incidence
    0.056,                   !- Front Side Visible Reflectance at Normal Incidence
    0.079,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    49,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.656,                   !- Solar Transmittance at Normal Incidence
    0.249,                   !- Front Side Solar Reflectance at Normal Incidence
    0.227,                   !- Back Side Solar Reflectance at Normal Incidence
    0.868,                   !- Visible Transmittance at Normal Incidence
    0.064,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.136,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14,                    !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

AirLoopHVAC:ControllerList,
    Air Loop AHU Outside air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Air Loop AHU  Outdoor Air Controller;  !- Controller 1 Name

Coil:Heating:DX:SingleSpeed,
    Heat Pump DX Heating Coil 1,  !- Name
    alwaysOn,                !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.06,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -20,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    ,                        !- Crankcase Heater Capacity {W}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Defrost Strategy
    ,                        !- Defrost Control
    ,                        !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    4,     !- Region number for calculating HSPF
    ;      !- Evaporator Air Inlet Node Name

EnergyManagementSystem:OutputVariable,
    DebugRdmOutput,          !- Name
    DebugRdm,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

OutdoorAir:Mixer,
    Air Loop AHU Outdoor Air Mixer,  !- Name
    Mixed Air Node,          !- Mixed Air Node Name
    Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node,  !- Relief Air Stream Node Name
    Air Loop AHU Return Air Outlet Node;  !- Return Air Stream Node Name

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

BranchList,
    Air Loop Branches,       !- Name
    Air Loop AHU Main Branch;!- Branch 1 Name

Material:RoofVegetation,
    69_1_10024,              !- Name
    0.1,                     !- Height of Plants {m}
    5,                       !- Leaf Area Index {dimensionless}
    0.22,                    !- Leaf Reflectivity {dimensionless}
    0.95,                    !- Leaf Emissivity
    100,                     !- Minimum Stomatal Resistance {s/m}
    Green Roof Soil,         !- Soil Layer Name
    Rough,                   !- Roughness
    0.203,                   !- Thickness {m}
    0.99,                    !- Conductivity of Dry Soil {W/m-K}
    1270,                    !- Density of Dry Soil {kg/m3}
    1000,                    !- Specific Heat of Dry Soil {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7,                     !- Visible Absorptance
    0.5,                     !- Saturation Volumetric Moisture Content of the Soil Layer
    0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer
    0.15;                    !- Initial Volumetric Moisture Content of the Soil Layer

Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output

FenestrationSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_3_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1st%plenvm:1st%plenvm_Ceiling_1_3_0,  !- Building Surface Name
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10005,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2343733,             !- Vertex 1 X-coordinate {m}
    -.71008291,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.71239728,            !- Vertex 2 X-coordinate {m}
    -.71008291,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.71239728,            !- Vertex 3 X-coordinate {m}
    0.10517586,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -20.2343733,             !- Vertex 4 X-coordinate {m}
    0.10517586,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10005,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_10003,  !- Building Surface Name
    1st%plenvm:1st%plenvm_Ceiling_1_3_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.71239728,            !- Vertex 1 X-coordinate {m}
    -.71008291,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.2343733,             !- Vertex 2 X-coordinate {m}
    -.71008291,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2343733,             !- Vertex 3 X-coordinate {m}
    0.10517586,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.71239728,            !- Vertex 4 X-coordinate {m}
    0.10517586,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_4_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    19,                      !- Construction Name
    1ST%FLOOR:1st%Conference_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.235182642,           !- Vertex 1 X-coordinate {m}
    -.7140829056,            !- Vertex 1 Y-coordinate {m}
    3.7732,                  !- Vertex 1 Z-coordinate {m}
    -20.2273743016,          !- Vertex 2 X-coordinate {m}
    -6.0998866454,           !- Vertex 2 Y-coordinate {m}
    3.7732,                  !- Vertex 2 Z-coordinate {m}
    -20.2273743016,          !- Vertex 3 X-coordinate {m}
    -6.0998866454,           !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    -20.235182642,           !- Vertex 4 X-coordinate {m}
    -.7140829056,            !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Conference_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2334714307,          !- Vertex 1 X-coordinate {m}
    -1.8943910652,           !- Vertex 1 Y-coordinate {m}
    3.1427,                  !- Vertex 1 Z-coordinate {m}
    -20.2312604875,          !- Vertex 2 X-coordinate {m}
    -3.4193894625,           !- Vertex 2 Y-coordinate {m}
    3.1427,                  !- Vertex 2 Z-coordinate {m}
    -20.2312604875,          !- Vertex 3 X-coordinate {m}
    -3.4193894625,           !- Vertex 3 Y-coordinate {m}
    3.6887,                  !- Vertex 3 Z-coordinate {m}
    -20.2334714307,          !- Vertex 4 X-coordinate {m}
    -1.8943910652,           !- Vertex 4 Y-coordinate {m}
    3.6887;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_4_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Conference_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2334714307,          !- Vertex 1 X-coordinate {m}
    -1.8943910652,           !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    -20.2312604875,          !- Vertex 2 X-coordinate {m}
    -3.4193894625,           !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    -20.2312604875,          !- Vertex 3 X-coordinate {m}
    -3.4193894625,           !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    -20.2334714307,          !- Vertex 4 X-coordinate {m}
    -1.8943910652,           !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_4_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Conference_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2334714307,          !- Vertex 1 X-coordinate {m}
    -1.8943910652,           !- Vertex 1 Y-coordinate {m}
    2.1547,                  !- Vertex 1 Z-coordinate {m}
    -20.2312604875,          !- Vertex 2 X-coordinate {m}
    -3.4193894625,           !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    -20.2312604875,          !- Vertex 3 X-coordinate {m}
    -3.4193894625,           !- Vertex 3 Y-coordinate {m}
    2.9777,                  !- Vertex 3 Z-coordinate {m}
    -20.2334714307,          !- Vertex 4 X-coordinate {m}
    -1.8943910652,           !- Vertex 4 Y-coordinate {m}
    2.9777;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_7_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Conference_Partition_7_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_0_0_0_0_Door_10020,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -2.33006164,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    -16.3599097828,          !- Vertex 2 X-coordinate {m}
    -1.31006164,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    -16.3599097828,          !- Vertex 3 X-coordinate {m}
    -1.31006164,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -2.33006164,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_0_0_0_0_Door_10020,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_10018,  !- Building Surface Name
    1ST%FLOOR:1st%Conference_Partition_7_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -1.31006164,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    -16.3599097828,          !- Vertex 2 X-coordinate {m}
    -2.33006164,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    -16.3599097828,          !- Vertex 3 X-coordinate {m}
    -2.33006164,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -1.31006164,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_21_0_0_0_0_0_Door_10023,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -3.14763456,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -1.16763456,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -1.16763456,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -3.14763456,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_21_0_0_0_0_0_Door_10023,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_21_0_10021,  !- Building Surface Name
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -1.16763456,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -3.14763456,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -3.14763456,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -1.16763456,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.64416221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.9777000036,            !- Vertex 1 Z-coordinate {m}
    1.18916221,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.9777000036,            !- Vertex 2 Z-coordinate {m}
    1.18916221,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6787000036,            !- Vertex 3 Z-coordinate {m}
    2.64416221,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6787000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.02416221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    3.1327000036,            !- Vertex 1 Z-coordinate {m}
    -.50083779,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    3.1327000036,            !- Vertex 2 Z-coordinate {m}
    -.50083779,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6787000036,            !- Vertex 3 Z-coordinate {m}
    1.02416221,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6787000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.66583779,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    3.1327000036,            !- Vertex 1 Z-coordinate {m}
    -2.15583779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    3.1327000036,            !- Vertex 2 Z-coordinate {m}
    -2.15583779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6787000036,            !- Vertex 3 Z-coordinate {m}
    -.66583779,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6787000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.66583779,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    1.6037000036,            !- Vertex 1 Z-coordinate {m}
    -2.15583779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    1.6037000036,            !- Vertex 2 Z-coordinate {m}
    -2.15583779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.1497000036,            !- Vertex 3 Z-coordinate {m}
    -.66583779,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.1497000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.02416221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.3147000036,            !- Vertex 1 Z-coordinate {m}
    -2.15583779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.3147000036,            !- Vertex 2 Z-coordinate {m}
    -2.15583779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.9677000036,            !- Vertex 3 Z-coordinate {m}
    1.02416221,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.9677000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.02416221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    1.6037000036,            !- Vertex 1 Z-coordinate {m}
    -.50083779,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    1.6037000036,            !- Vertex 2 Z-coordinate {m}
    -.50083779,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.1497000036,            !- Vertex 3 Z-coordinate {m}
    1.02416221,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.1497000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.32283779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.9797000036,            !- Vertex 1 Z-coordinate {m}
    -3.1201049,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.9797000036,            !- Vertex 2 Z-coordinate {m}
    -3.1201049,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6767000036,            !- Vertex 3 Z-coordinate {m}
    -2.32283779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6767000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_0_0_0_0_Door_10027,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.65534823,              !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    6.56934823,              !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    6.56934823,              !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    5.65534823,              !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_0_0_0_0_Door_10027,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_10025,  !- Building Surface Name
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.56934823,              !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    5.65534823,              !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    5.65534823,              !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    6.56934823,              !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0_0_0_1_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0,  !- Building Surface Name
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_0_0_0_0_Hole_10033,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.99566221,              !- Vertex 1 X-coordinate {m}
    -.45213456,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.0765309733,            !- Vertex 2 X-coordinate {m}
    -.45213456,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.0765309733,            !- Vertex 3 X-coordinate {m}
    5.74221323,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99566221,              !- Vertex 4 X-coordinate {m}
    5.74221323,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_0_0_0_0_Hole_10033,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_10031,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.0765309733,            !- Vertex 1 X-coordinate {m}
    -.45213456,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.99566221,              !- Vertex 2 X-coordinate {m}
    -.45213456,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.99566221,              !- Vertex 3 X-coordinate {m}
    5.74221323,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.0765309733,            !- Vertex 4 X-coordinate {m}
    5.74221323,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10037,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.0487859089,           !- Vertex 1 X-coordinate {m}
    2.4221764976,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    19.0487859089,           !- Vertex 2 X-coordinate {m}
    3.4035951572,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    17.9083812082,           !- Vertex 3 X-coordinate {m}
    5.1995359559,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10037,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.0487859089,           !- Vertex 1 X-coordinate {m}
    2.4221764976,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    17.9083812082,           !- Vertex 2 X-coordinate {m}
    5.1995359559,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    19.0487859089,           !- Vertex 3 X-coordinate {m}
    3.4035951572,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_1_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10038,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    21.1587859089,           !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    21.1587859089,           !- Vertex 2 X-coordinate {m}
    2.4221764976,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    19.0487859089,           !- Vertex 3 X-coordinate {m}
    2.4221764976,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10038,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_1_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    21.1587859089,           !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    19.0487859089,           !- Vertex 2 X-coordinate {m}
    2.4221764976,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.1587859089,           !- Vertex 3 X-coordinate {m}
    2.4221764976,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_2_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10039,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    21.1587859089,           !- Vertex 2 X-coordinate {m}
    -.01693664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    19.0487859089,           !- Vertex 3 X-coordinate {m}
    2.4221764976,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10039,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_2_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    21.1587859089,           !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.8546264668,            !- Vertex 2 X-coordinate {m}
    -.01693664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    19.0487859089,           !- Vertex 3 X-coordinate {m}
    2.4221764976,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_3_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10040,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    19.0487859089,           !- Vertex 2 X-coordinate {m}
    2.4221764976,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    17.9083812082,           !- Vertex 3 X-coordinate {m}
    5.1995359559,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10040,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_3_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.0487859089,           !- Vertex 1 X-coordinate {m}
    2.4221764976,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.8546264668,            !- Vertex 2 X-coordinate {m}
    -.01693664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    17.9083812082,           !- Vertex 3 X-coordinate {m}
    5.1995359559,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_4_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10041,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    17.9083812082,           !- Vertex 2 X-coordinate {m}
    5.1995359559,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    16.7758582544,           !- Vertex 3 X-coordinate {m}
    4.4833972785,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10041,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_4_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    16.7758582544,           !- Vertex 1 X-coordinate {m}
    4.4833972785,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    17.9083812082,           !- Vertex 2 X-coordinate {m}
    5.1995359559,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.8546264668,            !- Vertex 3 X-coordinate {m}
    -.01693664,              !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_5_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10042,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    16.7758582544,           !- Vertex 2 X-coordinate {m}
    4.4833972785,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    15.0801407673,           !- Vertex 3 X-coordinate {m}
    7.006604893,             !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10042,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_5_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    16.7758582544,           !- Vertex 1 X-coordinate {m}
    4.4833972785,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.8546264668,            !- Vertex 2 X-coordinate {m}
    -.01693664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    15.0801407673,           !- Vertex 3 X-coordinate {m}
    7.006604893,             !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_6_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10043,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    15.0801407673,           !- Vertex 2 X-coordinate {m}
    7.006604893,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    14.0783761497,           !- Vertex 3 X-coordinate {m}
    6.42439089,              !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10043,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_6_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    14.0783761497,           !- Vertex 2 X-coordinate {m}
    6.42439089,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    15.0801407673,           !- Vertex 3 X-coordinate {m}
    7.006604893,             !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_7_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10044,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    14.0783761497,           !- Vertex 2 X-coordinate {m}
    6.42439089,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.8560330433,            !- Vertex 3 X-coordinate {m}
    6.42439089,              !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10044,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_7_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.8560330433,            !- Vertex 2 X-coordinate {m}
    6.42439089,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    14.0783761497,           !- Vertex 3 X-coordinate {m}
    6.42439089,              !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -4.01259745,             !- Vertex 1 Y-coordinate {m}
    3.1157,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -2.34055931,             !- Vertex 2 Y-coordinate {m}
    3.1157,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -2.34055931,             !- Vertex 3 Y-coordinate {m}
    3.6957,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -4.01259745,             !- Vertex 4 Y-coordinate {m}
    3.6957;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -2.21155931,             !- Vertex 1 Y-coordinate {m}
    3.1137,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -.53552117,              !- Vertex 2 Y-coordinate {m}
    3.1137,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -.53552117,              !- Vertex 3 Y-coordinate {m}
    3.6977,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -2.21155931,             !- Vertex 4 Y-coordinate {m}
    3.6977;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -4.01259745,             !- Vertex 1 Y-coordinate {m}
    0.5767,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -2.34055931,             !- Vertex 2 Y-coordinate {m}
    0.5767,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -2.34055931,             !- Vertex 3 Y-coordinate {m}
    2.9847,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -4.01259745,             !- Vertex 4 Y-coordinate {m}
    2.9847;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -2.20955931,             !- Vertex 1 Y-coordinate {m}
    0.5767,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -.53752117,              !- Vertex 2 Y-coordinate {m}
    0.5767,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -.53752117,              !- Vertex 3 Y-coordinate {m}
    2.9847,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -2.20955931,             !- Vertex 4 Y-coordinate {m}
    2.9847;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -.40652117,              !- Vertex 1 Y-coordinate {m}
    0.5767,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    0.44247883,              !- Vertex 2 Y-coordinate {m}
    0.5767,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    0.44247883,              !- Vertex 3 Y-coordinate {m}
    3.6957,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -.40652117,              !- Vertex 4 Y-coordinate {m}
    3.6957;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    0.57147883,              !- Vertex 1 Y-coordinate {m}
    3.1137,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    2.42447883,              !- Vertex 2 Y-coordinate {m}
    3.1137,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    2.42447883,              !- Vertex 3 Y-coordinate {m}
    3.6977,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    0.57147883,              !- Vertex 4 Y-coordinate {m}
    3.6977;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    0.57347883,              !- Vertex 1 Y-coordinate {m}
    3.8267,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    2.42247883,              !- Vertex 2 Y-coordinate {m}
    3.8267,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    2.42247883,              !- Vertex 3 Y-coordinate {m}
    4.3567,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    0.57347883,              !- Vertex 4 Y-coordinate {m}
    4.3567;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    0.57347883,              !- Vertex 1 Y-coordinate {m}
    0.5767,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    1.43247883,              !- Vertex 2 Y-coordinate {m}
    0.5767,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    1.43247883,              !- Vertex 3 Y-coordinate {m}
    2.9847,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    0.57347883,              !- Vertex 4 Y-coordinate {m}
    2.9847;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    1.56347883,              !- Vertex 1 Y-coordinate {m}
    0.5767,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    2.42247883,              !- Vertex 2 Y-coordinate {m}
    0.5767,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    2.42247883,              !- Vertex 3 Y-coordinate {m}
    2.9847,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    1.56347883,              !- Vertex 4 Y-coordinate {m}
    2.9847;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_2_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    35,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_4_2_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    29.6948360504,           !- Vertex 1 X-coordinate {m}
    2.87697883,              !- Vertex 1 Y-coordinate {m}
    4.4202,                  !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    5.24857883,              !- Vertex 2 Y-coordinate {m}
    4.3644386373,            !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    5.24857883,              !- Vertex 3 Y-coordinate {m}
    4.4202;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_2_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    35,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_4_2_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    29.6948360504,           !- Vertex 1 X-coordinate {m}
    2.87697883,              !- Vertex 1 Y-coordinate {m}
    2.125062581,             !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    5.24857883,              !- Vertex 2 Y-coordinate {m}
    4.3644386373,            !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    2.87697883,              !- Vertex 3 Y-coordinate {m}
    4.4202;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_11_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_11_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Corridor_Partition_2_0_0_0_0_0_Door_10057,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.4352064683,           !- Vertex 1 X-coordinate {m}
    9.5474813437,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    18.560793704,            !- Vertex 2 X-coordinate {m}
    9.042008973,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    18.560793704,            !- Vertex 3 X-coordinate {m}
    9.042008973,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    19.4352064683,           !- Vertex 4 X-coordinate {m}
    9.5474813437,            !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_2_0_0_0_0_0_Door_10057,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Corridor_Partition_2_0_10055,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_11_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.560793704,            !- Vertex 1 X-coordinate {m}
    9.042008973,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    19.4352064683,           !- Vertex 2 X-coordinate {m}
    9.5474813437,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    19.4352064683,           !- Vertex 3 X-coordinate {m}
    9.5474813437,            !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    18.560793704,            !- Vertex 4 X-coordinate {m}
    9.042008973,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_12_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_12_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Corridor_Partition_11_0_0_0_0_0_Door_10059,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.765018082,            !- Vertex 1 X-coordinate {m}
    6.9215213015,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    14.264232323,            !- Vertex 2 X-coordinate {m}
    7.7986265537,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    14.264232323,            !- Vertex 3 X-coordinate {m}
    7.7986265537,            !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    14.765018082,            !- Vertex 4 X-coordinate {m}
    6.9215213015,            !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_11_0_0_0_0_0_Door_10059,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Corridor_Partition_11_0_10057,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_12_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.264232323,            !- Vertex 1 X-coordinate {m}
    7.7986265537,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    14.765018082,            !- Vertex 2 X-coordinate {m}
    6.9215213015,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    14.765018082,            !- Vertex 3 X-coordinate {m}
    6.9215213015,            !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    14.264232323,            !- Vertex 4 X-coordinate {m}
    7.7986265537,            !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_15_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_15_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Edctn%Strg_Partition_9_0_0_0_0_0_Door_10063,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.28198094,             !- Vertex 1 X-coordinate {m}
    7.687218573,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    10.27198094,             !- Vertex 2 X-coordinate {m}
    7.687218573,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    10.27198094,             !- Vertex 3 X-coordinate {m}
    7.687218573,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    11.28198094,             !- Vertex 4 X-coordinate {m}
    7.687218573,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_9_0_0_0_0_0_Door_10063,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg_Partition_9_0_10061,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_15_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.27198094,             !- Vertex 1 X-coordinate {m}
    7.687218573,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    11.28198094,             !- Vertex 2 X-coordinate {m}
    7.687218573,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    11.28198094,             !- Vertex 3 X-coordinate {m}
    7.687218573,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    10.27198094,             !- Vertex 4 X-coordinate {m}
    7.687218573,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_17_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_17_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_2_0_0_0_0_0_Door_10066,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.2699215834,            !- Vertex 1 X-coordinate {m}
    7.21240958,              !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    8.2699215834,            !- Vertex 2 X-coordinate {m}
    6.29840958,              !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    8.2699215834,            !- Vertex 3 X-coordinate {m}
    6.29840958,              !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    8.2699215834,            !- Vertex 4 X-coordinate {m}
    7.21240958,              !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_2_0_0_0_0_0_Door_10066,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_2_0_10064,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_17_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.2699215834,            !- Vertex 1 X-coordinate {m}
    6.29840958,              !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    8.2699215834,            !- Vertex 2 X-coordinate {m}
    7.21240958,              !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    8.2699215834,            !- Vertex 3 X-coordinate {m}
    7.21240958,              !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    8.2699215834,            !- Vertex 4 X-coordinate {m}
    6.29840958,              !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.89121325,              !- Vertex 1 Y-coordinate {m}
    2.1911999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.35006164,              !- Vertex 2 Y-coordinate {m}
    2.1911999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.35006164,              !- Vertex 3 Y-coordinate {m}
    2.9316999988,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.89121325,              !- Vertex 4 Y-coordinate {m}
    2.9316999988;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.88921325,              !- Vertex 1 Y-coordinate {m}
    3.6331999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.34806164,              !- Vertex 2 Y-coordinate {m}
    3.6331999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.34806164,              !- Vertex 3 Y-coordinate {m}
    4.3802,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.88921325,              !- Vertex 4 Y-coordinate {m}
    4.3802;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.89121325,              !- Vertex 1 Y-coordinate {m}
    1.5611999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    4.39121325,              !- Vertex 2 Y-coordinate {m}
    1.5611999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    4.39121325,              !- Vertex 3 Y-coordinate {m}
    2.1111999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.89121325,              !- Vertex 4 Y-coordinate {m}
    2.1111999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    4.31121325,              !- Vertex 1 Y-coordinate {m}
    1.5611999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    2.81121325,              !- Vertex 2 Y-coordinate {m}
    1.5611999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    2.81121325,              !- Vertex 3 Y-coordinate {m}
    2.1111999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    4.31121325,              !- Vertex 4 Y-coordinate {m}
    2.1111999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    2.73121325,              !- Vertex 1 Y-coordinate {m}
    1.5611999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    1.23121325,              !- Vertex 2 Y-coordinate {m}
    1.5611999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    1.23121325,              !- Vertex 3 Y-coordinate {m}
    2.1111999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    2.73121325,              !- Vertex 4 Y-coordinate {m}
    2.1111999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    1.1509169554,            !- Vertex 1 Y-coordinate {m}
    1.5611999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.3490830446,            !- Vertex 2 Y-coordinate {m}
    1.5611999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.3490830446,            !- Vertex 3 Y-coordinate {m}
    2.1111999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    1.1509169554,            !- Vertex 4 Y-coordinate {m}
    2.1111999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.89121325,              !- Vertex 1 Y-coordinate {m}
    3.0116999988,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    4.39121325,              !- Vertex 2 Y-coordinate {m}
    3.0116999988,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    4.39121325,              !- Vertex 3 Y-coordinate {m}
    3.5511999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.89121325,              !- Vertex 4 Y-coordinate {m}
    3.5511999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    4.31121325,              !- Vertex 1 Y-coordinate {m}
    3.0116999988,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    2.81121325,              !- Vertex 2 Y-coordinate {m}
    3.0116999988,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    2.81121325,              !- Vertex 3 Y-coordinate {m}
    3.5511999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    4.31121325,              !- Vertex 4 Y-coordinate {m}
    3.5511999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    2.73121325,              !- Vertex 1 Y-coordinate {m}
    3.0116999988,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    1.23121325,              !- Vertex 2 Y-coordinate {m}
    3.0116999988,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    1.23121325,              !- Vertex 3 Y-coordinate {m}
    3.5511999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    2.73121325,              !- Vertex 4 Y-coordinate {m}
    3.5511999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_9_0_9_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    1.15121325,              !- Vertex 1 Y-coordinate {m}
    3.0116999988,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.34878675,              !- Vertex 2 Y-coordinate {m}
    3.0116999988,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.34878675,              !- Vertex 3 Y-coordinate {m}
    3.5511999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    1.15121325,              !- Vertex 4 Y-coordinate {m}
    3.5511999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_23_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_23_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Classroom_Partition_10_0_0_0_0_0_Win_10070,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.75441716,             !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    2.9547,                  !- Vertex 1 Z-coordinate {m}
    19.8918185444,           !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    2.9547,                  !- Vertex 2 Z-coordinate {m}
    19.8918185444,           !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    3.5377,                  !- Vertex 3 Z-coordinate {m}
    10.75441716,             !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    3.5377;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_10_0_0_0_0_0_Win_10070,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    1ST%FLOOR:1st%Classroom_Partition_10_0_10068,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_23_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.8918185444,           !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    2.9547,                  !- Vertex 1 Z-coordinate {m}
    10.75441716,             !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    2.9547,                  !- Vertex 2 Z-coordinate {m}
    10.75441716,             !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    3.5377,                  !- Vertex 3 Z-coordinate {m}
    19.8918185444,           !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    3.5377;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_25_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_25_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Classroom_Partition_8_0_0_0_0_0_Door_10073,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.42105014,             !- Vertex 1 X-coordinate {m}
    -4.4538789796,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    22.40105014,             !- Vertex 2 X-coordinate {m}
    -4.4538789796,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    22.40105014,             !- Vertex 3 X-coordinate {m}
    -4.4538789796,           !- Vertex 3 Y-coordinate {m}
    2.9412,                  !- Vertex 3 Z-coordinate {m}
    20.42105014,             !- Vertex 4 X-coordinate {m}
    -4.4538789796,           !- Vertex 4 Y-coordinate {m}
    2.9412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_8_0_0_0_0_0_Door_10073,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Classroom_Partition_8_0_10071,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_25_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.40105014,             !- Vertex 1 X-coordinate {m}
    -4.4538789796,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    20.42105014,             !- Vertex 2 X-coordinate {m}
    -4.4538789796,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    20.42105014,             !- Vertex 3 X-coordinate {m}
    -4.4538789796,           !- Vertex 3 Y-coordinate {m}
    2.9412,                  !- Vertex 3 Z-coordinate {m}
    22.40105014,             !- Vertex 4 X-coordinate {m}
    -4.4538789796,           !- Vertex 4 Y-coordinate {m}
    2.9412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_29_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_29_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Vestibule_Partition_3_0_0_0_0_0_Win_10078,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.74449815,             !- Vertex 1 X-coordinate {m}
    -4.0780974539,           !- Vertex 1 Y-coordinate {m}
    0.8532,                  !- Vertex 1 Z-coordinate {m}
    27.33150345,             !- Vertex 2 X-coordinate {m}
    -4.0780974539,           !- Vertex 2 Y-coordinate {m}
    0.8532,                  !- Vertex 2 Z-coordinate {m}
    27.33150345,             !- Vertex 3 X-coordinate {m}
    -4.0780974539,           !- Vertex 3 Y-coordinate {m}
    4.3802,                  !- Vertex 3 Z-coordinate {m}
    24.74449815,             !- Vertex 4 X-coordinate {m}
    -4.0780974539,           !- Vertex 4 Y-coordinate {m}
    4.3802;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Partition_3_0_0_0_0_0_Win_10078,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Partition_3_0_10076,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_29_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.33150345,             !- Vertex 1 X-coordinate {m}
    -4.0780974539,           !- Vertex 1 Y-coordinate {m}
    0.8532,                  !- Vertex 1 Z-coordinate {m}
    24.74449815,             !- Vertex 2 X-coordinate {m}
    -4.0780974539,           !- Vertex 2 Y-coordinate {m}
    0.8532,                  !- Vertex 2 Z-coordinate {m}
    24.74449815,             !- Vertex 3 X-coordinate {m}
    -4.0780974539,           !- Vertex 3 Y-coordinate {m}
    4.3802,                  !- Vertex 3 Z-coordinate {m}
    27.33150345,             !- Vertex 4 X-coordinate {m}
    -4.0780974539,           !- Vertex 4 Y-coordinate {m}
    4.3802;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_2_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    49,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft_Wall_2_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.7103972828,          !- Vertex 1 X-coordinate {m}
    -.38806164,              !- Vertex 1 Y-coordinate {m}
    3.7732,                  !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    0.10517586,              !- Vertex 2 Y-coordinate {m}
    3.7732,                  !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    0.10517586,              !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    -.38806164,              !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_3_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    49,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.71239728,            !- Vertex 1 X-coordinate {m}
    0.1071758565,            !- Vertex 1 Y-coordinate {m}
    3.7732,                  !- Vertex 1 Z-coordinate {m}
    -20.2343733,             !- Vertex 2 X-coordinate {m}
    0.1071758565,            !- Vertex 2 Y-coordinate {m}
    3.7732,                  !- Vertex 2 Z-coordinate {m}
    -20.2343733,             !- Vertex 3 X-coordinate {m}
    0.1071758565,            !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    -16.71239728,            !- Vertex 4 X-coordinate {m}
    0.1071758565,            !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_4_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    49,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2363704037,          !- Vertex 1 X-coordinate {m}
    0.1051758634,            !- Vertex 1 Y-coordinate {m}
    3.7732,                  !- Vertex 1 Z-coordinate {m}
    -20.2351884412,          !- Vertex 2 X-coordinate {m}
    -.7100829098,            !- Vertex 2 Y-coordinate {m}
    3.7732,                  !- Vertex 2 Z-coordinate {m}
    -20.2351884412,          !- Vertex 3 X-coordinate {m}
    -.7100829098,            !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    -20.2363704037,          !- Vertex 4 X-coordinate {m}
    0.1051758634,            !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.4169652172,           !- Vertex 1 X-coordinate {m}
    -12.17406389,            !- Vertex 1 Y-coordinate {m}
    1.4457,                  !- Vertex 1 Z-coordinate {m}
    24.4169652172,           !- Vertex 2 X-coordinate {m}
    -11.20306389,            !- Vertex 2 Y-coordinate {m}
    1.4457,                  !- Vertex 2 Z-coordinate {m}
    24.4169652172,           !- Vertex 3 X-coordinate {m}
    -11.20306389,            !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    24.4169652172,           !- Vertex 4 X-coordinate {m}
    -12.17406389,            !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_2_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    19,                      !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.4169652172,           !- Vertex 1 X-coordinate {m}
    -12.25656389,            !- Vertex 1 Y-coordinate {m}
    3.7832,                  !- Vertex 1 Z-coordinate {m}
    24.4169652172,           !- Vertex 2 X-coordinate {m}
    -7.28211489,             !- Vertex 2 Y-coordinate {m}
    3.7832,                  !- Vertex 2 Z-coordinate {m}
    24.4169652172,           !- Vertex 3 X-coordinate {m}
    -7.28211489,             !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    24.4169652172,           !- Vertex 4 X-coordinate {m}
    -12.25656389,            !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    19,                      !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.97142507,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.7832,                  !- Vertex 1 Z-coordinate {m}
    24.41496522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.7832,                  !- Vertex 2 Z-coordinate {m}
    24.41496522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    8.97142507,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.80846522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    19.30846522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    19.30846522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    17.80846522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.47346522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    20.95346522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    20.95346522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    19.47346522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.80846522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1547,                  !- Vertex 1 Z-coordinate {m}
    20.95346522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    20.95346522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877,                  !- Vertex 3 Z-coordinate {m}
    17.80846522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9877;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.80846522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    19.30846522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    19.30846522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    17.80846522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.47346522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    20.95346522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    20.95346522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    19.47346522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.12046522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0057,                  !- Vertex 1 Z-coordinate {m}
    24.33246522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0057,                  !- Vertex 2 Z-coordinate {m}
    24.33246522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    21.12046522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.62146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0037,                  !- Vertex 1 Z-coordinate {m}
    17.64346522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0037,                  !- Vertex 2 Z-coordinate {m}
    17.64346522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    14.62146522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.31346522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5957,                  !- Vertex 1 Z-coordinate {m}
    12.15446522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5957,                  !- Vertex 2 Z-coordinate {m}
    12.15446522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.5567,                  !- Vertex 3 Z-coordinate {m}
    11.31346522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.5567;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_9_0_9_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.31146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    12.79146522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    12.79146522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    11.31146522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_10_0_10_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.96646522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    14.45646522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    14.45646522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    12.96646522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_11_0_11_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.96646522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    14.45646522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    14.45646522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    12.96646522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_12_0_12_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.05392507,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0057,                  !- Vertex 1 Z-coordinate {m}
    11.14446522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0057,                  !- Vertex 2 Z-coordinate {m}
    11.14446522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    9.05392507,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_13_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    12.32146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.7237,                  !- Vertex 1 Z-coordinate {m}
    14.45646522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    14.45646522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_14_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    11.31146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.9877,                  !- Vertex 1 Z-coordinate {m}
    12.32146522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.7237,                  !- Vertex 2 Z-coordinate {m}
    14.45646522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_15_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    12.80146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1547,                  !- Vertex 1 Z-coordinate {m}
    14.45646522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    12.32146522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.7237;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_16_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    12.80146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    12.80146522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    12.32146522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.7237;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_17_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    11.31146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.7237,                  !- Vertex 1 Z-coordinate {m}
    12.32146522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.7237,                  !- Vertex 2 Z-coordinate {m}
    11.31146522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_18_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    12.32146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    12.80146522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    12.32146522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.7237;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -6.85118247,             !- Vertex 1 Y-coordinate {m}
    3.0922,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -4.12009745,             !- Vertex 2 Y-coordinate {m}
    3.0922,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -4.12009745,             !- Vertex 3 Y-coordinate {m}
    3.7192,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -6.85118247,             !- Vertex 4 Y-coordinate {m}
    3.7192;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -6.85118247,             !- Vertex 1 Y-coordinate {m}
    0.5532,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -4.12009745,             !- Vertex 2 Y-coordinate {m}
    0.5532,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -4.12009745,             !- Vertex 3 Y-coordinate {m}
    3.0082,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -6.85118247,             !- Vertex 4 Y-coordinate {m}
    3.0082;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.2257394239,           !- Vertex 1 X-coordinate {m}
    -6.8931259862,           !- Vertex 1 Y-coordinate {m}
    0.5532,                  !- Vertex 1 Z-coordinate {m}
    26.9517394233,           !- Vertex 2 X-coordinate {m}
    -6.8931713752,           !- Vertex 2 Y-coordinate {m}
    0.5532,                  !- Vertex 2 Z-coordinate {m}
    26.9517394233,           !- Vertex 3 X-coordinate {m}
    -6.8931713752,           !- Vertex 3 Y-coordinate {m}
    2.8892,                  !- Vertex 3 Z-coordinate {m}
    25.2257394239,           !- Vertex 4 X-coordinate {m}
    -6.8931259862,           !- Vertex 4 Y-coordinate {m}
    2.8892;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    27.3315034482,           !- Vertex 1 X-coordinate {m}
    -6.8931813619,           !- Vertex 1 Y-coordinate {m}
    0.5532,                  !- Vertex 1 Z-coordinate {m}
    27.3315034482,           !- Vertex 2 X-coordinate {m}
    -6.8931813619,           !- Vertex 2 Y-coordinate {m}
    4.3802,                  !- Vertex 2 Z-coordinate {m}
    27.0357394233,           !- Vertex 3 X-coordinate {m}
    -6.8931735841,           !- Vertex 3 Y-coordinate {m}
    2.9732;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_2_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.845975399,            !- Vertex 1 X-coordinate {m}
    -6.8931159995,           !- Vertex 1 Y-coordinate {m}
    4.3802,                  !- Vertex 1 Z-coordinate {m}
    27.0357394233,           !- Vertex 2 X-coordinate {m}
    -6.8931735841,           !- Vertex 2 Y-coordinate {m}
    2.9732,                  !- Vertex 2 Z-coordinate {m}
    27.3315034482,           !- Vertex 3 X-coordinate {m}
    -6.8931813619,           !- Vertex 3 Y-coordinate {m}
    4.3802;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_3_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.1417394239,           !- Vertex 1 X-coordinate {m}
    -6.8931237772,           !- Vertex 1 Y-coordinate {m}
    2.9732,                  !- Vertex 1 Z-coordinate {m}
    27.0357394233,           !- Vertex 2 X-coordinate {m}
    -6.8931735841,           !- Vertex 2 Y-coordinate {m}
    2.9732,                  !- Vertex 2 Z-coordinate {m}
    24.845975399,            !- Vertex 3 X-coordinate {m}
    -6.8931159995,           !- Vertex 3 Y-coordinate {m}
    4.3802;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_4_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.845975399,            !- Vertex 1 X-coordinate {m}
    -6.8931159995,           !- Vertex 1 Y-coordinate {m}
    0.5532,                  !- Vertex 1 Z-coordinate {m}
    25.1417394239,           !- Vertex 2 X-coordinate {m}
    -6.8931237772,           !- Vertex 2 Y-coordinate {m}
    2.9732,                  !- Vertex 2 Z-coordinate {m}
    24.845975399,            !- Vertex 3 X-coordinate {m}
    -6.8931159995,           !- Vertex 3 Y-coordinate {m}
    4.3802;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_5_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.845975399,            !- Vertex 1 X-coordinate {m}
    -6.8931159995,           !- Vertex 1 Y-coordinate {m}
    0.5532,                  !- Vertex 1 Z-coordinate {m}
    25.1417394239,           !- Vertex 2 X-coordinate {m}
    -6.8931237772,           !- Vertex 2 Y-coordinate {m}
    0.5532,                  !- Vertex 2 Z-coordinate {m}
    25.1417394239,           !- Vertex 3 X-coordinate {m}
    -6.8931237772,           !- Vertex 3 Y-coordinate {m}
    2.9732;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_6_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    27.0357394233,           !- Vertex 1 X-coordinate {m}
    -6.8931735841,           !- Vertex 1 Y-coordinate {m}
    0.5532,                  !- Vertex 1 Z-coordinate {m}
    27.3315034482,           !- Vertex 2 X-coordinate {m}
    -6.8931813619,           !- Vertex 2 Y-coordinate {m}
    0.5532,                  !- Vertex 2 Z-coordinate {m}
    27.0357394233,           !- Vertex 3 X-coordinate {m}
    -6.8931735841,           !- Vertex 3 Y-coordinate {m}
    2.9732;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room_Partition_4_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Corridor_Partition_5_0_0_0_0_0_Door_10090,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5914913799,           !- Vertex 1 X-coordinate {m}
    12.4236066309,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    22.0966536778,           !- Vertex 2 X-coordinate {m}
    11.5490146958,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    22.0966536778,           !- Vertex 3 X-coordinate {m}
    11.5490146958,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    21.5914913799,           !- Vertex 4 X-coordinate {m}
    12.4236066309,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_5_0_0_0_0_0_Door_10090,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Corridor_Partition_5_0_10088,  !- Building Surface Name
    1ST%FLOOR:1st%Electrical%Room_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.0966536778,           !- Vertex 1 X-coordinate {m}
    11.5490146958,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    21.5914913799,           !- Vertex 2 X-coordinate {m}
    12.4236066309,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    21.5914913799,           !- Vertex 3 X-coordinate {m}
    12.4236066309,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    22.0966536778,           !- Vertex 4 X-coordinate {m}
    11.5490146958,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Restroom_Partition_6_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Corridor_Partition_6_0_0_0_0_0_Door_10098,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.6554833227,           !- Vertex 1 X-coordinate {m}
    9.4678395194,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    16.4476296523,           !- Vertex 2 X-coordinate {m}
    9.9238002552,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    16.4476296523,           !- Vertex 3 X-coordinate {m}
    9.9238002552,            !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    15.6554833227,           !- Vertex 4 X-coordinate {m}
    9.4678395194,            !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_6_0_0_0_0_0_Door_10098,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Corridor_Partition_6_0_10096,  !- Building Surface Name
    1ST%FLOOR:1st%Restroom_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.4476296523,           !- Vertex 1 X-coordinate {m}
    9.9238002552,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    15.6554833227,           !- Vertex 2 X-coordinate {m}
    9.4678395194,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    15.6554833227,           !- Vertex 3 X-coordinate {m}
    9.4678395194,            !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    16.4476296523,           !- Vertex 4 X-coordinate {m}
    9.9238002552,            !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_6_0_0_1_0_1_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Restroom_Partition_6_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Corridor_Partition_6_0_0_1_0_1_Door_10099,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.5445549492,           !- Vertex 1 X-coordinate {m}
    12.2819972234,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    21.3367012788,           !- Vertex 2 X-coordinate {m}
    12.7379579592,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    21.3367012788,           !- Vertex 3 X-coordinate {m}
    12.7379579592,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    20.5445549492,           !- Vertex 4 X-coordinate {m}
    12.2819972234,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_6_0_0_1_0_1_Door_10099,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Corridor_Partition_6_0_10096,  !- Building Surface Name
    1ST%FLOOR:1st%Restroom_Partition_6_0_0_1_0_1_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3367012788,           !- Vertex 1 X-coordinate {m}
    12.7379579592,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    20.5445549492,           !- Vertex 2 X-coordinate {m}
    12.2819972234,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    20.5445549492,           !- Vertex 3 X-coordinate {m}
    12.2819972234,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    21.3367012788,           !- Vertex 4 X-coordinate {m}
    12.7379579592,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    57,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.75939728,            !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.7652000036,            !- Vertex 1 Z-coordinate {m}
    -15.67339728,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.7652000036,            !- Vertex 2 Z-coordinate {m}
    -15.67339728,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.8952000036,            !- Vertex 3 Z-coordinate {m}
    -14.75939728,            !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.8952000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.44993779,            !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    3.1327000036,            !- Vertex 1 Z-coordinate {m}
    -11.97493779,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    3.1327000036,            !- Vertex 2 Z-coordinate {m}
    -11.97493779,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6787000036,            !- Vertex 3 Z-coordinate {m}
    -10.44993779,            !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6787000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.44993779,            !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    1.6037000036,            !- Vertex 1 Z-coordinate {m}
    -11.97493779,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    1.6037000036,            !- Vertex 2 Z-coordinate {m}
    -11.97493779,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.1497000036,            !- Vertex 3 Z-coordinate {m}
    -10.44993779,            !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.1497000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.44993779,            !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.3147000036,            !- Vertex 1 Z-coordinate {m}
    -11.97493779,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.3147000036,            !- Vertex 2 Z-coordinate {m}
    -11.97493779,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.9677000036,            !- Vertex 3 Z-coordinate {m}
    -10.44993779,            !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.9677000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.63607186,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.9797000036,            !- Vertex 1 Z-coordinate {m}
    -10.28293779,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.9797000036,            !- Vertex 2 Z-coordinate {m}
    -10.28293779,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6767000036,            !- Vertex 3 Z-coordinate {m}
    -9.63607186,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6767000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_5_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Partition_5_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Break%Room_Partition_3_0_0_0_0_0_Hole_10102,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.29640978,            !- Vertex 1 X-coordinate {m}
    -2.720729384,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    -15.02196279,            !- Vertex 2 X-coordinate {m}
    -2.720729384,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    -15.02196279,            !- Vertex 3 X-coordinate {m}
    -2.720729384,            !- Vertex 3 Y-coordinate {m}
    3.2512,                  !- Vertex 3 Z-coordinate {m}
    -16.29640978,            !- Vertex 4 X-coordinate {m}
    -2.720729384,            !- Vertex 4 Y-coordinate {m}
    3.2512;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_3_0_0_0_0_0_Hole_10102,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Break%Room_Partition_3_0_10100,  !- Building Surface Name
    1ST%FLOOR:1st%Research%Open%NW_Partition_5_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.02196279,            !- Vertex 1 X-coordinate {m}
    -2.720729384,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    -16.29640978,            !- Vertex 2 X-coordinate {m}
    -2.720729384,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    -16.29640978,            !- Vertex 3 X-coordinate {m}
    -2.720729384,            !- Vertex 3 Y-coordinate {m}
    3.2512,                  !- Vertex 3 Z-coordinate {m}
    -15.02196279,            !- Vertex 4 X-coordinate {m}
    -2.720729384,            !- Vertex 4 Y-coordinate {m}
    3.2512;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.50783779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    3.1327000036,            !- Vertex 1 Z-coordinate {m}
    -7.03283779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    3.1327000036,            !- Vertex 2 Z-coordinate {m}
    -7.03283779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6787000036,            !- Vertex 3 Z-coordinate {m}
    -5.50783779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6787000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.19783779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    3.1327000036,            !- Vertex 1 Z-coordinate {m}
    -8.72283779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    3.1327000036,            !- Vertex 2 Z-coordinate {m}
    -8.72283779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6787000036,            !- Vertex 3 Z-coordinate {m}
    -7.19783779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6787000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.50783779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    1.6037000036,            !- Vertex 1 Z-coordinate {m}
    -7.03283779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    1.6037000036,            !- Vertex 2 Z-coordinate {m}
    -7.03283779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.1497000036,            !- Vertex 3 Z-coordinate {m}
    -5.50783779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.1497000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.19783779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    1.6037000036,            !- Vertex 1 Z-coordinate {m}
    -8.72283779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    1.6037000036,            !- Vertex 2 Z-coordinate {m}
    -8.72283779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.1497000036,            !- Vertex 3 Z-coordinate {m}
    -7.19783779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.1497000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.50783779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.3147000036,            !- Vertex 1 Z-coordinate {m}
    -8.72283779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.3147000036,            !- Vertex 2 Z-coordinate {m}
    -8.72283779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.9677000036,            !- Vertex 3 Z-coordinate {m}
    -5.50783779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.9677000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.2891049,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.9843394035,            !- Vertex 1 Z-coordinate {m}
    -5.34083779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.9843394035,            !- Vertex 2 Z-coordinate {m}
    -5.34083779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6767000036,            !- Vertex 3 Z-coordinate {m}
    -3.2891049,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6767000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.88983779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.9843394035,            !- Vertex 1 Z-coordinate {m}
    -9.46707186,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.9843394035,            !- Vertex 2 Z-coordinate {m}
    -9.46707186,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6767000036,            !- Vertex 3 Z-coordinate {m}
    -8.88983779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6767000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2205266351,          !- Vertex 1 X-coordinate {m}
    -10.8230653915,          !- Vertex 1 Y-coordinate {m}
    1.4457,                  !- Vertex 1 Z-coordinate {m}
    -20.2185679568,          !- Vertex 2 X-coordinate {m}
    -12.1740639716,          !- Vertex 2 Y-coordinate {m}
    1.4457,                  !- Vertex 2 Z-coordinate {m}
    -20.2185679568,          !- Vertex 3 X-coordinate {m}
    -12.1740639716,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    -20.2205266351,          !- Vertex 4 X-coordinate {m}
    -10.8230653915,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_6_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    19,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2273685024,          !- Vertex 1 X-coordinate {m}
    -6.1038866412,           !- Vertex 1 Y-coordinate {m}
    3.7832,                  !- Vertex 1 Z-coordinate {m}
    -20.2184483484,          !- Vertex 2 X-coordinate {m}
    -12.2565638849,          !- Vertex 2 Y-coordinate {m}
    3.7832,                  !- Vertex 2 Z-coordinate {m}
    -20.2184483484,          !- Vertex 3 X-coordinate {m}
    -12.2565638849,          !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    -20.2273685024,          !- Vertex 4 X-coordinate {m}
    -6.1038866412,           !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    19,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.21644545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.7832,                  !- Vertex 1 Z-coordinate {m}
    -13.11332136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.7832,                  !- Vertex 2 Z-coordinate {m}
    -13.11332136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    -20.21644545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.53894545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4532,                  !- Vertex 1 Z-coordinate {m}
    -18.03294545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4532,                  !- Vertex 2 Z-coordinate {m}
    -18.03294545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9802,                  !- Vertex 3 Z-coordinate {m}
    -19.53894545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9802;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.53894545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1642,                  !- Vertex 1 Z-coordinate {m}
    -18.03294545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1642,                  !- Vertex 2 Z-coordinate {m}
    -18.03294545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9782,                  !- Vertex 3 Z-coordinate {m}
    -19.53894545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9782;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.69994545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.6052,                  !- Vertex 1 Z-coordinate {m}
    -14.84794545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.6052,                  !- Vertex 2 Z-coordinate {m}
    -14.84794545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.5532,                  !- Vertex 3 Z-coordinate {m}
    -15.69994545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.5532;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.65994545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1642,                  !- Vertex 1 Z-coordinate {m}
    -13.20532136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1642,                  !- Vertex 2 Z-coordinate {m}
    -13.20532136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6872,                  !- Vertex 3 Z-coordinate {m}
    -14.65994545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6872;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.65994545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1662,                  !- Vertex 1 Z-coordinate {m}
    -13.20532136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1662,                  !- Vertex 2 Z-coordinate {m}
    -13.20532136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9762,                  !- Vertex 3 Z-coordinate {m}
    -14.65994545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9762;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.65994545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4552,                  !- Vertex 1 Z-coordinate {m}
    -13.20532136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4552,                  !- Vertex 2 Z-coordinate {m}
    -13.20532136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9782,                  !- Vertex 3 Z-coordinate {m}
    -14.65994545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9782;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.84894545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4532,                  !- Vertex 1 Z-coordinate {m}
    -15.88594545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4532,                  !- Vertex 2 Z-coordinate {m}
    -15.88594545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9782,                  !- Vertex 3 Z-coordinate {m}
    -17.84894545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9782;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.70194545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.7392,                  !- Vertex 1 Z-coordinate {m}
    -14.84594545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.7392,                  !- Vertex 2 Z-coordinate {m}
    -14.84594545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9782,                  !- Vertex 3 Z-coordinate {m}
    -15.70194545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9782;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_9_0_9_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.84894545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1622,                  !- Vertex 1 Z-coordinate {m}
    -14.84594545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1622,                  !- Vertex 2 Z-coordinate {m}
    -14.84594545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6892,                  !- Vertex 3 Z-coordinate {m}
    -17.84894545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6892;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_10_0_10_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.12444545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4552,                  !- Vertex 1 Z-coordinate {m}
    -19.72494545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4552,                  !- Vertex 2 Z-coordinate {m}
    -19.72494545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9762,                  !- Vertex 3 Z-coordinate {m}
    -20.12444545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9762;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_11_0_11_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.12444545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1642,                  !- Vertex 1 Z-coordinate {m}
    -19.72494545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1642,                  !- Vertex 2 Z-coordinate {m}
    -19.72494545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6872,                  !- Vertex 3 Z-coordinate {m}
    -20.12444545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6872;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_12_0_12_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.53894545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1622,                  !- Vertex 1 Z-coordinate {m}
    -18.03294545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1622,                  !- Vertex 2 Z-coordinate {m}
    -18.03294545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6892,                  !- Vertex 3 Z-coordinate {m}
    -19.53894545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6892;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Partition_6_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Research%Open%SE_Partition_2_0_0_0_0_0_Win_10114,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -8.15856389,             !- Vertex 1 Y-coordinate {m}
    3.3112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -11.97856389,            !- Vertex 2 Y-coordinate {m}
    3.3112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -11.97856389,            !- Vertex 3 Y-coordinate {m}
    3.9412,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -8.15856389,             !- Vertex 4 Y-coordinate {m}
    3.9412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Partition_2_0_0_0_0_0_Win_10114,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Partition_2_0_10112,  !- Building Surface Name
    1ST%FLOOR:1st%Volunteer%Area_Partition_6_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -11.97856389,            !- Vertex 1 Y-coordinate {m}
    3.3112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -8.15856389,             !- Vertex 2 Y-coordinate {m}
    3.3112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -8.15856389,             !- Vertex 3 Y-coordinate {m}
    3.9412,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -11.97856389,            !- Vertex 4 Y-coordinate {m}
    3.9412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    19,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.14436205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.7832,                  !- Vertex 1 Z-coordinate {m}
    8.96742507,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.7832,                  !- Vertex 2 Z-coordinate {m}
    8.96742507,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    3.14436205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.81886205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    6.30886205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    6.30886205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    4.81886205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.47386205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    7.96386205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    7.96386205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    6.47386205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.81886205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1547,                  !- Vertex 1 Z-coordinate {m}
    7.96386205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    7.96386205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877,                  !- Vertex 3 Z-coordinate {m}
    4.81886205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9877;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.81886205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    6.30886205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    6.30886205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    4.81886205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.48386205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    7.96386205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    7.96386205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    6.48386205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.22686205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0057,                  !- Vertex 1 Z-coordinate {m}
    4.65186205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0057,                  !- Vertex 2 Z-coordinate {m}
    4.65186205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    3.22686205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.13086205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0057,                  !- Vertex 1 Z-coordinate {m}
    8.88492507,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0057,                  !- Vertex 2 Z-coordinate {m}
    8.88492507,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    8.13086205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.02682136,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1547,                  !- Vertex 1 Z-coordinate {m}
    -11.52882136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1547,                  !- Vertex 2 Z-coordinate {m}
    -11.52882136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    -13.02682136,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.02682136,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4457,                  !- Vertex 1 Z-coordinate {m}
    -11.52882136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4457,                  !- Vertex 2 Z-coordinate {m}
    -11.52882136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9877,                  !- Vertex 3 Z-coordinate {m}
    -13.02682136,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9877;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.02682136,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1567,                  !- Vertex 1 Z-coordinate {m}
    -11.52882136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1567,                  !- Vertex 2 Z-coordinate {m}
    -11.52882136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9857,                  !- Vertex 3 Z-coordinate {m}
    -13.02682136,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9857;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.02682136,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.8657,                  !- Vertex 1 Z-coordinate {m}
    -9.63607186,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.8657,                  !- Vertex 2 Z-coordinate {m}
    -9.63607186,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.3377,                  !- Vertex 3 Z-coordinate {m}
    -13.02682136,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.3377;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.35982136,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0048725582,            !- Vertex 1 Z-coordinate {m}
    -9.63607186,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0048725582,            !- Vertex 2 Z-coordinate {m}
    -9.63607186,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    -11.35982136,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.17482136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    -6.67482136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    -6.67482136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    -8.17482136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.50982136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    -5.02982136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    -5.02982136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    -6.50982136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.17482136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1547,                  !- Vertex 1 Z-coordinate {m}
    -5.02982136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    -5.02982136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877,                  !- Vertex 3 Z-coordinate {m}
    -8.17482136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9877;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.17482136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    -6.67482136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    -6.67482136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    -8.17482136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.50982136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    -5.02982136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    -5.02982136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    -6.50982136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.46707186,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.8657,                  !- Vertex 1 Z-coordinate {m}
    -3.2891049,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.8657,                  !- Vertex 2 Z-coordinate {m}
    -3.2891049,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.3377,                  !- Vertex 3 Z-coordinate {m}
    -9.46707186,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.3377;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.86282136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0093137818,            !- Vertex 1 Z-coordinate {m}
    -3.2891049,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0093137818,            !- Vertex 2 Z-coordinate {m}
    -3.2891049,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    -4.86282136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.46707186,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0093137818,            !- Vertex 1 Z-coordinate {m}
    -8.34182136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0093137818,            !- Vertex 2 Z-coordinate {m}
    -8.34182136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    -9.46707186,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.67782136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    -.17782136,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    -.17782136,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    -1.67782136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.01282136,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    1.46717864,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    1.46717864,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    -.01282136,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.67782136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1547,                  !- Vertex 1 Z-coordinate {m}
    1.46717864,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    1.46717864,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877,                  !- Vertex 3 Z-coordinate {m}
    -1.67782136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9877;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.67782136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    -.17782136,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    -.17782136,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    -1.67782136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.01282136,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    1.46717864,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    1.46717864,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    -.01282136,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.63417864,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0057,                  !- Vertex 1 Z-coordinate {m}
    3.05786205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0057,                  !- Vertex 2 Z-coordinate {m}
    3.05786205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    1.63417864,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.1201049,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.8657,                  !- Vertex 1 Z-coordinate {m}
    3.05786205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.8657,                  !- Vertex 2 Z-coordinate {m}
    3.05786205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.3377,                  !- Vertex 3 Z-coordinate {m}
    -3.1201049,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.3377;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.1201049,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0057,                  !- Vertex 1 Z-coordinate {m}
    -1.84482136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0057,                  !- Vertex 2 Z-coordinate {m}
    -1.84482136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    -3.1201049,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_6_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_6_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.7738801075,            !- Vertex 1 X-coordinate {m}
    12.8768074227,           !- Vertex 1 Y-coordinate {m}
    2.9679942361,            !- Vertex 1 Z-coordinate {m}
    2.0644226067,            !- Vertex 2 X-coordinate {m}
    9.5804505977,            !- Vertex 2 Y-coordinate {m}
    2.9679942361,            !- Vertex 2 Z-coordinate {m}
    2.0644226064,            !- Vertex 3 X-coordinate {m}
    9.5804505975,            !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    7.7738801072,            !- Vertex 4 X-coordinate {m}
    12.8768074225,           !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_7_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_7_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    2.0636905595,            !- Vertex 1 X-coordinate {m}
    9.5777185444,            !- Vertex 1 Y-coordinate {m}
    4.4202,                  !- Vertex 1 Z-coordinate {m}
    3.9408140443,            !- Vertex 2 X-coordinate {m}
    6.3264452966,            !- Vertex 2 Y-coordinate {m}
    1.6539159411,            !- Vertex 2 Z-coordinate {m}
    3.9408140445,            !- Vertex 3 X-coordinate {m}
    6.3264452963,            !- Vertex 3 Y-coordinate {m}
    4.4202;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_7_1_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_7_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    2.0636905594,            !- Vertex 1 X-coordinate {m}
    9.5777185446,            !- Vertex 1 Y-coordinate {m}
    2.8222368247,            !- Vertex 1 Z-coordinate {m}
    3.9408140443,            !- Vertex 2 X-coordinate {m}
    6.3264452966,            !- Vertex 2 Y-coordinate {m}
    1.6539159411,            !- Vertex 2 Z-coordinate {m}
    2.0636905595,            !- Vertex 3 X-coordinate {m}
    9.5777185444,            !- Vertex 3 Y-coordinate {m}
    4.4202;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Corridor_Partition_3_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Elevator%Machine_Partition_4_0_0_0_0_0_Door_10130,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.6243583448,           !- Vertex 1 X-coordinate {m}
    10.2354897488,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    21.49857241,             !- Vertex 2 X-coordinate {m}
    10.7413056917,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    21.49857241,             !- Vertex 3 X-coordinate {m}
    10.7413056917,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    20.6243583448,           !- Vertex 4 X-coordinate {m}
    10.2354897488,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Partition_4_0_0_0_0_0_Door_10130,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine_Partition_4_0_10128,  !- Building Surface Name
    1ST%FLOOR:1st%Corridor_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.49857241,             !- Vertex 1 X-coordinate {m}
    10.7413056917,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    20.6243583448,           !- Vertex 2 X-coordinate {m}
    10.2354897488,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    20.6243583448,           !- Vertex 3 X-coordinate {m}
    10.2354897488,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    21.49857241,             !- Vertex 4 X-coordinate {m}
    10.7413056917,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Wall_6_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg_Wall_6_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.1451568669,           !- Vertex 1 X-coordinate {m}
    14.245864698,            !- Vertex 1 Y-coordinate {m}
    2.9679942361,            !- Vertex 1 Z-coordinate {m}
    7.7773442091,            !- Vertex 2 X-coordinate {m}
    12.8788074227,           !- Vertex 2 Y-coordinate {m}
    2.9679942361,            !- Vertex 2 Z-coordinate {m}
    7.7773442088,            !- Vertex 3 X-coordinate {m}
    12.8788074225,           !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    10.1451568669,           !- Vertex 4 X-coordinate {m}
    14.245864698,            !- Vertex 4 Y-coordinate {m}
    4.4201999979;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10138,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -20.48893478,            !- Vertex 1 X-coordinate {m}
    0.35917586,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.45839728,            !- Vertex 2 X-coordinate {m}
    -.52506164,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.45839728,            !- Vertex 3 X-coordinate {m}
    0.35917586,              !- Vertex 3 Y-coordinate {m}
    4.7778;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10138,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_10136,  !- Building Surface Name
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.45839728,            !- Vertex 1 X-coordinate {m}
    -.52506164,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.48893478,            !- Vertex 2 X-coordinate {m}
    0.35917586,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.45839728,            !- Vertex 3 X-coordinate {m}
    0.35917586,              !- Vertex 3 Y-coordinate {m}
    4.7778;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0_2_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10139,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -20.48893478,            !- Vertex 1 X-coordinate {m}
    -.74680635,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40947051,            !- Vertex 2 X-coordinate {m}
    -.74680635,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.45839728,            !- Vertex 3 X-coordinate {m}
    -.52506164,              !- Vertex 3 Y-coordinate {m}
    4.7778;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10139,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_10136,  !- Building Surface Name
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0_2_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.40947051,            !- Vertex 1 X-coordinate {m}
    -.74680635,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.48893478,            !- Vertex 2 X-coordinate {m}
    -.74680635,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.45839728,            !- Vertex 3 X-coordinate {m}
    -.52506164,              !- Vertex 3 Y-coordinate {m}
    4.7778;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0_3_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10140,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -20.48893478,            !- Vertex 1 X-coordinate {m}
    -.74680635,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.45839728,            !- Vertex 2 X-coordinate {m}
    -.52506164,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.48893478,            !- Vertex 3 X-coordinate {m}
    0.35917586,              !- Vertex 3 Y-coordinate {m}
    4.7778;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10140,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_10136,  !- Building Surface Name
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0_3_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.45839728,            !- Vertex 1 X-coordinate {m}
    -.52506164,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.48893478,            !- Vertex 2 X-coordinate {m}
    -.74680635,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.48893478,            !- Vertex 3 X-coordinate {m}
    0.35917586,              !- Vertex 3 Y-coordinate {m}
    4.7778;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1008,                    !- Construction Name
    2nd%plenvm:2nd%plenvm%North_Partition_7_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_40_0_0_0_0_0_Win_10161,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    4,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4656352337,            !- Vertex 1 X-coordinate {m}
    0.0232578642,            !- Vertex 1 Y-coordinate {m}
    4.46431,                 !- Vertex 1 Z-coordinate {m}
    9.4668752901,            !- Vertex 2 X-coordinate {m}
    5.7020184488,            !- Vertex 2 Y-coordinate {m}
    4.46431,                 !- Vertex 2 Z-coordinate {m}
    9.4668752901,            !- Vertex 3 X-coordinate {m}
    5.7020184488,            !- Vertex 3 Y-coordinate {m}
    4.73569,                 !- Vertex 3 Z-coordinate {m}
    9.4656352337,            !- Vertex 4 X-coordinate {m}
    0.0232578642,            !- Vertex 4 Y-coordinate {m}
    4.73569;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_40_0_0_0_0_0_Win_10161,  !- Name
    Window,                  !- Surface Type
    1008,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_40_0_10159,  !- Building Surface Name
    2nd%plenvm:2nd%plenvm%North_Partition_7_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    4,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4668752901,            !- Vertex 1 X-coordinate {m}
    5.7020184488,            !- Vertex 1 Y-coordinate {m}
    4.46431,                 !- Vertex 1 Z-coordinate {m}
    9.4656352337,            !- Vertex 2 X-coordinate {m}
    0.0232578642,            !- Vertex 2 Y-coordinate {m}
    4.46431,                 !- Vertex 2 Z-coordinate {m}
    9.4656352337,            !- Vertex 3 X-coordinate {m}
    0.0232578642,            !- Vertex 3 Y-coordinate {m}
    4.73569,                 !- Vertex 3 Z-coordinate {m}
    9.4668752901,            !- Vertex 4 X-coordinate {m}
    5.7020184488,            !- Vertex 4 Y-coordinate {m}
    4.73569;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Ceiling_1_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10167,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.14993478,            !- Vertex 1 X-coordinate {m}
    -.5858245524,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.7973973101,          !- Vertex 2 X-coordinate {m}
    -.5858285876,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.7973973499,          !- Vertex 3 X-coordinate {m}
    0.02017586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.14993478,            !- Vertex 4 X-coordinate {m}
    0.02017586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10167,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Floor_0_0_10165,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Ceiling_1_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.7973973101,          !- Vertex 1 X-coordinate {m}
    -.5858285876,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -20.14993478,            !- Vertex 2 X-coordinate {m}
    -.5858245524,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -20.14993478,            !- Vertex 3 X-coordinate {m}
    0.02017586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.7973973499,          !- Vertex 4 X-coordinate {m}
    0.02017586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    4.43071323,              !- Vertex 1 Y-coordinate {m}
    5.4873,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    2.86771323,              !- Vertex 2 Y-coordinate {m}
    5.4873,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    2.86771323,              !- Vertex 3 Y-coordinate {m}
    6.0583,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    4.43071323,              !- Vertex 4 Y-coordinate {m}
    6.0583;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    2.74071323,              !- Vertex 1 Y-coordinate {m}
    5.4873,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    1.17771323,              !- Vertex 2 Y-coordinate {m}
    5.4873,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    1.17771323,              !- Vertex 3 Y-coordinate {m}
    6.0583,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    2.74071323,              !- Vertex 4 Y-coordinate {m}
    6.0583;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    4.43071323,              !- Vertex 1 Y-coordinate {m}
    7.0393,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    2.86771323,              !- Vertex 2 Y-coordinate {m}
    7.0393,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    2.86771323,              !- Vertex 3 Y-coordinate {m}
    7.6103,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    4.43071323,              !- Vertex 4 Y-coordinate {m}
    7.6103;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    2.74071323,              !- Vertex 1 Y-coordinate {m}
    7.0393,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    1.17771323,              !- Vertex 2 Y-coordinate {m}
    7.0393,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    1.17771323,              !- Vertex 3 Y-coordinate {m}
    7.6103,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    2.74071323,              !- Vertex 4 Y-coordinate {m}
    7.6103;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    4.43071323,              !- Vertex 1 Y-coordinate {m}
    6.1853,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    1.17771323,              !- Vertex 2 Y-coordinate {m}
    6.1853,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    1.17771323,              !- Vertex 3 Y-coordinate {m}
    6.9123,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    4.43071323,              !- Vertex 4 Y-coordinate {m}
    6.9123;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    4.42871323,              !- Vertex 1 Y-coordinate {m}
    4.8433,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    1.17971323,              !- Vertex 2 Y-coordinate {m}
    4.8433,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    1.17971323,              !- Vertex 3 Y-coordinate {m}
    5.3583,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    4.42871323,              !- Vertex 4 Y-coordinate {m}
    5.3583;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.67871323,              !- Vertex 1 Y-coordinate {m}
    4.8433,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    4.55971323,              !- Vertex 2 Y-coordinate {m}
    4.8433,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    4.55971323,              !- Vertex 3 Y-coordinate {m}
    7.6083,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.67871323,              !- Vertex 4 Y-coordinate {m}
    7.6083;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    1.04871323,              !- Vertex 1 Y-coordinate {m}
    4.8433,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.07056164,              !- Vertex 2 Y-coordinate {m}
    4.8433,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.07056164,              !- Vertex 3 Y-coordinate {m}
    7.6083,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    1.04871323,              !- Vertex 4 Y-coordinate {m}
    7.6083;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.04416221,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.2703,                  !- Vertex 1 Z-coordinate {m}
    1.58916221,              !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.2703,                  !- Vertex 2 Z-coordinate {m}
    1.58916221,              !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    3.04416221,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.42416221,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    5.7103,                  !- Vertex 1 Z-coordinate {m}
    -.10083779,              !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    5.7103,                  !- Vertex 2 Z-coordinate {m}
    -.10083779,              !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    6.2563,                  !- Vertex 3 Z-coordinate {m}
    1.42416221,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    6.2563;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.26583779,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    5.7103,                  !- Vertex 1 Z-coordinate {m}
    -1.72083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    5.7103,                  !- Vertex 2 Z-coordinate {m}
    -1.72083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    6.2563,                  !- Vertex 3 Z-coordinate {m}
    -.26583779,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    6.2563;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.42416221,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.4093,                  !- Vertex 1 Z-coordinate {m}
    -.10083779,              !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.4093,                  !- Vertex 2 Z-coordinate {m}
    -.10083779,              !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    1.42416221,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.26583779,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.4093,                  !- Vertex 1 Z-coordinate {m}
    -1.72083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.4093,                  !- Vertex 2 Z-coordinate {m}
    -1.72083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    -.26583779,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.42416221,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    6.4213,                  !- Vertex 1 Z-coordinate {m}
    -1.72083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    6.4213,                  !- Vertex 2 Z-coordinate {m}
    -1.72083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.2443,                  !- Vertex 3 Z-coordinate {m}
    1.42416221,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.2443;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.88783779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.2723,                  !- Vertex 1 Z-coordinate {m}
    -3.1659487,              !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.2723,                  !- Vertex 2 Z-coordinate {m}
    -3.1659487,              !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9533,                  !- Vertex 3 Z-coordinate {m}
    -1.88783779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9533;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_0_0_0_0_Door_10171,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.93581946,             !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    23.91581946,             !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    23.91581946,             !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    21.93581946,             !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_0_0_0_0_Door_10171,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_10169,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.91581946,             !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    21.93581946,             !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    21.93581946,             !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    23.91581946,             !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_0_0_0_0_Door_10173,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -6.377216965,            !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -5.367216965,            !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -5.367216965,            !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -6.377216965,            !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_0_0_0_0_Door_10173,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_10171,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -5.367216965,            !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -6.377216965,            !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -6.377216965,            !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -5.367216965,            !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
