Material:InfraredTransparent,
    IRTMaterial;             !- Name

DesignSpecification:OutdoorAir,
    SZ DSOA 1ST%FLOOR:1st%Conference,  !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    1.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OAFrac Schedule;         !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    OAReq,                   !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    3.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OAFrac Schedule;         !- Outdoor Air Flow Rate Fraction Schedule Name

Version,
    8.3;                     !- Version Identifier

HeatExchanger:AirToAir:FlatPlate,
    OA Heat Recovery 1,      !- Name
    On,                      !- Availability Schedule Name
    CounterFlow,             !- Flow Arrangement Type
    Yes,                     !- Economizer Lockout
    1.0,                     !- Ratio of Supply to Secondary hA Values
    5.0,                     !- Nominal Supply Air Flow Rate {m3/s}
    5.0,                     !- Nominal Supply Air Inlet Temperature {C}
    15.0,                    !- Nominal Supply Air Outlet Temperature {C}
    5.0,                     !- Nominal Secondary Air Flow Rate {m3/s}
    20.0,                    !- Nominal Secondary Air Inlet Temperature {C}
    200,                     !- Nominal Electric Power {W}
    Desiccant Process Outlet Node,  !- Supply Air Inlet Node Name
    Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    Relief Air Outlet Node,  !- Secondary Air Inlet Node Name
    Heat Recovery Secondary Outlet Node;  !- Secondary Air Outlet Node Name

SetpointManager:Scheduled,
    Air Loop Supply Side Outlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    AHUAirSetpoint,          !- Schedule Name
    Air Loop Supply Side Outlet 1;  !- Setpoint Node or NodeList Name!

SetpointManager:Scheduled,
    Mixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHUAirSetpoint,          !- Schedule Name
    Mixed Air Nodes;         !- Setpoint Node or NodeList Name!

SetpointManager:Scheduled,
    Cooling Coil Outlet Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    AHUAirSetpoint,          !- Schedule Name
    AIR LOOP AHU COOLING COIL AIR OUTLET NODE;  !- Setpoint Node or NodeList Name!

SetpointManager:Scheduled,
    Heating Coil Outlet Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    AHUAirSetpoint,          !- Schedule Name
    AIR LOOP AHU HEATING COIL AIR OUTLET NODE;  !- Setpoint Node or NodeList Name

Exterior:FuelEquipment,
    ExteriorEquipment,       !- Name
    Electricity,             !- Fuel Use Type
    calibratedExteriorEquipment,  !- Schedule Name
    1134.8,                  !- Design Level {W}
    Exterior Equipment;      !- End-Use Subcategory

SimulationControl,
Yes,!- Do Zone Sizing Calculation
No,!- Do System Sizing Calculation
No,!- Do Plant Sizing Calculation
No,!- Run Simulation for Sizing Periods
No;!- Run Simulation for Weather File Run Periods

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

OutputControl:ReportingTolerances,
    0.5,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.5;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Construction,
    groundfloor_ashrae901_2013_zone5,  !- Name
    1_RVAL_1,                !- Outside Layer
    R-20 board Insulation (Glass fiber board)_0.1268,  !- Layer 2
    6 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_0.1524;  !- Layer 3

Construction,
    3,                       !- Name
    3_1_10014,               !- Outside Layer
    3_2_10013;               !- Layer 2

Construction,
    4,                       !- Name
    3_2_10013,               !- Outside Layer
    3_1_10014;               !- Layer 2

Construction,
    5,                       !- Name
    5_1_10007;               !- Outside Layer

Construction,
    6,                       !- Name
    5_1_10007;               !- Outside Layer

Construction,
    7,                       !- Name
    7_1_400;                 !- Outside Layer

Construction,
    9,                       !- Name
    9_RVAL_1,                !- Outside Layer
    3_2_10013;               !- Layer 2

Construction,
    10,                      !- Name
    3_2_10013,               !- Outside Layer
    10_RVAL_2;               !- Layer 2

Construction,
    extWall_light_ashrae901_2013_zone5,  !- Name
    Lightweight Metallic Cladding_0.006,  !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_0.11,  !- Layer 2
    Gypsum Plastering_0.013; !- Layer 3

Construction,
    17,                      !- Name
    17_1_10001,              !- Outside Layer
    17_2_10002,              !- Layer 2
    17_RVAL_3,               !- Layer 3
    13_5_10001;              !- Layer 4

Construction,
    18,                      !- Name
    13_5_10001,              !- Outside Layer
    18_RVAL_2,               !- Layer 2
    17_2_10002,              !- Layer 3
    17_1_10001;              !- Layer 4

Construction,
    19,                      !- Name
    19_1_10004,              !- Outside Layer
    19_RVAL_2,               !- Layer 2
    15_3_10006,              !- Layer 3
    15_4_10008,              !- Layer 4
    19_5_10009,              !- Layer 5
    13_5_10001;              !- Layer 6

Construction,
    21,                      !- Name
    13_5_10001,              !- Outside Layer
    21_2_10002,              !- Layer 2
    13_5_10001;              !- Layer 3

Construction,
    22,                      !- Name
    13_5_10001,              !- Outside Layer
    21_2_10002,              !- Layer 2
    13_5_10001;              !- Layer 3

Construction,
    23,                      !- Name
    13_5_10001,              !- Outside Layer
    23_2_10002,              !- Layer 2
    13_5_10001;              !- Layer 3

Construction,
    24,                      !- Name
    13_5_10001,              !- Outside Layer
    23_2_10002,              !- Layer 2
    13_5_10001;              !- Layer 3

Construction,
    25,                      !- Name
    25_1_108;                !- Outside Layer

Construction,
    27,                      !- Name
    27_1_5,                  !- Outside Layer
    27_2_103,                !- Layer 2
    27_3_11,                 !- Layer 3
    27_4_66;                 !- Layer 4

Construction,
    31,                      !- Name
    27_4_66,                 !- Outside Layer
    31_2_6,                  !- Layer 2
    27_4_66;                 !- Layer 3

Construction,
    32,                      !- Name
    27_4_66,                 !- Outside Layer
    31_2_6,                  !- Layer 2
    27_4_66;                 !- Layer 3

Construction,
    35,                      !- Name
    13_3_10007;              !- Outside Layer

Construction,
    41,                      !- Name
    13_5_10001,              !- Outside Layer
    21_2_10002,              !- Layer 2
    41_RVAL_3,               !- Layer 3
    13_5_10001;              !- Layer 4

Construction,
    42,                      !- Name
    13_5_10001,              !- Outside Layer
    42_RVAL_2,               !- Layer 2
    21_2_10002,              !- Layer 3
    13_5_10001;              !- Layer 4

Construction,
    43,                      !- Name
    13_5_10001,              !- Outside Layer
    23_2_10002,              !- Layer 2
    13_5_10001,              !- Layer 3
    13_3_10007;              !- Layer 4

Construction,
    44,                      !- Name
    13_3_10007,              !- Outside Layer
    13_5_10001,              !- Layer 2
    23_2_10002,              !- Layer 3
    13_5_10001;              !- Layer 4

Construction,
    49,                      !- Name
    19_1_10004,              !- Outside Layer
    49_RVAL_2,               !- Layer 2
    15_3_10006,              !- Layer 3
    15_4_10008,              !- Layer 4
    19_5_10009,              !- Layer 5
    47_6_10010;              !- Layer 6

Construction,
    51,                      !- Name
    51_1_10017,              !- Outside Layer
    51_2_10012,              !- Layer 2
    51_3_10001,              !- Layer 3
    51_RVAL_4,               !- Layer 4
    51_5_10009,              !- Layer 5
    51_6_10007;              !- Layer 6

Construction,
    52,                      !- Name
    51_6_10007,              !- Outside Layer
    51_5_10009,              !- Layer 2
    52_RVAL_3,               !- Layer 3
    51_3_10001,              !- Layer 4
    51_2_10012,              !- Layer 5
    51_1_10017;              !- Layer 6

Construction,
    57,                      !- Name
    11_1_10005,              !- Outside Layer
    11_2_10006,              !- Layer 2
    55_3_10007,              !- Layer 3
    21_2_10002,              !- Layer 4
    13_5_10001;              !- Layer 5

Construction,
    59,                      !- Name
    55_3_10007,              !- Outside Layer
    21_2_10002,              !- Layer 2
    59_3_10001;              !- Layer 3

Construction,
    65,                      !- Name
    65_1_10007;              !- Outside Layer

Construction,
    66,                      !- Name
    65_1_10007;              !- Outside Layer

Construction,
    67,                      !- Name
    67_RVAL_1;               !- Outside Layer

Construction,
    roof_light_ashrae901_2013_zone5,  !- Name
    Asphalt_0.01,            !- Outside Layer
    MW Glass Wool (rolls)_0.2047,  !- Layer 2
    10_RVAL_3,               !- Layer 3
    Plasterboard_0.013;      !- Layer 4

Construction,
    75,                      !- Name
    75_1_45,                 !- Outside Layer
    75_2_10009,              !- Layer 2
    75_3_10010,              !- Layer 3
    75_1_45,                 !- Layer 4
    75_RVAL_5,               !- Layer 5
    75_1_45;                 !- Layer 6

Construction,
    83,                      !- Name
    65_1_10007,              !- Outside Layer
    83_2_10006,              !- Layer 2
    65_1_10007;              !- Layer 3

Construction,
    84,                      !- Name
    65_1_10007,              !- Outside Layer
    83_2_10006,              !- Layer 2
    65_1_10007;              !- Layer 3

Construction,
    85,                      !- Name
    85_1_10010,              !- Outside Layer
    15_5_10009,              !- Layer 2
    85_1_10010;              !- Layer 3

Construction,
    ext_win_ashrae901_zone5,             !- Name
    ext_glazing_zone_5;                       !- Layer 1

Construction,
    extWin_1001,             !- Name
    2,                       !- Outside Layer
    1007,                    !- Layer 2
    49,                      !- Layer 3
    1005,                    !- Layer 4
    49,                      !- Layer 5
    1007,                    !- Layer 6
    2;                       !- Layer 7

Construction,
    1002,                    !- Name
    2,                       !- Outside Layer
    1007,                    !- Layer 2
    49,                      !- Layer 3
    1005,                    !- Layer 4
    49,                      !- Layer 5
    1007,                    !- Layer 6
    2;                       !- Layer 7

Construction,
    extWin_1003,             !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1004,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1005,                    !- Name
    2,                       !- Outside Layer
    1007,                    !- Layer 2
    49,                      !- Layer 3
    1005,                    !- Layer 4
    49,                      !- Layer 5
    1007,                    !- Layer 6
    2;                       !- Layer 7

Construction,
    1006,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1007,                    !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1008,                    !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1009,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1010,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1011,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1012,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

SizingPeriod:DesignDay,
    Summer Design Day in Phipps_CSL_Building,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.7,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96923.6,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Phipps_CSL_Building,  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.8,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96923.6,                 !- Barometric Pressure {Pa}
    12.7,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

AirLoopHVAC:SupplyPath,
    Air Loop Demand Side Supply Path 1,  !- Name
    Air Loop Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop Zone Splitter,  !- Component 1 Name
    AirLoopHVAC:Supplyplenum,!- Component 2 Object Type
    1st Air Loop Supply Plenvm,  !- Component 2 Name
    AirLoopHVAC:Supplyplenum,!- Component 3 Object Type
    2nd Air Loop Supply Plenvm;  !- Component 3 Name

OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

AvailabilityManagerAssignmentList,
    Air Loop Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop Availability;   !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Reheat System 1 Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Reheat System 1 Availability;  !- Availability Manager 1 Name

Fan:VariableVolume,
    Desiccant Regen Fan,     !- Name
    2,                       !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    222,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0,                       !- Fan Power Coefficient 1
    1,                       !- Fan Power Coefficient 2
    0,                       !- Fan Power Coefficient 3
    0,                       !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Outside Air Inlet Node 2,!- Air Inlet Node Name
    Regen Coil Inlet Node;   !- Air Outlet Node Name

Fan:VariableVolume,
    Air Loop AHU Supply Fan, !- Name
    ahuFanOp,                !- Availability Schedule Name
    0.79,                    !- Fan Total Efficiency
    1740.595,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.81,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    0.0013,                  !- Fan Power Coefficient 1
    0.147,                   !- Fan Power Coefficient 2
    0.9506,                  !- Fan Power Coefficient 3
    -.0998,                  !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    Air Loop AHU Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    Air Loop Supply Side Outlet 1,  !- Air Outlet Node Name
    VAV Supply Fan Energy;   !- End-Use Subcategory

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

Coil:Heating:Electric,
    Desiccant Regen Coil,    !- Name
    alwaysOn,                !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Regen Coil Inlet Node,   !- Air Inlet Node Name
    Regen Coil Out Node;     !- Air Outlet Node Name

ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    OutdoorCO2Schedule;      !- Outdoor Carbon Dioxide Schedule Name

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 34 - Surface 4 (285),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 34,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.3009652172,           !- Vertex 1 X-coordinate {m}
    -3.8821745655,           !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    29.0739652172,           !- Vertex 2 X-coordinate {m}
    -3.8821745655,           !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    29.0739652172,           !- Vertex 3 X-coordinate {m}
    -2.1961935529,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    30.3009652172,           !- Vertex 4 X-coordinate {m}
    -2.1961935529,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 35 - Surface 6 (286),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 35,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.8772333019,          !- Vertex 1 X-coordinate {m}
    -14.1265213921,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -22.1042331014,          !- Vertex 2 X-coordinate {m}
    -14.1272228729,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -22.1061745448,          !- Vertex 3 X-coordinate {m}
    -10.7313343777,          !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    -20.8791747454,          !- Vertex 4 X-coordinate {m}
    -10.7306328968,          !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 37 - Surface 5 (287),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 37,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.8779347828,          !- Vertex 1 X-coordinate {m}
    -3.5403265124,           !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -22.1049347828,          !- Vertex 2 X-coordinate {m}
    -3.5403265124,           !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -22.1049347828,          !- Vertex 3 X-coordinate {m}
    -1.8549298478,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    -20.8779347828,          !- Vertex 4 X-coordinate {m}
    -1.8549298478,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 39 - Surface 5 (289),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 39,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.6205838606,          !- Vertex 1 X-coordinate {m}
    -3.5025197919,           !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -21.8475838606,          !- Vertex 2 X-coordinate {m}
    -3.5025197919,           !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -21.8475838606,          !- Vertex 3 X-coordinate {m}
    -1.8171231273,           !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    -20.6205838606,          !- Vertex 4 X-coordinate {m}
    -1.8171231273,           !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 40 - Surface 6 (290),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 40,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.8039652172,           !- Vertex 1 X-coordinate {m}
    -13.8725638855,          !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -20.5915679809,          !- Vertex 2 X-coordinate {m}
    -13.8725638855,          !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -20.5915679809,          !- Vertex 3 X-coordinate {m}
    -12.6455638855,          !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    24.8039652172,           !- Vertex 4 X-coordinate {m}
    -12.6455638855,          !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 41 - Surface 4 (291),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 41,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.6031058795,          !- Vertex 1 X-coordinate {m}
    -13.872562596,           !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -21.83010459,            !- Vertex 2 X-coordinate {m}
    -13.8743414992,          !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -21.8346450566,          !- Vertex 3 X-coordinate {m}
    -10.7425541034,          !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    -20.6076463462,          !- Vertex 4 X-coordinate {m}
    -10.7407752002,          !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 42 - Surface 6 (292),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 42,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.0783222299,           !- Vertex 1 X-coordinate {m}
    -14.0979615951,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -20.8772333019,          !- Vertex 2 X-coordinate {m}
    -14.1265213921,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -20.8779347828,          !- Vertex 3 X-coordinate {m}
    -12.8995215926,          !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    29.0776207491,           !- Vertex 4 X-coordinate {m}
    -12.8709617957,          !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 32 - Surface 6 (293),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 32,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.3053220294,           !- Vertex 1 X-coordinate {m}
    -14.0972601143,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    29.0783222299,           !- Vertex 2 X-coordinate {m}
    -14.0979615951,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    29.0745244892,           !- Vertex 3 X-coordinate {m}
    -7.4551186186,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    30.3015242887,           !- Vertex 4 X-coordinate {m}
    -7.4544171378,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.463710,                !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    WindFactorCurve,         !- Name
    1.00,                    !- Coefficient1 Constant
    0.00,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Site:Location,
    Phipps_CSL_Building,     !- Name
    40.5,                    !- Latitude {deg}
    -80.22,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    373;                     !- Elevation {m}

People,
    People 1st%Plenvm:1st%Plenvm,  !- Name
    1st%Plenvm:1st%Plenvm,   !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Conference,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    StoCofOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%NE,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Lobby,  !- Name
    1ST%FLOOR:1st%Lobby,     !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%HVAC%Shaft,  !- Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Classroom,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    StoClsOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Vestibule,  !- Name
    1ST%FLOOR:1st%Vestibule, !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Electrical%Room,  !- Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Restroom,  !- Name
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%NW,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%NM,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Break%Room,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    StoCofOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Phone%Booth,  !- Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Volunteer%Area,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%SW,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%SM,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%SE,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Mchncl%Rm%01,  !- Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Corridor,  !- Name
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Edctn%Strg,  !- Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Elevator%Machine,  !- Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2nd%Plenvm:2nd%Plenvm%False,  !- Name
    2nd%Plenvm:2nd%Plenvm%False,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2nd%Plenvm:2nd%Plenvm%North,  !- Name
    2nd%Plenvm:2nd%Plenvm%North,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    StoCofOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    StoCofOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Lobby,  !- Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Restrooms,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Corridor,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Conference%03,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    StoCofOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Work%Room,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    alwaysZero,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    StoOffOccpSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    24.4169652172,           !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -20.2184454488,          !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -20.2363733033,          !- Vertex 3 X-coordinate {m}
    0.1071758565,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    0.1071758565,            !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -16.7103972828,          !- Vertex 5 X-coordinate {m}
    -.7770616435,            !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    3.5244622129,            !- Vertex 6 X-coordinate {m}
    -.7770616435,            !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    3.5244622129,            !- Vertex 7 X-coordinate {m}
    -3.7123491435,           !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    24.4169652172,           !- Vertex 8 X-coordinate {m}
    -3.7123491435,           !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -20.2273714,             !- Vertex 1 X-coordinate {m}
    -6.10188664,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.35990978,            !- Vertex 2 X-coordinate {m}
    -6.10188664,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.35990978,            !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -16.71039728,            !- Vertex 5 X-coordinate {m}
    -.71208291,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -20.2351855386,          !- Vertex 6 X-coordinate {m}
    -.71208291,              !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.35990978,            !- Vertex 1 X-coordinate {m}
    -6.10188664,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.2273714,             !- Vertex 2 X-coordinate {m}
    -6.10188664,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2351855386,          !- Vertex 3 X-coordinate {m}
    -.71208291,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    -.71208291,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -16.71039728,            !- Vertex 5 X-coordinate {m}
    -.77706164,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -16.35990978,            !- Vertex 6 X-coordinate {m}
    -.77706164,              !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.52446221,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.52446221,              !- Vertex 5 X-coordinate {m}
    -.77706164,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -3.2046049,              !- Vertex 6 X-coordinate {m}
    -.77706164,              !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.52446221,              !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.52446221,              !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    3.14236205,              !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -4.45387898,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.69255014,             !- Vertex 2 X-coordinate {m}
    -4.45387898,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.69255014,             !- Vertex 3 X-coordinate {m}
    -3.71234914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -3.71234914,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69255014,             !- Vertex 1 X-coordinate {m}
    -4.45387898,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.26772603,             !- Vertex 2 X-coordinate {m}
    -4.45387898,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.26772603,             !- Vertex 3 X-coordinate {m}
    -3.71234914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -3.71234914,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2351855386,          !- Vertex 1 X-coordinate {m}
    -.71208291,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.71039728,            !- Vertex 2 X-coordinate {m}
    -.71208291,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.71039728,            !- Vertex 3 X-coordinate {m}
    0.10717586,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -20.2363733,             !- Vertex 4 X-coordinate {m}
    0.10717586,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,            !- Vertex 1 X-coordinate {m}
    -.71208291,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.2351855386,          !- Vertex 2 X-coordinate {m}
    -.71208291,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2363733,             !- Vertex 3 X-coordinate {m}
    0.10717586,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    0.10717586,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    8.96942507,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.41696522,             !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.41696522,             !- Vertex 3 X-coordinate {m}
    -3.71234914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -3.71234914,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    22.69255014,             !- Vertex 5 X-coordinate {m}
    -4.45387898,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    20.26772603,             !- Vertex 6 X-coordinate {m}
    -4.45387898,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    20.26772603,             !- Vertex 7 X-coordinate {m}
    -3.71234914,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    10.62741716,             !- Vertex 8 X-coordinate {m}
    -3.71234914,             !- Vertex 8 Y-coordinate {m}
    0.5112,                  !- Vertex 8 Z-coordinate {m}
    10.62741716,             !- Vertex 9 X-coordinate {m}
    -4.63281119,             !- Vertex 9 Y-coordinate {m}
    0.5112,                  !- Vertex 9 Z-coordinate {m}
    8.96942507,              !- Vertex 10 X-coordinate {m}
    -4.63281119,             !- Vertex 10 Y-coordinate {m}
    0.5112;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    24.41696522,             !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.96942507,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.96942507,              !- Vertex 3 X-coordinate {m}
    -4.63281119,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -4.63281119,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    10.62741716,             !- Vertex 5 X-coordinate {m}
    -3.71234914,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    20.26772603,             !- Vertex 6 X-coordinate {m}
    -3.71234914,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    20.26772603,             !- Vertex 7 X-coordinate {m}
    -4.45387898,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    22.69255014,             !- Vertex 8 X-coordinate {m}
    -4.45387898,             !- Vertex 8 Y-coordinate {m}
    0.5112,                  !- Vertex 8 Z-coordinate {m}
    22.69255014,             !- Vertex 9 X-coordinate {m}
    -3.71234914,             !- Vertex 9 Y-coordinate {m}
    0.5112,                  !- Vertex 9 Z-coordinate {m}
    24.41696522,             !- Vertex 10 X-coordinate {m}
    -3.71234914,             !- Vertex 10 Y-coordinate {m}
    0.5112;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Floor_0_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -13.56546279,            !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -2.72072938,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -13.56546279,            !- Vertex 6 X-coordinate {m}
    -2.72072938,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Floor_0_0_10006,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.56546279,            !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.56546279,            !- Vertex 3 X-coordinate {m}
    -2.72072938,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -2.72072938,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -.77706164,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -9.55157186,             !- Vertex 6 X-coordinate {m}
    -.77706164,              !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NM_Floor_0_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -9.55157186,             !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Floor_0_0_10007,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -20.21844545,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.11132136,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.11132136,            !- Vertex 3 X-coordinate {m}
    -10.49749083,            !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -10.49749083,            !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -13.56546279,            !- Vertex 5 X-coordinate {m}
    -2.72072938,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -16.35990978,            !- Vertex 6 X-coordinate {m}
    -2.72072938,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    -16.35990978,            !- Vertex 7 X-coordinate {m}
    -6.10188664,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    -20.2273714,             !- Vertex 8 X-coordinate {m}
    -6.10188664,             !- Vertex 8 Y-coordinate {m}
    0.5112;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -13.11132136,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.21844545,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2273714,             !- Vertex 3 X-coordinate {m}
    -6.10188664,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -6.10188664,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -2.72072938,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -13.56546279,            !- Vertex 6 X-coordinate {m}
    -2.72072938,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    -13.56546279,            !- Vertex 7 X-coordinate {m}
    -10.49749083,            !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    -13.11132136,            !- Vertex 8 X-coordinate {m}
    -10.49749083,            !- Vertex 8 Y-coordinate {m}
    0.5112;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_8_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -3.71234914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.52446221,              !- Vertex 4 X-coordinate {m}
    -3.71234914,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.52446221,              !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    3.14236205,              !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.52446221,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.52446221,              !- Vertex 5 X-coordinate {m}
    -3.71234914,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    6.63284823,              !- Vertex 6 X-coordinate {m}
    -3.71234914,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_9_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Floor_0_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.96942507,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.96942507,              !- Vertex 3 X-coordinate {m}
    -4.63281119,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -4.63281119,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    10.62741716,             !- Vertex 5 X-coordinate {m}
    -3.71234914,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    6.63284823,              !- Vertex 6 X-coordinate {m}
    -3.71234914,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    6.63284823,              !- Vertex 7 X-coordinate {m}
    -5.64601243,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    3.14236205,              !- Vertex 8 X-coordinate {m}
    -5.64601243,             !- Vertex 8 Y-coordinate {m}
    0.5112;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Floor_0_0_10010,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_9_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    8.96942507,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    6.63284823,              !- Vertex 5 X-coordinate {m}
    -3.71234914,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    10.62741716,             !- Vertex 6 X-coordinate {m}
    -3.71234914,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    10.62741716,             !- Vertex 7 X-coordinate {m}
    -4.63281119,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    8.96942507,              !- Vertex 8 X-coordinate {m}
    -4.63281119,             !- Vertex 8 Y-coordinate {m}
    0.5112;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_10_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Floor_0_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -13.11132136,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -13.56546279,            !- Vertex 5 X-coordinate {m}
    -10.49749083,            !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -13.11132136,            !- Vertex 6 X-coordinate {m}
    -10.49749083,            !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Floor_0_0_10011,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_10_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.11132136,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.11132136,            !- Vertex 3 X-coordinate {m}
    -10.49749083,            !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -10.49749083,            !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -13.56546279,            !- Vertex 5 X-coordinate {m}
    -5.64601243,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    -9.55157186,             !- Vertex 6 X-coordinate {m}
    -5.64601243,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_11_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SM_Floor_0_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -9.55157186,             !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Floor_0_0_10012,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_11_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_12_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SE_Floor_0_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Floor_0_0_10013,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_12_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.14236205,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4169652172,           !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    24.4169652172,           !- Vertex 2 X-coordinate {m}
    -3.71234914,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    24.4169652172,           !- Vertex 3 X-coordinate {m}
    -3.71234914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    24.4169652172,           !- Vertex 4 X-coordinate {m}
    -12.25856389,            !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.41696522,             !- Vertex 1 X-coordinate {m}
    -3.7123491435,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.91146221,              !- Vertex 2 X-coordinate {m}
    -3.7123491435,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.91146221,              !- Vertex 3 X-coordinate {m}
    -3.7123491435,           !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    24.41696522,             !- Vertex 4 X-coordinate {m}
    -3.7123491435,           !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5244622129,            !- Vertex 1 X-coordinate {m}
    -3.32534914,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.5244622129,            !- Vertex 2 X-coordinate {m}
    -.77706164,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.5244622129,            !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.5244622129,            !- Vertex 4 X-coordinate {m}
    -3.32534914,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5244622129,            !- Vertex 1 X-coordinate {m}
    -3.71234914,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.5244622129,            !- Vertex 2 X-coordinate {m}
    -3.32534914,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.5244622129,            !- Vertex 3 X-coordinate {m}
    -3.32534914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.5244622129,            !- Vertex 4 X-coordinate {m}
    -3.71234914,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.52446221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.32339728,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.32339728,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.52446221,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,          !- Vertex 1 X-coordinate {m}
    -.39006164,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    0.10717586,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    0.10717586,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    -.39006164,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_6_1_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,          !- Vertex 1 X-coordinate {m}
    -.77706164,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    -.39006164,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    -.39006164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,            !- Vertex 1 X-coordinate {m}
    0.1071758565,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -20.2363733,             !- Vertex 2 X-coordinate {m}
    0.1071758565,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -20.2363733,             !- Vertex 3 X-coordinate {m}
    0.1071758565,            !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    0.1071758565,            !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2363733033,          !- Vertex 1 X-coordinate {m}
    0.1071758613,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -20.2184454488,          !- Vertex 2 X-coordinate {m}
    -12.2585638828,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -20.2184454488,          !- Vertex 3 X-coordinate {m}
    -12.2585638828,          !- Vertex 3 Y-coordinate {m}
    0.3588,                  !- Vertex 3 Z-coordinate {m}
    -20.2363733033,          !- Vertex 4 X-coordinate {m}
    0.1071758613,            !- Vertex 4 Y-coordinate {m}
    0.3588;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_8_1_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2363733033,          !- Vertex 1 X-coordinate {m}
    0.1071758613,            !- Vertex 1 Y-coordinate {m}
    0.3588,                  !- Vertex 1 Z-coordinate {m}
    -20.2184454488,          !- Vertex 2 X-coordinate {m}
    -12.2585638828,          !- Vertex 2 Y-coordinate {m}
    0.3588,                  !- Vertex 2 Z-coordinate {m}
    -20.2184454488,          !- Vertex 3 X-coordinate {m}
    -12.2585638828,          !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -20.2363733033,          !- Vertex 4 X-coordinate {m}
    0.1071758613,            !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.21844545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    24.41696522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    24.41696522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    0.3588,                  !- Vertex 3 Z-coordinate {m}
    -20.21844545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    0.3588;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_9_1_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,  !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.21844545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.3588,                  !- Vertex 1 Z-coordinate {m}
    24.41696522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.3588,                  !- Vertex 2 Z-coordinate {m}
    24.41696522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -20.21844545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -20.2273714,             !- Vertex 1 X-coordinate {m}
    -6.10188664,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -16.35990978,            !- Vertex 2 X-coordinate {m}
    -6.10188664,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -16.35990978,            !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -16.71039728,            !- Vertex 5 X-coordinate {m}
    -.71208291,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -20.23518554,            !- Vertex 6 X-coordinate {m}
    -.71208291,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10014,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.35990978,            !- Vertex 1 X-coordinate {m}
    -6.10188664,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.2273714,             !- Vertex 2 X-coordinate {m}
    -6.10188664,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.23518554,            !- Vertex 3 X-coordinate {m}
    -.71208291,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    -.71208291,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -16.71039728,            !- Vertex 5 X-coordinate {m}
    -.77706164,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -16.35990978,            !- Vertex 6 X-coordinate {m}
    -.77706164,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,          !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    -.7120829106,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    -.7120829106,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    17,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%HVAC%Shaft_Partition_5_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,            !- Vertex 1 X-coordinate {m}
    -.7120829106,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.23518554,            !- Vertex 2 X-coordinate {m}
    -.7120829106,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.23518554,            !- Vertex 3 X-coordinate {m}
    -.7120829106,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    -.7120829106,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Partition_5_0_10015,  !- Name
    Wall,                    !- Surface Type
    18,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.23518554,            !- Vertex 1 X-coordinate {m}
    -.7120829106,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.71039728,            !- Vertex 2 X-coordinate {m}
    -.7120829106,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.71039728,            !- Vertex 3 X-coordinate {m}
    -.7120829106,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.23518554,            !- Vertex 4 X-coordinate {m}
    -.7120829106,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2351855416,          !- Vertex 1 X-coordinate {m}
    -.7120829106,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.227371402,           !- Vertex 2 X-coordinate {m}
    -6.1018866435,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.227371402,           !- Vertex 3 X-coordinate {m}
    -6.1018866435,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.2351855416,          !- Vertex 4 X-coordinate {m}
    -.7120829106,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_5_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2273714,             !- Vertex 1 X-coordinate {m}
    -6.1018866435,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.35990978,            !- Vertex 2 X-coordinate {m}
    -6.1018866435,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.35990978,            !- Vertex 3 X-coordinate {m}
    -6.1018866435,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.2273714,             !- Vertex 4 X-coordinate {m}
    -6.1018866435,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_5_0_10016,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.35990978,            !- Vertex 1 X-coordinate {m}
    -6.1018866435,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.2273714,             !- Vertex 2 X-coordinate {m}
    -6.1018866435,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2273714,             !- Vertex 3 X-coordinate {m}
    -6.1018866435,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -6.1018866435,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    23,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_4_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -6.10188664,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.3599097828,          !- Vertex 2 X-coordinate {m}
    -2.72072938,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.3599097828,          !- Vertex 3 X-coordinate {m}
    -2.72072938,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -6.10188664,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_4_0_10017,  !- Name
    Wall,                    !- Surface Type
    24,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -2.72072938,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.3599097828,          !- Vertex 2 X-coordinate {m}
    -6.10188664,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.3599097828,          !- Vertex 3 X-coordinate {m}
    -6.10188664,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -2.72072938,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    23,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -2.72072938,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.3599097828,          !- Vertex 2 X-coordinate {m}
    -.77706164,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.3599097828,          !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -2.72072938,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_10018,  !- Name
    Wall,                    !- Surface Type
    24,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -.77706164,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.3599097828,          !- Vertex 2 X-coordinate {m}
    -2.72072938,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.3599097828,          !- Vertex 3 X-coordinate {m}
    -2.72072938,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.9114622382,            !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.9114633386,            !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.99366221,              !- Vertex 5 X-coordinate {m}
    -.45413456,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    6.63284823,              !- Vertex 6 X-coordinate {m}
    -.45413456,              !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.91146224,              !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.52446221,              !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.52446221,              !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.91146334,              !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    6.63284823,              !- Vertex 5 X-coordinate {m}
    -.45413456,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    3.99366221,              !- Vertex 6 X-coordinate {m}
    -.45413456,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    3.99366221,              !- Vertex 7 X-coordinate {m}
    -.77706164,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    -3.2046049,              !- Vertex 8 X-coordinate {m}
    -.77706164,              !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10020,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -3.2046049,              !- Vertex 5 X-coordinate {m}
    -.77706164,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    3.99366221,              !- Vertex 6 X-coordinate {m}
    -.77706164,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    3.99366221,              !- Vertex 7 X-coordinate {m}
    -.45413456,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    6.63284823,              !- Vertex 8 X-coordinate {m}
    -.45413456,              !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_21_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -.45413456,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -.45413456,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_21_0_10021,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -.45413456,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -.45413456,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_20_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -.4541345596,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.99366221,              !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.99366221,              !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -.4541345596,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_20_0_10023,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    -.4541345596,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    -.4541345596,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    -.4541345596,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    -.4541345596,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.60666221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112000036,            !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112000036,            !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.7652000036,            !- Vertex 3 Z-coordinate {m}
    3.60666221,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.7652000036;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.60666221,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.60666221,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.7652,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.7652,                  !- Vertex 4 Z-coordinate {m}
    -3.2046049,              !- Vertex 5 X-coordinate {m}
    -.7770616435,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    3.99366221,              !- Vertex 6 X-coordinate {m}
    -.7770616435,            !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    23,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_4_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_4_0_10024,  !- Name
    Wall,                    !- Surface Type
    24,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    31,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.14236205,              !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_10025,  !- Name
    Wall,                    !- Surface Type
    32,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    27,                      !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    -4.07809745,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.80396522,             !- Vertex 2 X-coordinate {m}
    -4.07809745,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.80396522,             !- Vertex 3 X-coordinate {m}
    -3.32534914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    24.63899815,             !- Vertex 4 X-coordinate {m}
    -3.32534914,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    24.63899815,             !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    22.69255014,             !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    22.69255014,             !- Vertex 7 X-coordinate {m}
    -3.32534914,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    20.26772603,             !- Vertex 8 X-coordinate {m}
    -3.32534914,             !- Vertex 8 Y-coordinate {m}
    0.5112,                  !- Vertex 8 Z-coordinate {m}
    20.26772603,             !- Vertex 9 X-coordinate {m}
    -3.26174553,             !- Vertex 9 Y-coordinate {m}
    0.5112,                  !- Vertex 9 Z-coordinate {m}
    6.63284823,              !- Vertex 10 X-coordinate {m}
    -3.26174553,             !- Vertex 10 Y-coordinate {m}
    0.5112,                  !- Vertex 10 Z-coordinate {m}
    6.63284823,              !- Vertex 11 X-coordinate {m}
    -.45413456,              !- Vertex 11 Y-coordinate {m}
    0.5112,                  !- Vertex 11 Z-coordinate {m}
    3.99366221,              !- Vertex 12 X-coordinate {m}
    -.45413456,              !- Vertex 12 Y-coordinate {m}
    0.5112,                  !- Vertex 12 Z-coordinate {m}
    3.99366221,              !- Vertex 13 X-coordinate {m}
    6.23490958,              !- Vertex 13 Y-coordinate {m}
    0.5112,                  !- Vertex 13 Z-coordinate {m}
    8.26992158,              !- Vertex 14 X-coordinate {m}
    6.23490958,              !- Vertex 14 Y-coordinate {m}
    0.5112,                  !- Vertex 14 Z-coordinate {m}
    8.26992158,              !- Vertex 15 X-coordinate {m}
    7.68721857,              !- Vertex 15 Y-coordinate {m}
    0.5112,                  !- Vertex 15 Z-coordinate {m}
    12.60163945,             !- Vertex 16 X-coordinate {m}
    7.68721857,              !- Vertex 16 Y-coordinate {m}
    0.5112,                  !- Vertex 16 Z-coordinate {m}
    13.8931897,              !- Vertex 17 X-coordinate {m}
    8.44849214,              !- Vertex 17 Y-coordinate {m}
    0.5112,                  !- Vertex 17 Z-coordinate {m}
    14.79667207,             !- Vertex 18 X-coordinate {m}
    6.86608067,              !- Vertex 18 Y-coordinate {m}
    0.5112,                  !- Vertex 18 Z-coordinate {m}
    19.49050984,             !- Vertex 19 X-coordinate {m}
    9.5794506,               !- Vertex 19 Y-coordinate {m}
    0.5112,                  !- Vertex 19 Z-coordinate {m}
    20.82535882,             !- Vertex 20 X-coordinate {m}
    7.23828161,              !- Vertex 20 Y-coordinate {m}
    0.5112,                  !- Vertex 20 Z-coordinate {m}
    22.89058965,             !- Vertex 21 X-coordinate {m}
    8.429079,                !- Vertex 21 Y-coordinate {m}
    0.5112,                  !- Vertex 21 Z-coordinate {m}
    23.85034312,             !- Vertex 22 X-coordinate {m}
    6.74267542,              !- Vertex 22 Y-coordinate {m}
    0.5112,                  !- Vertex 22 Z-coordinate {m}
    26.10488176,             !- Vertex 23 X-coordinate {m}
    8.04481029,              !- Vertex 23 Y-coordinate {m}
    0.5112,                  !- Vertex 23 Z-coordinate {m}
    27.71813205,             !- Vertex 24 X-coordinate {m}
    5.25057883,              !- Vertex 24 Y-coordinate {m}
    0.5112,                  !- Vertex 24 Z-coordinate {m}
    29.69483605,             !- Vertex 25 X-coordinate {m}
    5.25057883,              !- Vertex 25 Y-coordinate {m}
    0.5112,                  !- Vertex 25 Z-coordinate {m}
    29.69483605,             !- Vertex 26 X-coordinate {m}
    2.87497883,              !- Vertex 26 Y-coordinate {m}
    0.5112,                  !- Vertex 26 Z-coordinate {m}
    27.37350345,             !- Vertex 27 X-coordinate {m}
    2.87497883,              !- Vertex 27 Y-coordinate {m}
    0.5112;                  !- Vertex 27 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    20.26772603,             !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    20.26772603,             !- Vertex 3 X-coordinate {m}
    -4.45387898,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -4.45387898,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    22.69255014,             !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    24.63899815,             !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    24.63899815,             !- Vertex 7 X-coordinate {m}
    -4.07809745,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    27.37350345,             !- Vertex 8 X-coordinate {m}
    -4.07809745,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    27.37350345,             !- Vertex 9 X-coordinate {m}
    0.11987586,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    24.30831522,             !- Vertex 10 X-coordinate {m}
    0.11987586,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    24.30831522,             !- Vertex 11 X-coordinate {m}
    -.79293664,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    9.07845699,              !- Vertex 12 X-coordinate {m}
    -.79293664,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    9.07853098,              !- Vertex 13 X-coordinate {m}
    -.45413456,              !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    6.63284823,              !- Vertex 14 X-coordinate {m}
    -.45413456,              !- Vertex 14 Y-coordinate {m}
    4.4222;                  !- Vertex 14 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10027,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    -4.07809745,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.63899815,             !- Vertex 2 X-coordinate {m}
    -4.07809745,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.63899815,             !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    22.69255014,             !- Vertex 5 X-coordinate {m}
    -4.45387898,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    20.26772603,             !- Vertex 6 X-coordinate {m}
    -4.45387898,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    20.26772603,             !- Vertex 7 X-coordinate {m}
    -3.26174553,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    6.63284823,              !- Vertex 8 X-coordinate {m}
    -3.26174553,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    6.63284823,              !- Vertex 9 X-coordinate {m}
    -.45413456,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    9.07853098,              !- Vertex 10 X-coordinate {m}
    -.45413456,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    9.07845699,              !- Vertex 11 X-coordinate {m}
    -.79293664,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    24.30831522,             !- Vertex 12 X-coordinate {m}
    -.79293664,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    24.30831522,             !- Vertex 13 X-coordinate {m}
    0.11987586,              !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    27.37350345,             !- Vertex 14 X-coordinate {m}
    0.11987586,              !- Vertex 14 Y-coordinate {m}
    4.4222;                  !- Vertex 14 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_18_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_18_0_10028,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_24_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.30831522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.30831522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.92131522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_24_0_10029,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30831522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.92131522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.92131522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.30831522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_30_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.79293664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.40593664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.40593664,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_30_0_10030,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.79293664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.40593664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.40593664,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    -.45413456,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.07853098,              !- Vertex 2 X-coordinate {m}
    -.45413456,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07988449,              !- Vertex 3 X-coordinate {m}
    5.74421295,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    5.74421323,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_10031,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07853098,              !- Vertex 1 X-coordinate {m}
    -.45413456,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.99366221,              !- Vertex 2 X-coordinate {m}
    -.45413456,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.99366221,              !- Vertex 3 X-coordinate {m}
    5.74421323,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.07988449,              !- Vertex 4 X-coordinate {m}
    5.74421295,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Floor_10_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07862607,              !- Vertex 1 X-coordinate {m}
    -.01865763,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.46562606,              !- Vertex 2 X-coordinate {m}
    -.01874213,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.46688446,              !- Vertex 3 X-coordinate {m}
    5.74401845,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.07988447,              !- Vertex 4 X-coordinate {m}
    5.74410296,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_10_0_10033,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,              !- Vertex 1 X-coordinate {m}
    -.01874213,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.07862607,              !- Vertex 2 X-coordinate {m}
    -.01865763,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07988447,              !- Vertex 3 X-coordinate {m}
    5.74410296,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.46688446,              !- Vertex 4 X-coordinate {m}
    5.74401845,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Floor_16_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377222,              !- Vertex 1 X-coordinate {m}
    5.74421323,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.0797745,               !- Vertex 2 X-coordinate {m}
    5.74421295,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07977452,              !- Vertex 3 X-coordinate {m}
    6.13121295,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99377224,              !- Vertex 4 X-coordinate {m}
    6.13121323,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_16_0_10034,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797745,               !- Vertex 1 X-coordinate {m}
    5.74421295,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.99377222,              !- Vertex 2 X-coordinate {m}
    5.74421323,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.99377224,              !- Vertex 3 X-coordinate {m}
    6.13121323,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.07977452,              !- Vertex 4 X-coordinate {m}
    6.13121295,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    15,                      !- Number of Vertices
    9.85262603,              !- Vertex 1 X-coordinate {m}
    -.01893664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    -.01893664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.37350345,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    27.37350345,             !- Vertex 5 X-coordinate {m}
    2.87497883,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    29.69483605,             !- Vertex 6 X-coordinate {m}
    2.87497883,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    29.69483605,             !- Vertex 7 X-coordinate {m}
    5.25057883,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    27.71813205,             !- Vertex 8 X-coordinate {m}
    5.25057883,              !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    26.10488176,             !- Vertex 9 X-coordinate {m}
    8.04481029,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    23.85034312,             !- Vertex 10 X-coordinate {m}
    6.74267542,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    22.89058965,             !- Vertex 11 X-coordinate {m}
    8.429079,                !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    20.82535882,             !- Vertex 12 X-coordinate {m}
    7.23828161,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    19.4934893821,           !- Vertex 13 X-coordinate {m}
    9.5742248316,            !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    14.07783717,             !- Vertex 14 X-coordinate {m}
    6.42639089,              !- Vertex 14 Y-coordinate {m}
    4.4222,                  !- Vertex 14 Z-coordinate {m}
    9.85403348,              !- Vertex 15 X-coordinate {m}
    6.42639089,              !- Vertex 15 Y-coordinate {m}
    4.4222;                  !- Vertex 15 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    15,                      !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    0.89387586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    0.89387586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85262603,              !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    9.85403348,              !- Vertex 5 X-coordinate {m}
    6.42639089,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    14.07783717,             !- Vertex 6 X-coordinate {m}
    6.42639089,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    19.4934893821,           !- Vertex 7 X-coordinate {m}
    9.5742248316,            !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    20.82535882,             !- Vertex 8 X-coordinate {m}
    7.23828161,              !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    22.89058965,             !- Vertex 9 X-coordinate {m}
    8.429079,                !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    23.85034312,             !- Vertex 10 X-coordinate {m}
    6.74267542,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    26.10488176,             !- Vertex 11 X-coordinate {m}
    8.04481029,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    27.71813205,             !- Vertex 12 X-coordinate {m}
    5.25057883,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    29.69483605,             !- Vertex 13 X-coordinate {m}
    5.25057883,              !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    29.69483605,             !- Vertex 14 X-coordinate {m}
    2.87497883,              !- Vertex 14 Y-coordinate {m}
    4.4222,                  !- Vertex 14 Z-coordinate {m}
    27.37350345,             !- Vertex 15 X-coordinate {m}
    2.87497883,              !- Vertex 15 Y-coordinate {m}
    4.4222;                  !- Vertex 15 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_8_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_19_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.92131522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.92131522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.53431522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_19_0_10044,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.92131522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_9_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_31_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.50687586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.50687586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_31_0_10045,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_9_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.50687586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.50687586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_10_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_43_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,              !- Vertex 1 X-coordinate {m}
    -.01874213,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85262605,              !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85388445,              !- Vertex 3 X-coordinate {m}
    5.74393394,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.46688446,              !- Vertex 4 X-coordinate {m}
    5.74401845,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_43_0_10046,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_10_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85262605,              !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.46562606,              !- Vertex 2 X-coordinate {m}
    -.01874213,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.46688446,              !- Vertex 3 X-coordinate {m}
    5.74401845,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85388445,              !- Vertex 4 X-coordinate {m}
    5.74393394,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_11_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_55_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.40593664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.40593664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_55_0_10047,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_11_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.40593664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.40593664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_12_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    8.26992158,              !- Vertex 1 X-coordinate {m}
    6.5182130001,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85405353,              !- Vertex 2 X-coordinate {m}
    6.51821291,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85403348,              !- Vertex 3 X-coordinate {m}
    6.42639089,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    14.07783717,             !- Vertex 4 X-coordinate {m}
    6.42639089,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    19.4934893821,           !- Vertex 5 X-coordinate {m}
    9.5742248316,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    19.49050984,             !- Vertex 6 X-coordinate {m}
    9.5794506,               !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    14.79667207,             !- Vertex 7 X-coordinate {m}
    6.86608067,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    13.9763019652,           !- Vertex 8 X-coordinate {m}
    8.302924494,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    13.8931897,              !- Vertex 9 X-coordinate {m}
    8.25473196,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    13.5644629244,           !- Vertex 10 X-coordinate {m}
    8.25473196,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    12.60163945,             !- Vertex 11 X-coordinate {m}
    7.68721857,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    8.26992158,              !- Vertex 12 X-coordinate {m}
    7.68721857,              !- Vertex 12 Y-coordinate {m}
    4.4222;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10048,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_12_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    19.4934893821,           !- Vertex 1 X-coordinate {m}
    9.5742248316,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    14.07783717,             !- Vertex 2 X-coordinate {m}
    6.42639089,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85403348,              !- Vertex 3 X-coordinate {m}
    6.42639089,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85405353,              !- Vertex 4 X-coordinate {m}
    6.51821291,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    8.26992158,              !- Vertex 5 X-coordinate {m}
    6.5182130001,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    8.26992158,              !- Vertex 6 X-coordinate {m}
    7.68721857,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    12.60163945,             !- Vertex 7 X-coordinate {m}
    7.68721857,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    13.5644629244,           !- Vertex 8 X-coordinate {m}
    8.25473196,              !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    13.8931897,              !- Vertex 9 X-coordinate {m}
    8.25473196,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    13.9763019652,           !- Vertex 10 X-coordinate {m}
    8.302924494,             !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    14.79667207,             !- Vertex 11 X-coordinate {m}
    6.86608067,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    19.49050984,             !- Vertex 12 X-coordinate {m}
    9.5794506,               !- Vertex 12 Y-coordinate {m}
    4.4222;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_13_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_23_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.56718672,              !- Vertex 1 X-coordinate {m}
    6.13121304,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.07977452,              !- Vertex 2 X-coordinate {m}
    6.13121295,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07977454,              !- Vertex 3 X-coordinate {m}
    6.51821295,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.26992158,              !- Vertex 4 X-coordinate {m}
    6.5182129982,            !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    8.26992158,              !- Vertex 5 X-coordinate {m}
    6.23490958,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    7.5671867254,            !- Vertex 6 X-coordinate {m}
    6.23490958,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_23_0_10049,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_13_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    9.07977452,              !- Vertex 1 X-coordinate {m}
    6.13121295,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.56718672,              !- Vertex 2 X-coordinate {m}
    6.13121304,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.5671867254,            !- Vertex 3 X-coordinate {m}
    6.23490958,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.26992158,              !- Vertex 4 X-coordinate {m}
    6.23490958,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    8.26992158,              !- Vertex 5 X-coordinate {m}
    6.5182129982,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    9.07977454,              !- Vertex 6 X-coordinate {m}
    6.51821295,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_14_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_12_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377224,              !- Vertex 1 X-coordinate {m}
    6.13121323,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.56716672,              !- Vertex 2 X-coordinate {m}
    6.13121304,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.5671667254,            !- Vertex 3 X-coordinate {m}
    6.23490958,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.9937722454,            !- Vertex 4 X-coordinate {m}
    6.23490958,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_12_0_10050,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_14_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56716672,              !- Vertex 1 X-coordinate {m}
    6.13121304,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.99377224,              !- Vertex 2 X-coordinate {m}
    6.13121323,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.9937722454,            !- Vertex 3 X-coordinate {m}
    6.23490958,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.5671667254,            !- Vertex 4 X-coordinate {m}
    6.23490958,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -4.0780974539,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    2.874978831,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    2.874978831,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -4.0780974539,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    2.874978831,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    2.874978831,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    2.874978831,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    2.874978831,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,           !- Vertex 1 X-coordinate {m}
    2.87497883,              !- Vertex 1 Y-coordinate {m}
    0.5112000028,            !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    5.25057883,              !- Vertex 2 Y-coordinate {m}
    0.5112000028,            !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    5.25057883,              !- Vertex 3 Y-coordinate {m}
    1.7550000028,            !- Vertex 3 Z-coordinate {m}
    29.6948360504,           !- Vertex 4 X-coordinate {m}
    2.87497883,              !- Vertex 4 Y-coordinate {m}
    1.7550000028;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,           !- Vertex 1 X-coordinate {m}
    2.87497883,              !- Vertex 1 Y-coordinate {m}
    1.7549998097,            !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    5.25057883,              !- Vertex 2 Y-coordinate {m}
    1.7549998172,            !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    5.25057883,              !- Vertex 3 Y-coordinate {m}
    4.3635764205,            !- Vertex 3 Z-coordinate {m}
    29.6948360504,           !- Vertex 4 X-coordinate {m}
    2.87497883,              !- Vertex 4 Y-coordinate {m}
    2.1204233764;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_2_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,           !- Vertex 1 X-coordinate {m}
    2.87497883,              !- Vertex 1 Y-coordinate {m}
    2.12042337,              !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    5.25057883,              !- Vertex 2 Y-coordinate {m}
    4.36357642,              !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    5.25057883,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    29.6948360504,           !- Vertex 4 X-coordinate {m}
    2.87497883,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360499,           !- Vertex 1 X-coordinate {m}
    5.250578831,             !- Vertex 1 Y-coordinate {m}
    0.5111999985,            !- Vertex 1 Z-coordinate {m}
    27.9415665999,           !- Vertex 2 X-coordinate {m}
    5.250578831,             !- Vertex 2 Y-coordinate {m}
    0.5111999985,            !- Vertex 2 Z-coordinate {m}
    27.9415665999,           !- Vertex 3 X-coordinate {m}
    5.250578831,             !- Vertex 3 Y-coordinate {m}
    4.4221999985,            !- Vertex 3 Z-coordinate {m}
    29.6948360499,           !- Vertex 4 X-coordinate {m}
    5.250578831,             !- Vertex 4 Y-coordinate {m}
    4.4221999985;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.9415666,              !- Vertex 1 X-coordinate {m}
    5.250578831,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    27.71813205,             !- Vertex 2 X-coordinate {m}
    5.250578831,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    27.71813205,             !- Vertex 3 X-coordinate {m}
    5.250578831,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.9415666,              !- Vertex 4 X-coordinate {m}
    5.250578831,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6064147733,           !- Vertex 1 X-coordinate {m}
    5.4440788288,            !- Vertex 1 Y-coordinate {m}
    0.5112000006,            !- Vertex 1 Z-coordinate {m}
    26.1048817633,           !- Vertex 2 X-coordinate {m}
    8.0448102913,            !- Vertex 2 Y-coordinate {m}
    0.5112000006,            !- Vertex 2 Z-coordinate {m}
    26.1048817633,           !- Vertex 3 X-coordinate {m}
    8.0448102913,            !- Vertex 3 Y-coordinate {m}
    4.4222000006,            !- Vertex 3 Z-coordinate {m}
    27.6064147733,           !- Vertex 4 X-coordinate {m}
    5.4440788288,            !- Vertex 4 Y-coordinate {m}
    4.4222000006;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_6_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.7181320479,           !- Vertex 1 X-coordinate {m}
    5.250578833,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    27.6064147729,           !- Vertex 2 X-coordinate {m}
    5.4440788294,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    27.6064147729,           !- Vertex 3 X-coordinate {m}
    5.4440788294,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.7181320479,           !- Vertex 4 X-coordinate {m}
    5.250578833,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_8_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.1048817621,           !- Vertex 1 X-coordinate {m}
    8.0448102914,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    23.8503431252,           !- Vertex 2 X-coordinate {m}
    6.7426754235,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    23.8503431252,           !- Vertex 3 X-coordinate {m}
    6.7426754235,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    26.1048817621,           !- Vertex 4 X-coordinate {m}
    8.0448102914,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_8_0_10051,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8503431252,           !- Vertex 1 X-coordinate {m}
    6.7426754235,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    26.1048817621,           !- Vertex 2 X-coordinate {m}
    8.0448102914,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    26.1048817621,           !- Vertex 3 X-coordinate {m}
    8.0448102914,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.8503431252,           !- Vertex 4 X-coordinate {m}
    6.7426754235,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_7_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8503431237,           !- Vertex 1 X-coordinate {m}
    6.7426754235,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.8905896517,           !- Vertex 2 X-coordinate {m}
    8.4290789976,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.8905896517,           !- Vertex 3 X-coordinate {m}
    8.4290789976,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.8503431237,           !- Vertex 4 X-coordinate {m}
    6.7426754235,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_7_0_10052,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8905896517,           !- Vertex 1 X-coordinate {m}
    8.4290789976,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    23.8503431237,           !- Vertex 2 X-coordinate {m}
    6.7426754235,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    23.8503431237,           !- Vertex 3 X-coordinate {m}
    6.7426754235,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.8905896517,           !- Vertex 4 X-coordinate {m}
    8.4290789976,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Elevator%Machine_Partition_2_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8905896497,           !- Vertex 1 X-coordinate {m}
    8.4290789931,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.8253588202,           !- Vertex 2 X-coordinate {m}
    7.2382816088,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.8253588202,           !- Vertex 3 X-coordinate {m}
    7.2382816088,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.8905896497,           !- Vertex 4 X-coordinate {m}
    8.4290789931,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Partition_2_0_10053,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.8253588202,           !- Vertex 1 X-coordinate {m}
    7.2382816088,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.8905896497,           !- Vertex 2 X-coordinate {m}
    8.4290789931,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.8905896497,           !- Vertex 3 X-coordinate {m}
    8.4290789931,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    20.8253588202,           !- Vertex 4 X-coordinate {m}
    7.2382816088,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Elevator%Machine_Partition_5_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.8253588195,           !- Vertex 1 X-coordinate {m}
    7.2382816072,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    19.4905098342,           !- Vertex 2 X-coordinate {m}
    9.5794506023,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    19.4905098342,           !- Vertex 3 X-coordinate {m}
    9.5794506023,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    20.8253588195,           !- Vertex 4 X-coordinate {m}
    7.2382816072,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Partition_5_0_10054,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4905098342,           !- Vertex 1 X-coordinate {m}
    9.5794506023,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.8253588195,           !- Vertex 2 X-coordinate {m}
    7.2382816072,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.8253588195,           !- Vertex 3 X-coordinate {m}
    7.2382816072,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    19.4905098342,           !- Vertex 4 X-coordinate {m}
    9.5794506023,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    44,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_2_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4905098378,           !- Vertex 1 X-coordinate {m}
    9.5794505994,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    14.7966720749,           !- Vertex 2 X-coordinate {m}
    6.8660806688,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    14.7966720749,           !- Vertex 3 X-coordinate {m}
    6.8660806688,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    19.4905098378,           !- Vertex 4 X-coordinate {m}
    9.5794505994,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_2_0_10055,  !- Name
    Wall,                    !- Surface Type
    43,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.7966720749,           !- Vertex 1 X-coordinate {m}
    6.8660806688,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    19.4905098378,           !- Vertex 2 X-coordinate {m}
    9.5794505994,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    19.4905098378,           !- Vertex 3 X-coordinate {m}
    9.5794505994,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    14.7966720749,           !- Vertex 4 X-coordinate {m}
    6.8660806688,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_11_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.7966720706,           !- Vertex 1 X-coordinate {m}
    6.8660806682,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.8931897021,           !- Vertex 2 X-coordinate {m}
    8.4484921415,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.8931897021,           !- Vertex 3 X-coordinate {m}
    8.4484921415,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    14.7966720706,           !- Vertex 4 X-coordinate {m}
    6.8660806682,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_11_0_10057,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8931897021,           !- Vertex 1 X-coordinate {m}
    8.4484921415,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    14.7966720706,           !- Vertex 2 X-coordinate {m}
    6.8660806682,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    14.7966720706,           !- Vertex 3 X-coordinate {m}
    6.8660806682,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.8931897021,           !- Vertex 4 X-coordinate {m}
    8.4484921415,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_10_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8931896984,           !- Vertex 1 X-coordinate {m}
    8.4484921432,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.6108980471,           !- Vertex 2 X-coordinate {m}
    8.2821020444,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.6108980471,           !- Vertex 3 X-coordinate {m}
    8.2821020444,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.8931896984,           !- Vertex 4 X-coordinate {m}
    8.4484921432,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_10_0_10059,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.6108980471,           !- Vertex 1 X-coordinate {m}
    8.2821020444,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.8931896984,           !- Vertex 2 X-coordinate {m}
    8.4484921432,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.8931896984,           !- Vertex 3 X-coordinate {m}
    8.4484921432,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.6108980471,           !- Vertex 4 X-coordinate {m}
    8.2821020444,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_2_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.6108980471,           !- Vertex 1 X-coordinate {m}
    8.2821020444,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    12.6016394484,           !- Vertex 2 X-coordinate {m}
    7.6872185714,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    12.6016394484,           !- Vertex 3 X-coordinate {m}
    7.6872185714,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.6108980471,           !- Vertex 4 X-coordinate {m}
    8.2821020444,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_2_0_10060,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6016394484,           !- Vertex 1 X-coordinate {m}
    7.6872185714,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.6108980471,           !- Vertex 2 X-coordinate {m}
    8.2821020444,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.6108980471,           !- Vertex 3 X-coordinate {m}
    8.2821020444,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    12.6016394484,           !- Vertex 4 X-coordinate {m}
    7.6872185714,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_9_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.60163945,             !- Vertex 1 X-coordinate {m}
    7.687218573,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.20848094,             !- Vertex 2 X-coordinate {m}
    7.687218573,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.20848094,             !- Vertex 3 X-coordinate {m}
    7.687218573,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    12.60163945,             !- Vertex 4 X-coordinate {m}
    7.687218573,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_9_0_10061,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    7.687218573,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    12.60163945,             !- Vertex 2 X-coordinate {m}
    7.687218573,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    12.60163945,             !- Vertex 3 X-coordinate {m}
    7.687218573,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.20848094,             !- Vertex 4 X-coordinate {m}
    7.687218573,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_3_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    7.687218573,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.26992158,              !- Vertex 2 X-coordinate {m}
    7.687218573,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.26992158,              !- Vertex 3 X-coordinate {m}
    7.687218573,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.20848094,             !- Vertex 4 X-coordinate {m}
    7.687218573,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_3_0_10063,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.26992158,              !- Vertex 1 X-coordinate {m}
    7.687218573,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.20848094,             !- Vertex 2 X-coordinate {m}
    7.687218573,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.20848094,             !- Vertex 3 X-coordinate {m}
    7.687218573,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.26992158,              !- Vertex 4 X-coordinate {m}
    7.687218573,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_2_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.2699215834,            !- Vertex 1 X-coordinate {m}
    7.68721857,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.2699215834,            !- Vertex 2 X-coordinate {m}
    6.23490958,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.2699215834,            !- Vertex 3 X-coordinate {m}
    6.23490958,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.2699215834,            !- Vertex 4 X-coordinate {m}
    7.68721857,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_2_0_10064,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.2699215834,            !- Vertex 1 X-coordinate {m}
    6.23490958,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.2699215834,            !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.2699215834,            !- Vertex 3 X-coordinate {m}
    7.68721857,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.2699215834,            !- Vertex 4 X-coordinate {m}
    6.23490958,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_18_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_8_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.26992158,              !- Vertex 1 X-coordinate {m}
    6.2349095835,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.99366221,              !- Vertex 2 X-coordinate {m}
    6.2349095835,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.99366221,              !- Vertex 3 X-coordinate {m}
    6.2349095835,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.26992158,              !- Vertex 4 X-coordinate {m}
    6.2349095835,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_8_0_10066,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    6.2349095835,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.26992158,              !- Vertex 2 X-coordinate {m}
    6.2349095835,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.26992158,              !- Vertex 3 X-coordinate {m}
    6.2349095835,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    6.2349095835,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    6.13121325,              !- Vertex 1 Y-coordinate {m}
    0.5111999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.39006164,              !- Vertex 2 Y-coordinate {m}
    0.5111999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.39006164,              !- Vertex 3 Y-coordinate {m}
    0.7651999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    6.13121325,              !- Vertex 4 Y-coordinate {m}
    0.7651999976;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    6.23490958,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    6.13121325,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    6.13121325,              !- Vertex 3 Y-coordinate {m}
    0.7652,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    -.39006164,              !- Vertex 4 Y-coordinate {m}
    0.7652,                  !- Vertex 4 Z-coordinate {m}
    3.9936622129,            !- Vertex 5 X-coordinate {m}
    -.39006164,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    3.9936622129,            !- Vertex 6 X-coordinate {m}
    -.45413456,              !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    3.9936622129,            !- Vertex 7 X-coordinate {m}
    -.45413456,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    3.9936622129,            !- Vertex 8 X-coordinate {m}
    6.23490958,              !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_3_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.62741716,             !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.62741716,             !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_3_0_10067,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,             !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_23_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_10_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,             !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.26772603,             !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.26772603,             !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_10_0_10068,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_23_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.62741716,             !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.62741716,             !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_24_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_9_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.26772603,             !- Vertex 2 X-coordinate {m}
    -4.45387898,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.26772603,             !- Vertex 3 X-coordinate {m}
    -4.45387898,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_9_0_10070,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_24_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -4.45387898,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.26772603,             !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.26772603,             !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -4.45387898,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_25_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_8_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -4.4538789796,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.69255014,             !- Vertex 2 X-coordinate {m}
    -4.4538789796,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.69255014,             !- Vertex 3 X-coordinate {m}
    -4.4538789796,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -4.4538789796,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_8_0_10071,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_25_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69255014,             !- Vertex 1 X-coordinate {m}
    -4.4538789796,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.26772603,             !- Vertex 2 X-coordinate {m}
    -4.4538789796,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.26772603,             !- Vertex 3 X-coordinate {m}
    -4.4538789796,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -4.4538789796,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_26_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_7_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6925501405,           !- Vertex 1 X-coordinate {m}
    -4.45387898,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.6925501405,           !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.6925501405,           !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.6925501405,           !- Vertex 4 X-coordinate {m}
    -4.45387898,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_7_0_10073,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_26_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6925501405,           !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.6925501405,           !- Vertex 2 X-coordinate {m}
    -4.45387898,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.6925501405,           !- Vertex 3 X-coordinate {m}
    -4.45387898,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.6925501405,           !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_27_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_6_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69255014,             !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.63899815,             !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.63899815,             !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_6_0_10074,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_27_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.63899815,             !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.69255014,             !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.69255014,             !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.63899815,             !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_28_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_5_0_10075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,           !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.6389981512,           !- Vertex 2 X-coordinate {m}
    -4.07809745,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.6389981512,           !- Vertex 3 X-coordinate {m}
    -4.07809745,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.6389981512,           !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_5_0_10075,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,           !- Vertex 1 X-coordinate {m}
    -4.07809745,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.6389981512,           !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.6389981512,           !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.6389981512,           !- Vertex 4 X-coordinate {m}
    -4.07809745,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_29_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Vestibule_Partition_3_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.63899815,             !- Vertex 1 X-coordinate {m}
    -4.0780974539,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    27.37350345,             !- Vertex 2 X-coordinate {m}
    -4.0780974539,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    27.37350345,             !- Vertex 3 X-coordinate {m}
    -4.0780974539,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.63899815,             !- Vertex 4 X-coordinate {m}
    -4.0780974539,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Partition_3_0_10076,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_29_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    -4.0780974539,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.63899815,             !- Vertex 2 X-coordinate {m}
    -4.0780974539,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.63899815,             !- Vertex 3 X-coordinate {m}
    -4.0780974539,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.37350345,             !- Vertex 4 X-coordinate {m}
    -4.0780974539,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10078,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.23518554,            !- Vertex 1 X-coordinate {m}
    -.71208291,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -16.71039728,            !- Vertex 2 X-coordinate {m}
    -.71208291,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -16.71039728,            !- Vertex 3 X-coordinate {m}
    0.10717586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.2363733,             !- Vertex 4 X-coordinate {m}
    0.10717586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10078,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%HVAC%Shaft_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,            !- Vertex 1 X-coordinate {m}
    -.71208291,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.23518554,            !- Vertex 2 X-coordinate {m}
    -.71208291,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.2363733,             !- Vertex 3 X-coordinate {m}
    0.10717586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    0.10717586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,          !- Vertex 1 X-coordinate {m}
    -.39006164,              !- Vertex 1 Y-coordinate {m}
    0.5112000003,            !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    0.10717586,              !- Vertex 2 Y-coordinate {m}
    0.5112000003,            !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    0.10717586,              !- Vertex 3 Y-coordinate {m}
    0.7652000003,            !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    -.39006164,              !- Vertex 4 Y-coordinate {m}
    0.7652000003;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_2_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.7103972828,          !- Vertex 1 X-coordinate {m}
    -.71208291,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    -.39006164,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    -.39006164,              !- Vertex 3 Y-coordinate {m}
    0.7652,                  !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    0.10717586,              !- Vertex 4 Y-coordinate {m}
    0.7652,                  !- Vertex 4 Z-coordinate {m}
    -16.7103972828,          !- Vertex 5 X-coordinate {m}
    0.10717586,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -16.7103972828,          !- Vertex 6 X-coordinate {m}
    -.71208291,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,            !- Vertex 1 X-coordinate {m}
    0.1071758565,            !- Vertex 1 Y-coordinate {m}
    0.5111999995,            !- Vertex 1 Z-coordinate {m}
    -20.2363733,             !- Vertex 2 X-coordinate {m}
    0.1071758565,            !- Vertex 2 Y-coordinate {m}
    0.5111999995,            !- Vertex 2 Z-coordinate {m}
    -20.2363733,             !- Vertex 3 X-coordinate {m}
    0.1071758565,            !- Vertex 3 Y-coordinate {m}
    0.7651999995,            !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    0.1071758565,            !- Vertex 4 Y-coordinate {m}
    0.7651999995;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,            !- Vertex 1 X-coordinate {m}
    0.1071758565,            !- Vertex 1 Y-coordinate {m}
    0.7652,                  !- Vertex 1 Z-coordinate {m}
    -20.2363733,             !- Vertex 2 X-coordinate {m}
    0.1071758565,            !- Vertex 2 Y-coordinate {m}
    0.7652,                  !- Vertex 2 Z-coordinate {m}
    -20.2363733,             !- Vertex 3 X-coordinate {m}
    0.1071758565,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    0.1071758565,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2363733033,          !- Vertex 1 X-coordinate {m}
    0.1071758565,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.2351855416,          !- Vertex 2 X-coordinate {m}
    -.7120829106,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2351855416,          !- Vertex 3 X-coordinate {m}
    -.7120829106,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.2363733033,          !- Vertex 4 X-coordinate {m}
    0.1071758565,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -3.32534914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.62741716,             !- Vertex 2 X-coordinate {m}
    -3.32534914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.62741716,             !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_GroundFloor_0_1_1,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.63899815,             !- Vertex 1 X-coordinate {m}
    -3.32534914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.69255014,             !- Vertex 2 X-coordinate {m}
    -3.32534914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.69255014,             !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    24.63899815,             !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -3.71234914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.62741716,             !- Vertex 2 X-coordinate {m}
    -3.71234914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.62741716,             !- Vertex 3 X-coordinate {m}
    -3.32534914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -3.32534914,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_ExtFloor_0_2_1,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    24.63899815,             !- Vertex 1 X-coordinate {m}
    -6.89311056,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.41696522,             !- Vertex 2 X-coordinate {m}
    -6.89310472,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.41696522,             !- Vertex 3 X-coordinate {m}
    -3.71234914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -3.71234914,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    22.69255014,             !- Vertex 5 X-coordinate {m}
    -3.32534914,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    24.63899815,             !- Vertex 6 X-coordinate {m}
    -3.32534914,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    8.96942507,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.41696522,             !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.41696522,             !- Vertex 3 X-coordinate {m}
    -6.89310472,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.63899815,             !- Vertex 4 X-coordinate {m}
    -6.89311056,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    24.63899815,             !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    22.69255014,             !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    22.69255014,             !- Vertex 7 X-coordinate {m}
    -4.45387898,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    20.26772603,             !- Vertex 8 X-coordinate {m}
    -4.45387898,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    20.26772603,             !- Vertex 9 X-coordinate {m}
    -3.26174553,             !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    10.62741716,             !- Vertex 10 X-coordinate {m}
    -3.26174553,             !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    10.62741716,             !- Vertex 11 X-coordinate {m}
    -4.63281119,             !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    8.96942507,              !- Vertex 12 X-coordinate {m}
    -4.63281119,             !- Vertex 12 Y-coordinate {m}
    4.4222;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10079,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    24.41696522,             !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    8.96942507,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    8.96942507,              !- Vertex 3 X-coordinate {m}
    -4.63281119,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -4.63281119,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    10.62741716,             !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    20.26772603,             !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    20.26772603,             !- Vertex 7 X-coordinate {m}
    -4.45387898,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    22.69255014,             !- Vertex 8 X-coordinate {m}
    -4.45387898,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    22.69255014,             !- Vertex 9 X-coordinate {m}
    -3.26174553,             !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    24.63899815,             !- Vertex 10 X-coordinate {m}
    -3.26174553,             !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    24.63899815,             !- Vertex 11 X-coordinate {m}
    -6.89311056,             !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    24.41696522,             !- Vertex 12 X-coordinate {m}
    -6.89310472,             !- Vertex 12 Y-coordinate {m}
    4.4222;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4169652172,           !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.4169652172,           !- Vertex 2 X-coordinate {m}
    -6.8931047177,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.4169652172,           !- Vertex 3 X-coordinate {m}
    -6.8931047177,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.4169652172,           !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4169652172,           !- Vertex 1 X-coordinate {m}
    -6.8931047177,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.6389981512,           !- Vertex 2 X-coordinate {m}
    -6.8931105566,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.6389981512,           !- Vertex 3 X-coordinate {m}
    -6.8931105566,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.4169652172,           !- Vertex 4 X-coordinate {m}
    -6.8931047177,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    51,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Vestibule_Partition_4_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,           !- Vertex 1 X-coordinate {m}
    -6.89311056,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.6389981512,           !- Vertex 2 X-coordinate {m}
    -4.07809745,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.6389981512,           !- Vertex 3 X-coordinate {m}
    -4.07809745,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.6389981512,           !- Vertex 4 X-coordinate {m}
    -6.89311056,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Partition_4_0_10080,  !- Name
    Wall,                    !- Surface Type
    52,                      !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,           !- Vertex 1 X-coordinate {m}
    -4.07809745,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.6389981512,           !- Vertex 2 X-coordinate {m}
    -6.89311056,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.6389981512,           !- Vertex 3 X-coordinate {m}
    -6.89311056,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.6389981512,           !- Vertex 4 X-coordinate {m}
    -4.07809745,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_2_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.6274171606,           !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.6274171606,           !- Vertex 2 X-coordinate {m}
    -4.63281119,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.6274171606,           !- Vertex 3 X-coordinate {m}
    -4.63281119,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.6274171606,           !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_2_0_10081,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.6274171606,           !- Vertex 1 X-coordinate {m}
    -4.63281119,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.6274171606,           !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.6274171606,           !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.6274171606,           !- Vertex 4 X-coordinate {m}
    -4.63281119,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_9_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,             !- Vertex 1 X-coordinate {m}
    -4.6328111892,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.96942507,              !- Vertex 2 X-coordinate {m}
    -4.6328111892,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.96942507,              !- Vertex 3 X-coordinate {m}
    -4.6328111892,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -4.6328111892,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_9_0_10082,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.96942507,              !- Vertex 1 X-coordinate {m}
    -4.6328111892,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.62741716,             !- Vertex 2 X-coordinate {m}
    -4.6328111892,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.62741716,             !- Vertex 3 X-coordinate {m}
    -4.6328111892,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.96942507,              !- Vertex 4 X-coordinate {m}
    -4.6328111892,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_8_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.9694250653,            !- Vertex 1 X-coordinate {m}
    -4.63281119,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.9694250653,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.9694250653,            !- Vertex 3 X-coordinate {m}
    -12.25856389,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.9694250653,            !- Vertex 4 X-coordinate {m}
    -4.63281119,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_8_0_10083,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.9694250653,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.9694250653,            !- Vertex 2 X-coordinate {m}
    -4.63281119,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.9694250653,            !- Vertex 3 X-coordinate {m}
    -4.63281119,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.9694250653,            !- Vertex 4 X-coordinate {m}
    -12.25856389,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.9694250653,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.4169652172,           !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.4169652172,           !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.9694250653,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    -6.89318247,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.80396522,             !- Vertex 2 X-coordinate {m}
    -6.8931148982,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.80396522,             !- Vertex 3 X-coordinate {m}
    -4.07809745,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    27.37350345,             !- Vertex 4 X-coordinate {m}
    -4.07809745,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_ExtFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.80396522,             !- Vertex 1 X-coordinate {m}
    -6.8931148982,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.63899815,             !- Vertex 2 X-coordinate {m}
    -6.89311056,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.63899815,             !- Vertex 3 X-coordinate {m}
    -4.07809745,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    24.80396522,             !- Vertex 4 X-coordinate {m}
    -4.07809745,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.63899815,             !- Vertex 1 X-coordinate {m}
    -6.89311056,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.37350345,             !- Vertex 2 X-coordinate {m}
    -6.89318247,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.37350345,             !- Vertex 3 X-coordinate {m}
    -4.07809745,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.63899815,             !- Vertex 4 X-coordinate {m}
    -4.07809745,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10084,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Vestibule_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    -6.89318247,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.63899815,             !- Vertex 2 X-coordinate {m}
    -6.89311056,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.63899815,             !- Vertex 3 X-coordinate {m}
    -4.07809745,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.37350345,             !- Vertex 4 X-coordinate {m}
    -4.07809745,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -6.8931824664,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -4.0780974539,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -4.0780974539,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -6.8931824664,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,           !- Vertex 1 X-coordinate {m}
    -6.8931105566,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -6.8931824664,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -6.8931824664,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.6389981512,           !- Vertex 4 X-coordinate {m}
    -6.8931105566,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    7,                       !- Number of Vertices
    26.10488176,             !- Vertex 1 X-coordinate {m}
    8.04481029,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    23.85034312,             !- Vertex 2 X-coordinate {m}
    6.74267542,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.89058965,             !- Vertex 3 X-coordinate {m}
    8.429079,                !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    21.55388294,             !- Vertex 4 X-coordinate {m}
    10.77330809,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    22.29651573,             !- Vertex 5 X-coordinate {m}
    11.20299176,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    21.39165314,             !- Vertex 6 X-coordinate {m}
    12.76958834,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    22.87597633,             !- Vertex 7 X-coordinate {m}
    13.63743856,             !- Vertex 7 Y-coordinate {m}
    0.5112;                  !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    22.89058965,             !- Vertex 1 X-coordinate {m}
    8.429079,                !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.85034312,             !- Vertex 2 X-coordinate {m}
    6.74267542,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    26.10488176,             !- Vertex 3 X-coordinate {m}
    8.04481029,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.96111976,             !- Vertex 4 X-coordinate {m}
    13.4899658,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    21.4738549823,           !- Vertex 5 X-coordinate {m}
    12.6272715656,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    22.29651573,             !- Vertex 6 X-coordinate {m}
    11.20299176,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    22.1136831615,           !- Vertex 7 X-coordinate {m}
    11.0972057375,           !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    21.5545188308,           !- Vertex 8 X-coordinate {m}
    10.7721929062,           !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10085,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    26.10488176,             !- Vertex 1 X-coordinate {m}
    8.04481029,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.85034312,             !- Vertex 2 X-coordinate {m}
    6.74267542,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    22.89058965,             !- Vertex 3 X-coordinate {m}
    8.429079,                !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.5545188308,           !- Vertex 4 X-coordinate {m}
    10.7721929062,           !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    22.1136831615,           !- Vertex 5 X-coordinate {m}
    11.0972057375,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    22.29651573,             !- Vertex 6 X-coordinate {m}
    11.20299176,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    21.4738549823,           !- Vertex 7 X-coordinate {m}
    12.6272715656,           !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    22.96111976,             !- Vertex 8 X-coordinate {m}
    13.4899658,              !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.4738549823,           !- Vertex 1 X-coordinate {m}
    12.6272715656,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.96111976,             !- Vertex 2 X-coordinate {m}
    13.4899658,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    22.8759763245,           !- Vertex 3 X-coordinate {m}
    13.6374385568,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.39165314,             !- Vertex 4 X-coordinate {m}
    12.76958834,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10086,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.96111976,             !- Vertex 1 X-coordinate {m}
    13.4899658,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    21.4738549823,           !- Vertex 2 X-coordinate {m}
    12.6272715656,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.39165314,             !- Vertex 3 X-coordinate {m}
    12.76958834,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.8759763245,           !- Vertex 4 X-coordinate {m}
    13.6374385568,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.1048817633,           !- Vertex 1 X-coordinate {m}
    8.0448102913,            !- Vertex 1 Y-coordinate {m}
    0.5112000006,            !- Vertex 1 Z-coordinate {m}
    22.8759763283,           !- Vertex 2 X-coordinate {m}
    13.6374385576,           !- Vertex 2 Y-coordinate {m}
    0.5112000006,            !- Vertex 2 Z-coordinate {m}
    22.8759763283,           !- Vertex 3 X-coordinate {m}
    13.6374385576,           !- Vertex 3 Y-coordinate {m}
    4.4222000006,            !- Vertex 3 Z-coordinate {m}
    26.1048817633,           !- Vertex 4 X-coordinate {m}
    8.0448102913,            !- Vertex 4 Y-coordinate {m}
    4.4222000006;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Partition_7_0_10087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8759763248,           !- Vertex 1 X-coordinate {m}
    13.6374385581,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    21.3916531412,           !- Vertex 2 X-coordinate {m}
    12.769588342,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    21.3916531412,           !- Vertex 3 X-coordinate {m}
    12.769588342,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.8759763248,           !- Vertex 4 X-coordinate {m}
    13.6374385581,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_7_0_10087,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3916531412,           !- Vertex 1 X-coordinate {m}
    12.769588342,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.8759763248,           !- Vertex 2 X-coordinate {m}
    13.6374385581,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.8759763248,           !- Vertex 3 X-coordinate {m}
    13.6374385581,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.3916531412,           !- Vertex 4 X-coordinate {m}
    12.769588342,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_5_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3916531387,           !- Vertex 1 X-coordinate {m}
    12.7695883379,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.2965157317,           !- Vertex 2 X-coordinate {m}
    11.2029917618,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.2965157317,           !- Vertex 3 X-coordinate {m}
    11.2029917618,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.3916531387,           !- Vertex 4 X-coordinate {m}
    12.7695883379,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_5_0_10088,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2965157317,           !- Vertex 1 X-coordinate {m}
    11.2029917618,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    21.3916531387,           !- Vertex 2 X-coordinate {m}
    12.7695883379,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    21.3916531387,           !- Vertex 3 X-coordinate {m}
    12.7695883379,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.2965157317,           !- Vertex 4 X-coordinate {m}
    11.2029917618,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    44,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_4_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2965157297,           !- Vertex 1 X-coordinate {m}
    11.2029917578,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    21.5538829385,           !- Vertex 2 X-coordinate {m}
    10.7733080905,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    21.5538829385,           !- Vertex 3 X-coordinate {m}
    10.7733080905,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.2965157297,           !- Vertex 4 X-coordinate {m}
    11.2029917578,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_4_0_10090,  !- Name
    Wall,                    !- Surface Type
    43,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.5538829385,           !- Vertex 1 X-coordinate {m}
    10.7733080905,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.2965157297,           !- Vertex 2 X-coordinate {m}
    11.2029917578,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.2965157297,           !- Vertex 3 X-coordinate {m}
    11.2029917578,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.5538829385,           !- Vertex 4 X-coordinate {m}
    10.7733080905,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Elevator%Machine_Partition_3_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.5538829389,           !- Vertex 1 X-coordinate {m}
    10.7733080871,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.8905896534,           !- Vertex 2 X-coordinate {m}
    8.4290789947,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.8905896534,           !- Vertex 3 X-coordinate {m}
    8.4290789947,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.5538829389,           !- Vertex 4 X-coordinate {m}
    10.7733080871,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Partition_3_0_10091,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8905896534,           !- Vertex 1 X-coordinate {m}
    8.4290789947,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    21.5538829389,           !- Vertex 2 X-coordinate {m}
    10.7733080871,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    21.5538829389,           !- Vertex 3 X-coordinate {m}
    10.7733080871,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.8905896534,           !- Vertex 4 X-coordinate {m}
    8.4290789947,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    21.39165314,             !- Vertex 1 X-coordinate {m}
    12.76958834,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    15.60098571,             !- Vertex 2 X-coordinate {m}
    9.4364706,               !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    15.07480448,             !- Vertex 3 X-coordinate {m}
    10.33024118,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    12.14699161,             !- Vertex 4 X-coordinate {m}
    15.40162453,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    19.42981522,             !- Vertex 5 X-coordinate {m}
    19.6063647,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    22.87597633,             !- Vertex 6 X-coordinate {m}
    13.63743856,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    15.07480448,             !- Vertex 1 X-coordinate {m}
    10.33024118,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    15.60098571,             !- Vertex 2 X-coordinate {m}
    9.4364706,               !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    17.1279830123,           !- Vertex 3 X-coordinate {m}
    10.3154127701,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    16.34211168,             !- Vertex 4 X-coordinate {m}
    11.67668759,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    17.7129277,              !- Vertex 5 X-coordinate {m}
    12.46371626,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    18.24422708,             !- Vertex 6 X-coordinate {m}
    11.54601728,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    19.49011495,             !- Vertex 7 X-coordinate {m}
    12.27383709,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    18.94117825,             !- Vertex 8 X-coordinate {m}
    13.19202708,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    20.45492032,             !- Vertex 9 X-coordinate {m}
    14.0581922,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    21.2333400226,           !- Vertex 10 X-coordinate {m}
    12.6784630481,           !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    21.39165314,             !- Vertex 11 X-coordinate {m}
    12.76958834,             !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    22.8759763245,           !- Vertex 12 X-coordinate {m}
    13.6374385568,           !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    19.42981522,             !- Vertex 13 X-coordinate {m}
    19.6063647,              !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    12.1469916103,           !- Vertex 14 X-coordinate {m}
    15.4016245296,           !- Vertex 14 Y-coordinate {m}
    4.4222;                  !- Vertex 14 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10092,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    21.2333400226,           !- Vertex 1 X-coordinate {m}
    12.6784630481,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    20.45492032,             !- Vertex 2 X-coordinate {m}
    14.0581922,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    18.94117825,             !- Vertex 3 X-coordinate {m}
    13.19202708,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    19.49011495,             !- Vertex 4 X-coordinate {m}
    12.27383709,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    18.24422708,             !- Vertex 5 X-coordinate {m}
    11.54601728,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    17.7129277,              !- Vertex 6 X-coordinate {m}
    12.46371626,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    16.34211168,             !- Vertex 7 X-coordinate {m}
    11.67668759,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    17.1279830123,           !- Vertex 8 X-coordinate {m}
    10.3154127701,           !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    15.60098571,             !- Vertex 9 X-coordinate {m}
    9.4364706,               !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    15.07480448,             !- Vertex 10 X-coordinate {m}
    10.33024118,             !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    12.1469916103,           !- Vertex 11 X-coordinate {m}
    15.4016245296,           !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    19.42981522,             !- Vertex 12 X-coordinate {m}
    19.6063647,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    22.8759763245,           !- Vertex 13 X-coordinate {m}
    13.6374385568,           !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    21.39165314,             !- Vertex 14 X-coordinate {m}
    12.76958834,             !- Vertex 14 Y-coordinate {m}
    4.4222;                  !- Vertex 14 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    17.1279830123,           !- Vertex 1 X-coordinate {m}
    10.3154127701,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    21.2333400226,           !- Vertex 2 X-coordinate {m}
    12.6784630481,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    20.45492032,             !- Vertex 3 X-coordinate {m}
    14.0581922,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    18.94117825,             !- Vertex 4 X-coordinate {m}
    13.19202708,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    19.49011495,             !- Vertex 5 X-coordinate {m}
    12.27383709,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    18.24422708,             !- Vertex 6 X-coordinate {m}
    11.54601728,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    17.7129277,              !- Vertex 7 X-coordinate {m}
    12.46371626,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    16.34211168,             !- Vertex 8 X-coordinate {m}
    11.67668759,             !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10093,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    21.2333400226,           !- Vertex 1 X-coordinate {m}
    12.6784630481,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    17.1279830123,           !- Vertex 2 X-coordinate {m}
    10.3154127701,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    16.34211168,             !- Vertex 3 X-coordinate {m}
    11.67668759,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    17.7129277,              !- Vertex 4 X-coordinate {m}
    12.46371626,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    18.24422708,             !- Vertex 5 X-coordinate {m}
    11.54601728,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    19.49011495,             !- Vertex 6 X-coordinate {m}
    12.27383709,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    18.94117825,             !- Vertex 7 X-coordinate {m}
    13.19202708,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    20.45492032,             !- Vertex 8 X-coordinate {m}
    14.0581922,              !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8759763283,           !- Vertex 1 X-coordinate {m}
    13.6374385576,           !- Vertex 1 Y-coordinate {m}
    0.5112000006,            !- Vertex 1 Z-coordinate {m}
    19.4298152183,           !- Vertex 2 X-coordinate {m}
    19.6063646912,           !- Vertex 2 Y-coordinate {m}
    0.5112000006,            !- Vertex 2 Z-coordinate {m}
    19.4298152183,           !- Vertex 3 X-coordinate {m}
    19.6063646912,           !- Vertex 3 Y-coordinate {m}
    4.4222000006,            !- Vertex 3 Z-coordinate {m}
    22.8759763283,           !- Vertex 4 X-coordinate {m}
    13.6374385576,           !- Vertex 4 Y-coordinate {m}
    4.4222000006;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4298152122,           !- Vertex 1 X-coordinate {m}
    19.606364693,            !- Vertex 1 Y-coordinate {m}
    0.5111999961,            !- Vertex 1 Z-coordinate {m}
    12.1469916138,           !- Vertex 2 X-coordinate {m}
    15.401624528,            !- Vertex 2 Y-coordinate {m}
    0.5111999961,            !- Vertex 2 Z-coordinate {m}
    12.1469916138,           !- Vertex 3 X-coordinate {m}
    15.401624528,            !- Vertex 3 Y-coordinate {m}
    4.4221999961,            !- Vertex 3 Z-coordinate {m}
    19.4298152122,           !- Vertex 4 X-coordinate {m}
    19.606364693,            !- Vertex 4 Y-coordinate {m}
    4.4221999961;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_5_0_10094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1469916088,           !- Vertex 1 X-coordinate {m}
    15.4016245304,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    15.0748044807,           !- Vertex 2 X-coordinate {m}
    10.3302411814,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    15.0748044807,           !- Vertex 3 X-coordinate {m}
    10.3302411814,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    12.1469916088,           !- Vertex 4 X-coordinate {m}
    15.4016245304,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_5_0_10094,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.0748044807,           !- Vertex 1 X-coordinate {m}
    10.3302411814,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    12.1469916088,           !- Vertex 2 X-coordinate {m}
    15.4016245304,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    12.1469916088,           !- Vertex 3 X-coordinate {m}
    15.4016245304,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.0748044807,           !- Vertex 4 X-coordinate {m}
    10.3302411814,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_7_0_10095,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.0748044824,           !- Vertex 1 X-coordinate {m}
    10.3302411786,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    15.6009857061,           !- Vertex 2 X-coordinate {m}
    9.4364706003,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    15.6009857061,           !- Vertex 3 X-coordinate {m}
    9.4364706003,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.0748044824,           !- Vertex 4 X-coordinate {m}
    10.3302411786,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_7_0_10095,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.6009857061,           !- Vertex 1 X-coordinate {m}
    9.4364706003,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    15.0748044824,           !- Vertex 2 X-coordinate {m}
    10.3302411786,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    15.0748044824,           !- Vertex 3 X-coordinate {m}
    10.3302411786,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.6009857061,           !- Vertex 4 X-coordinate {m}
    9.4364706003,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_6_0_10096,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.6009857093,           !- Vertex 1 X-coordinate {m}
    9.4364706031,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    21.391653137,            !- Vertex 2 X-coordinate {m}
    12.7695883395,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    21.391653137,            !- Vertex 3 X-coordinate {m}
    12.7695883395,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.6009857093,           !- Vertex 4 X-coordinate {m}
    9.4364706031,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_6_0_10096,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.391653137,            !- Vertex 1 X-coordinate {m}
    12.7695883395,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    15.6009857093,           !- Vertex 2 X-coordinate {m}
    9.4364706031,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    15.6009857093,           !- Vertex 3 X-coordinate {m}
    9.4364706031,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.391653137,            !- Vertex 4 X-coordinate {m}
    12.7695883395,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10099,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -13.56546279,            !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -2.72072938,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -13.56546279,            !- Vertex 6 X-coordinate {m}
    -2.72072938,             !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10099,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -13.56546279,            !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -13.56546279,            !- Vertex 3 X-coordinate {m}
    -2.72072938,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -2.72072938,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -.77706164,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -9.55157186,             !- Vertex 6 X-coordinate {m}
    -.77706164,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112000036,            !- Vertex 1 Z-coordinate {m}
    -16.32339728,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112000036,            !- Vertex 2 Z-coordinate {m}
    -16.32339728,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.7652000036,            !- Vertex 3 Z-coordinate {m}
    -9.55157186,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.7652000036;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.7652,                  !- Vertex 1 Z-coordinate {m}
    -16.32339728,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.7652,                  !- Vertex 2 Z-coordinate {m}
    -16.32339728,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -.7770616435,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -9.55157186,             !- Vertex 6 X-coordinate {m}
    -.7770616435,            !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_3_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.35990978,            !- Vertex 1 X-coordinate {m}
    -2.720729384,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.56546279,            !- Vertex 2 X-coordinate {m}
    -2.720729384,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.56546279,            !- Vertex 3 X-coordinate {m}
    -2.720729384,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -2.720729384,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_3_0_10100,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.56546279,            !- Vertex 1 X-coordinate {m}
    -2.720729384,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.35990978,            !- Vertex 2 X-coordinate {m}
    -2.720729384,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.35990978,            !- Vertex 3 X-coordinate {m}
    -2.720729384,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -2.720729384,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_2_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.565462789,           !- Vertex 1 X-coordinate {m}
    -2.72072938,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.565462789,           !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.565462789,           !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.565462789,           !- Vertex 4 X-coordinate {m}
    -2.72072938,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_2_0_10102,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.565462789,           !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.565462789,           !- Vertex 2 X-coordinate {m}
    -2.72072938,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.565462789,           !- Vertex 3 X-coordinate {m}
    -2.72072938,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.565462789,           !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -9.55157186,             !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10103,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NM_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112000036,            !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112000036,            !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.7652000036,            !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.7652000036;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.7652,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.7652,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10104,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -20.21844545,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -13.11132136,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -13.11132136,            !- Vertex 3 X-coordinate {m}
    -10.49749083,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -10.49749083,            !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -13.56546279,            !- Vertex 5 X-coordinate {m}
    -2.72072938,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -16.35990978,            !- Vertex 6 X-coordinate {m}
    -2.72072938,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    -16.35990978,            !- Vertex 7 X-coordinate {m}
    -6.10188664,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    -20.2273714,             !- Vertex 8 X-coordinate {m}
    -6.10188664,             !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10104,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -13.11132136,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.21844545,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
