    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.2273714,             !- Vertex 3 X-coordinate {m}
    -6.10188664,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -6.10188664,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -2.72072938,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -13.56546279,            !- Vertex 6 X-coordinate {m}
    -2.72072938,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    -13.56546279,            !- Vertex 7 X-coordinate {m}
    -10.49749083,            !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    -13.11132136,            !- Vertex 8 X-coordinate {m}
    -10.49749083,            !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.227371402,           !- Vertex 1 X-coordinate {m}
    -6.1018866435,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.2184454488,          !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2184454488,          !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.227371402,           !- Vertex 4 X-coordinate {m}
    -6.1018866435,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2184454488,          !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.111321356,           !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.111321356,           !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.2184454488,          !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Partition_6_0_10105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.111321356,           !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.111321356,           !- Vertex 2 X-coordinate {m}
    -10.49749083,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.111321356,           !- Vertex 3 X-coordinate {m}
    -10.49749083,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.111321356,           !- Vertex 4 X-coordinate {m}
    -12.25856389,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Partition_6_0_10105,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.111321356,           !- Vertex 1 X-coordinate {m}
    -10.49749083,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.111321356,           !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.111321356,           !- Vertex 3 X-coordinate {m}
    -12.25856389,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.111321356,           !- Vertex 4 X-coordinate {m}
    -10.49749083,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Partition_5_0_10106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.1113213596,          !- Vertex 1 X-coordinate {m}
    -10.4974908348,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.5654627896,          !- Vertex 2 X-coordinate {m}
    -10.4974908348,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.5654627896,          !- Vertex 3 X-coordinate {m}
    -10.4974908348,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.1113213596,          !- Vertex 4 X-coordinate {m}
    -10.4974908348,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Partition_5_0_10106,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.5654627896,          !- Vertex 1 X-coordinate {m}
    -10.4974908348,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.1113213596,          !- Vertex 2 X-coordinate {m}
    -10.4974908348,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.1113213596,          !- Vertex 3 X-coordinate {m}
    -10.4974908348,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.5654627896,          !- Vertex 4 X-coordinate {m}
    -10.4974908348,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Partition_4_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.565462789,           !- Vertex 1 X-coordinate {m}
    -10.49749083,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.565462789,           !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.565462789,           !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.565462789,           !- Vertex 4 X-coordinate {m}
    -10.49749083,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Partition_4_0_10107,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.565462789,           !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.565462789,           !- Vertex 2 X-coordinate {m}
    -10.49749083,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.565462789,           !- Vertex 3 X-coordinate {m}
    -10.49749083,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.565462789,           !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.32534914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.91146221,              !- Vertex 2 X-coordinate {m}
    -3.32534914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.9114622382,            !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.71234914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.52446221,              !- Vertex 2 X-coordinate {m}
    -3.71234914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.52446221,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.91146224,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.91146221,              !- Vertex 5 X-coordinate {m}
    -3.32534914,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    6.63284823,              !- Vertex 6 X-coordinate {m}
    -3.32534914,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10108,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.14236205,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10108,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_4_0_10109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_4_0_10109,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_5_0_10110,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -5.6460124326,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -5.6460124326,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -5.6460124326,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.14236205,              !- Vertex 4 X-coordinate {m}
    -5.6460124326,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_5_0_10110,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -5.6460124326,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -5.6460124326,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -5.6460124326,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -5.6460124326,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,             !- Vertex 1 X-coordinate {m}
    -3.32534914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -3.32534914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,             !- Vertex 1 X-coordinate {m}
    -3.71234914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -3.71234914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -3.32534914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -3.32534914,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10111,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    8.96942507,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    8.96942507,              !- Vertex 3 X-coordinate {m}
    -4.63281119,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -4.63281119,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    10.62741716,             !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    6.63284823,              !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    6.63284823,              !- Vertex 7 X-coordinate {m}
    -5.64601243,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    3.14236205,              !- Vertex 8 X-coordinate {m}
    -5.64601243,             !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10111,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    8.96942507,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    6.63284823,              !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    10.62741716,             !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    10.62741716,             !- Vertex 7 X-coordinate {m}
    -4.63281119,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    8.96942507,              !- Vertex 8 X-coordinate {m}
    -4.63281119,             !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SE_Partition_2_0_10112,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -12.25856389,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Partition_2_0_10112,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -12.25856389,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.9694250653,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.9694250653,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10114,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -13.11132136,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -13.56546279,            !- Vertex 5 X-coordinate {m}
    -10.49749083,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -13.11132136,            !- Vertex 6 X-coordinate {m}
    -10.49749083,            !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10114,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -13.11132136,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -13.11132136,            !- Vertex 3 X-coordinate {m}
    -10.49749083,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -10.49749083,            !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -13.56546279,            !- Vertex 5 X-coordinate {m}
    -5.64601243,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -9.55157186,             !- Vertex 6 X-coordinate {m}
    -5.64601243,             !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.111321356,           !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -9.5515718564,           !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -9.5515718564,           !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.111321356,           !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10115,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -9.55157186,             !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10115,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SM_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.5515718564,           !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049018,           !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049018,           !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -9.5515718564,           !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10116,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10116,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SE_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.14236205,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049018,           !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049018,           !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    7,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    7.68721857,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.26992158,              !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.26992158,              !- Vertex 3 X-coordinate {m}
    6.23490958,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    6.23490958,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    2.06269056,              !- Vertex 5 X-coordinate {m}
    9.5794506,               !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    7.77561216,              !- Vertex 6 X-coordinate {m}
    12.87780742,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    10.20848094,             !- Vertex 7 X-coordinate {m}
    8.66880876,              !- Vertex 7 Y-coordinate {m}
    0.5112;                  !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10117,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.56717673,              !- Vertex 1 X-coordinate {m}
    6.51821304,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    8.26992158,              !- Vertex 2 X-coordinate {m}
    6.5182130001,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    8.26992158,              !- Vertex 3 X-coordinate {m}
    7.68721857,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.20848094,             !- Vertex 4 X-coordinate {m}
    7.68721857,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    10.20848094,             !- Vertex 5 X-coordinate {m}
    8.25473196,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    7.56717673,              !- Vertex 6 X-coordinate {m}
    8.25473196,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10117,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    7.68721857,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    8.26992158,              !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    8.26992158,              !- Vertex 3 X-coordinate {m}
    6.5182130001,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.56717673,              !- Vertex 4 X-coordinate {m}
    6.51821304,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    7.56717673,              !- Vertex 5 X-coordinate {m}
    8.25473196,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    10.20848094,             !- Vertex 6 X-coordinate {m}
    8.25473196,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_23_0_10118,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867254,            !- Vertex 1 X-coordinate {m}
    6.23490958,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    8.26992158,              !- Vertex 2 X-coordinate {m}
    6.23490958,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    8.26992158,              !- Vertex 3 X-coordinate {m}
    6.5182129982,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.56718674,              !- Vertex 4 X-coordinate {m}
    6.51821304,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_23_0_10118,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.26992158,              !- Vertex 1 X-coordinate {m}
    6.23490958,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.5671867254,            !- Vertex 2 X-coordinate {m}
    6.23490958,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.56718674,              !- Vertex 3 X-coordinate {m}
    6.51821304,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.26992158,              !- Vertex 4 X-coordinate {m}
    6.5182129982,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_0_0_10119,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    3.8300967721,            !- Vertex 1 X-coordinate {m}
    6.51821323,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.56717673,              !- Vertex 2 X-coordinate {m}
    6.51821304,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.56717673,              !- Vertex 3 X-coordinate {m}
    10.17681728,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.4249125006,            !- Vertex 4 X-coordinate {m}
    12.0979806089,           !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    2.06269056,              !- Vertex 5 X-coordinate {m}
    9.5794506,               !- Vertex 5 Y-coordinate {m}
    4.4222;                  !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_0_0_10119,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    7.56717673,              !- Vertex 1 X-coordinate {m}
    6.51821304,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.8300967721,            !- Vertex 2 X-coordinate {m}
    6.51821323,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    2.06269056,              !- Vertex 3 X-coordinate {m}
    9.5794506,               !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.4249125006,            !- Vertex 4 X-coordinate {m}
    12.0979806089,           !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    7.56717673,              !- Vertex 5 X-coordinate {m}
    10.17681728,             !- Vertex 5 Y-coordinate {m}
    4.4222;                  !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_12_0_10120,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722454,            !- Vertex 1 X-coordinate {m}
    6.23490958,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.5671667254,            !- Vertex 2 X-coordinate {m}
    6.23490958,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.56716674,              !- Vertex 3 X-coordinate {m}
    6.51821304,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99377226,              !- Vertex 4 X-coordinate {m}
    6.51821323,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_12_0_10120,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671667254,            !- Vertex 1 X-coordinate {m}
    6.23490958,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.9937722454,            !- Vertex 2 X-coordinate {m}
    6.23490958,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.99377226,              !- Vertex 3 X-coordinate {m}
    6.51821323,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.56716674,              !- Vertex 4 X-coordinate {m}
    6.51821304,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Floor_0_0_10121,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.56717673,              !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    10.20848094,             !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    10.20848094,             !- Vertex 3 X-coordinate {m}
    8.66880876,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.77561216,              !- Vertex 4 X-coordinate {m}
    12.87780742,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    6.4249125006,            !- Vertex 5 X-coordinate {m}
    12.0979806089,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    7.56717673,              !- Vertex 6 X-coordinate {m}
    10.17681728,             !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Floor_0_0_10121,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.56717673,              !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.56717673,              !- Vertex 3 X-coordinate {m}
    10.17681728,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.4249125006,            !- Vertex 4 X-coordinate {m}
    12.0979806089,           !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    7.77561216,              !- Vertex 5 X-coordinate {m}
    12.87780742,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    10.20848094,             !- Vertex 6 X-coordinate {m}
    8.66880876,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_8_0_10122,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2084809422,           !- Vertex 1 X-coordinate {m}
    7.68721857,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.2084809422,           !- Vertex 2 X-coordinate {m}
    8.66880876,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.2084809422,           !- Vertex 3 X-coordinate {m}
    8.66880876,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.2084809422,           !- Vertex 4 X-coordinate {m}
    7.68721857,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_8_0_10122,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2084809422,           !- Vertex 1 X-coordinate {m}
    8.66880876,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.2084809422,           !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.2084809422,           !- Vertex 3 X-coordinate {m}
    7.68721857,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.2084809422,           !- Vertex 4 X-coordinate {m}
    8.66880876,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_7_0_10123,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2084809408,           !- Vertex 1 X-coordinate {m}
    8.668808758,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    7.7756121585,            !- Vertex 2 X-coordinate {m}
    12.8778074284,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    7.7756121585,            !- Vertex 3 X-coordinate {m}
    12.8778074284,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.2084809408,           !- Vertex 4 X-coordinate {m}
    8.668808758,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_7_0_10123,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7756121585,            !- Vertex 1 X-coordinate {m}
    12.8778074284,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.2084809408,           !- Vertex 2 X-coordinate {m}
    8.668808758,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.2084809408,           !- Vertex 3 X-coordinate {m}
    8.668808758,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.7756121585,            !- Vertex 4 X-coordinate {m}
    12.8778074284,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.775612159,             !- Vertex 1 X-coordinate {m}
    12.877807423,            !- Vertex 1 Y-coordinate {m}
    0.5111999961,            !- Vertex 1 Z-coordinate {m}
    2.0626905566,            !- Vertex 2 X-coordinate {m}
    9.579450598,             !- Vertex 2 Y-coordinate {m}
    0.5111999961,            !- Vertex 2 Z-coordinate {m}
    2.0626905566,            !- Vertex 3 X-coordinate {m}
    9.579450598,             !- Vertex 3 Y-coordinate {m}
    2.9659942361,            !- Vertex 3 Z-coordinate {m}
    7.775612159,             !- Vertex 4 X-coordinate {m}
    12.877807423,            !- Vertex 4 Y-coordinate {m}
    2.9659942361;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_6_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.775612158,             !- Vertex 1 X-coordinate {m}
    12.8778074225,           !- Vertex 1 Y-coordinate {m}
    2.96599424,              !- Vertex 1 Z-coordinate {m}
    2.0626905556,            !- Vertex 2 X-coordinate {m}
    9.5794505975,            !- Vertex 2 Y-coordinate {m}
    2.96599424,              !- Vertex 2 Z-coordinate {m}
    2.0626905556,            !- Vertex 3 X-coordinate {m}
    9.5794505975,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.775612158,             !- Vertex 4 X-coordinate {m}
    12.8778074225,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0626905593,            !- Vertex 1 X-coordinate {m}
    9.5794505956,            !- Vertex 1 Y-coordinate {m}
    0.511199997,             !- Vertex 1 Z-coordinate {m}
    3.9418140443,            !- Vertex 2 X-coordinate {m}
    6.3247132459,            !- Vertex 2 Y-coordinate {m}
    0.511199997,             !- Vertex 2 Z-coordinate {m}
    3.9418140393,            !- Vertex 3 X-coordinate {m}
    6.3247132545,            !- Vertex 3 Y-coordinate {m}
    1.651198937,             !- Vertex 3 Z-coordinate {m}
    2.0626905593,            !- Vertex 4 X-coordinate {m}
    9.5794505956,            !- Vertex 4 Y-coordinate {m}
    2.8207646167;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_7_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    2.0626905595,            !- Vertex 1 X-coordinate {m}
    9.5794505952,            !- Vertex 1 Y-coordinate {m}
    2.82076462,              !- Vertex 1 Z-coordinate {m}
    3.9418140395,            !- Vertex 2 X-coordinate {m}
    6.3247132541,            !- Vertex 2 Y-coordinate {m}
    1.65119894,              !- Vertex 2 Z-coordinate {m}
    3.9418140445,            !- Vertex 3 X-coordinate {m}
    6.3247132455,            !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.9936622145,            !- Vertex 4 X-coordinate {m}
    6.2349095808,            !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.9936622145,            !- Vertex 5 X-coordinate {m}
    6.2349095808,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    2.0626905595,            !- Vertex 6 X-coordinate {m}
    9.5794505952,            !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    19.49050984,             !- Vertex 1 X-coordinate {m}
    9.5794506,               !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    14.79667207,             !- Vertex 2 X-coordinate {m}
    6.86608067,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.8931897,              !- Vertex 3 X-coordinate {m}
    8.44849214,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    13.61089805,             !- Vertex 4 X-coordinate {m}
    8.28210204,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    13.08086985,             !- Vertex 5 X-coordinate {m}
    9.17762131,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    15.07480448,             !- Vertex 6 X-coordinate {m}
    10.33024118,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    15.60098571,             !- Vertex 7 X-coordinate {m}
    9.4364706,               !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    21.39165314,             !- Vertex 8 X-coordinate {m}
    12.76958834,             !- Vertex 8 Y-coordinate {m}
    0.5112,                  !- Vertex 8 Z-coordinate {m}
    22.29651573,             !- Vertex 9 X-coordinate {m}
    11.20299176,             !- Vertex 9 Y-coordinate {m}
    0.5112;                  !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10124,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.13381473,             !- Vertex 1 X-coordinate {m}
    11.10890716,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.29651573,             !- Vertex 2 X-coordinate {m}
    11.20299176,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.4738549823,           !- Vertex 3 X-coordinate {m}
    12.6272715656,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.31440309,             !- Vertex 4 X-coordinate {m}
    12.53478082,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10124,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.29651573,             !- Vertex 1 X-coordinate {m}
    11.20299176,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.13381473,             !- Vertex 2 X-coordinate {m}
    11.10890716,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.31440309,             !- Vertex 3 X-coordinate {m}
    12.53478082,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.4738549823,           !- Vertex 4 X-coordinate {m}
    12.6272715656,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10125,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    15.60098571,             !- Vertex 1 X-coordinate {m}
    9.4364706,               !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    15.07480448,             !- Vertex 2 X-coordinate {m}
    10.33024118,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    15.0651880918,           !- Vertex 3 X-coordinate {m}
    10.3246823016,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.66638451,             !- Vertex 4 X-coordinate {m}
    9.28291656,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    17.20799494,             !- Vertex 5 X-coordinate {m}
    10.17681728,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    17.1279830123,           !- Vertex 6 X-coordinate {m}
    10.3154127701,           !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10125,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    17.20799494,             !- Vertex 1 X-coordinate {m}
    10.17681728,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    15.66638451,             !- Vertex 2 X-coordinate {m}
    9.28291656,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    15.0651880918,           !- Vertex 3 X-coordinate {m}
    10.3246823016,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.07480448,             !- Vertex 4 X-coordinate {m}
    10.33024118,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    15.60098571,             !- Vertex 5 X-coordinate {m}
    9.4364706,               !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    17.1279830123,           !- Vertex 6 X-coordinate {m}
    10.3154127701,           !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10126,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    7,                       !- Number of Vertices
    14.79667207,             !- Vertex 1 X-coordinate {m}
    6.86608067,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.13381473,             !- Vertex 2 X-coordinate {m}
    11.10890716,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.31440309,             !- Vertex 3 X-coordinate {m}
    12.53478082,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.2333400226,           !- Vertex 4 X-coordinate {m}
    12.6784630481,           !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    17.1279830123,           !- Vertex 5 X-coordinate {m}
    10.3154127701,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    17.20799494,             !- Vertex 6 X-coordinate {m}
    10.17681728,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    13.9763019652,           !- Vertex 7 X-coordinate {m}
    8.302924494,             !- Vertex 7 Y-coordinate {m}
    4.4222;                  !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10126,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    7,                       !- Number of Vertices
    22.13381473,             !- Vertex 1 X-coordinate {m}
    11.10890716,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    14.79667207,             !- Vertex 2 X-coordinate {m}
    6.86608067,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    13.9763019652,           !- Vertex 3 X-coordinate {m}
    8.302924494,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    17.20799494,             !- Vertex 4 X-coordinate {m}
    10.17681728,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    17.1279830123,           !- Vertex 5 X-coordinate {m}
    10.3154127701,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    21.2333400226,           !- Vertex 6 X-coordinate {m}
    12.6784630481,           !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    21.31440309,             !- Vertex 7 X-coordinate {m}
    12.53478082,             !- Vertex 7 Y-coordinate {m}
    4.4222;                  !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Floor_0_0_10127,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    13.61089805,             !- Vertex 1 X-coordinate {m}
    8.28210204,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    13.8931897,              !- Vertex 2 X-coordinate {m}
    8.44849214,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    13.9763019652,           !- Vertex 3 X-coordinate {m}
    8.302924494,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.66638451,             !- Vertex 4 X-coordinate {m}
    9.28291656,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    15.0651880918,           !- Vertex 5 X-coordinate {m}
    10.3246823016,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    13.08086985,             !- Vertex 6 X-coordinate {m}
    9.17762131,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Floor_0_0_10127,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    15.66638451,             !- Vertex 1 X-coordinate {m}
    9.28291656,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    13.9763019652,           !- Vertex 2 X-coordinate {m}
    8.302924494,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    13.8931897,              !- Vertex 3 X-coordinate {m}
    8.44849214,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.61089805,             !- Vertex 4 X-coordinate {m}
    8.28210204,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    13.08086985,             !- Vertex 5 X-coordinate {m}
    9.17762131,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    15.0651880918,           !- Vertex 6 X-coordinate {m}
    10.3246823016,           !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    43,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Elevator%Machine_Partition_4_0_10128,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4905098343,           !- Vertex 1 X-coordinate {m}
    9.5794505974,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    21.5538829385,           !- Vertex 2 X-coordinate {m}
    10.7733080905,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    21.5538829385,           !- Vertex 3 X-coordinate {m}
    10.7733080905,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    19.4905098343,           !- Vertex 4 X-coordinate {m}
    9.5794505974,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Partition_4_0_10128,  !- Name
    Wall,                    !- Surface Type
    44,                      !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.5538829385,           !- Vertex 1 X-coordinate {m}
    10.7733080905,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    19.4905098343,           !- Vertex 2 X-coordinate {m}
    9.5794505974,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    19.4905098343,           !- Vertex 3 X-coordinate {m}
    9.5794505974,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.5538829385,           !- Vertex 4 X-coordinate {m}
    10.7733080905,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_4_0_10130,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.074804479,            !- Vertex 1 X-coordinate {m}
    10.3302411787,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.0808698568,           !- Vertex 2 X-coordinate {m}
    9.177621309,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.0808698568,           !- Vertex 3 X-coordinate {m}
    9.177621309,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.074804479,            !- Vertex 4 X-coordinate {m}
    10.3302411787,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_4_0_10130,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0808698568,           !- Vertex 1 X-coordinate {m}
    9.177621309,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    15.074804479,            !- Vertex 2 X-coordinate {m}
    10.3302411787,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    15.074804479,            !- Vertex 3 X-coordinate {m}
    10.3302411787,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.0808698568,           !- Vertex 4 X-coordinate {m}
    9.177621309,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_3_0_10131,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0808698511,           !- Vertex 1 X-coordinate {m}
    9.1776213099,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.6108980443,           !- Vertex 2 X-coordinate {m}
    8.2821020472,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.6108980443,           !- Vertex 3 X-coordinate {m}
    8.2821020472,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.0808698511,           !- Vertex 4 X-coordinate {m}
    9.1776213099,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_3_0_10131,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.6108980443,           !- Vertex 1 X-coordinate {m}
    8.2821020472,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.0808698511,           !- Vertex 2 X-coordinate {m}
    9.1776213099,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.0808698511,           !- Vertex 3 X-coordinate {m}
    9.1776213099,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.6108980443,           !- Vertex 4 X-coordinate {m}
    8.2821020472,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    13.61089805,             !- Vertex 1 X-coordinate {m}
    8.28210204,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    12.60163945,             !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.20848094,             !- Vertex 3 X-coordinate {m}
    7.68721857,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    10.20848094,             !- Vertex 4 X-coordinate {m}
    8.66880876,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    7.77561216,              !- Vertex 5 X-coordinate {m}
    12.87780742,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    12.14699161,             !- Vertex 6 X-coordinate {m}
    15.40162453,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    15.07480448,             !- Vertex 7 X-coordinate {m}
    10.33024118,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    13.08086985,             !- Vertex 8 X-coordinate {m}
    9.17762131,              !- Vertex 8 Y-coordinate {m}
    0.5112;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10132,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    7.68721857,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    12.60163945,             !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    13.5644629244,           !- Vertex 3 X-coordinate {m}
    8.25473196,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.20848094,             !- Vertex 4 X-coordinate {m}
    8.25473196,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10132,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.5644629244,           !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    12.60163945,             !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    10.20848094,             !- Vertex 3 X-coordinate {m}
    7.68721857,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.20848094,             !- Vertex 4 X-coordinate {m}
    8.25473196,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Floor_0_0_10133,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    12.68127789,             !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    13.5644629244,           !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    13.61089805,             !- Vertex 3 X-coordinate {m}
    8.28210204,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.08086985,             !- Vertex 4 X-coordinate {m}
    9.17762131,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    15.0651880918,           !- Vertex 5 X-coordinate {m}
    10.3246823016,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    12.13823457,             !- Vertex 6 X-coordinate {m}
    15.39656865,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    10.21480065,             !- Vertex 7 X-coordinate {m}
    14.28607355,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    12.68127789,             !- Vertex 8 X-coordinate {m}
    10.01850909,             !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Floor_0_0_10133,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    13.61089805,             !- Vertex 1 X-coordinate {m}
    8.28210204,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    13.5644629244,           !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    12.68127789,             !- Vertex 3 X-coordinate {m}
    8.25473196,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    12.68127789,             !- Vertex 4 X-coordinate {m}
    10.01850909,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    10.21480065,             !- Vertex 5 X-coordinate {m}
    14.28607355,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    12.13823457,             !- Vertex 6 X-coordinate {m}
    15.39656865,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    15.0651880918,           !- Vertex 7 X-coordinate {m}
    10.3246823016,           !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    13.08086985,             !- Vertex 8 X-coordinate {m}
    9.17762131,              !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Floor_0_0_10134,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    12.68127789,             !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    12.68127789,             !- Vertex 3 X-coordinate {m}
    10.01850909,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.21480065,             !- Vertex 4 X-coordinate {m}
    14.28607355,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    7.77561216,              !- Vertex 5 X-coordinate {m}
    12.87780742,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    10.20848094,             !- Vertex 6 X-coordinate {m}
    8.66880876,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Floor_0_0_10134,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    12.68127789,             !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    10.20848094,             !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    10.20848094,             !- Vertex 3 X-coordinate {m}
    8.66880876,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.77561216,              !- Vertex 4 X-coordinate {m}
    12.87780742,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    10.21480065,             !- Vertex 5 X-coordinate {m}
    14.28607355,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    12.68127789,             !- Vertex 6 X-coordinate {m}
    10.01850909,             !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    12.1469916138,           !- Vertex 1 X-coordinate {m}
    15.401624528,            !- Vertex 1 Y-coordinate {m}
    0.5111999961,            !- Vertex 1 Z-coordinate {m}
    7.775612159,             !- Vertex 2 X-coordinate {m}
    12.877807423,            !- Vertex 2 Y-coordinate {m}
    0.5111999961,            !- Vertex 2 Z-coordinate {m}
    7.775612159,             !- Vertex 3 X-coordinate {m}
    12.877807423,            !- Vertex 3 Y-coordinate {m}
    2.9659942361,            !- Vertex 3 Z-coordinate {m}
    10.1468889177,           !- Vertex 4 X-coordinate {m}
    14.246864698,            !- Vertex 4 Y-coordinate {m}
    2.9659942361,            !- Vertex 4 Z-coordinate {m}
    10.1468889177,           !- Vertex 5 X-coordinate {m}
    14.246864698,            !- Vertex 5 Y-coordinate {m}
    4.4221999961,            !- Vertex 5 Z-coordinate {m}
    12.1469916138,           !- Vertex 6 X-coordinate {m}
    15.401624528,            !- Vertex 6 Y-coordinate {m}
    4.4221999961;            !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Wall_6_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.1468889167,           !- Vertex 1 X-coordinate {m}
    14.2468646975,           !- Vertex 1 Y-coordinate {m}
    2.96599424,              !- Vertex 1 Z-coordinate {m}
    7.775612158,             !- Vertex 2 X-coordinate {m}
    12.8778074225,           !- Vertex 2 Y-coordinate {m}
    2.96599424,              !- Vertex 2 Z-coordinate {m}
    7.775612158,             !- Vertex 3 X-coordinate {m}
    12.8778074225,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.1468889167,           !- Vertex 4 X-coordinate {m}
    14.2468646975,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.89058965,             !- Vertex 1 X-coordinate {m}
    8.429079,                !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.82535882,             !- Vertex 2 X-coordinate {m}
    7.23828161,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    19.49050984,             !- Vertex 3 X-coordinate {m}
    9.5794506,               !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    21.55388294,             !- Vertex 4 X-coordinate {m}
    10.77330809,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10135,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.82535882,             !- Vertex 1 X-coordinate {m}
    7.23828161,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.89058965,             !- Vertex 2 X-coordinate {m}
    8.429079,                !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.5545188308,           !- Vertex 3 X-coordinate {m}
    10.7721929062,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    19.4934893821,           !- Vertex 4 X-coordinate {m}
    9.5742248316,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10135,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Elevator%Machine_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.89058965,             !- Vertex 1 X-coordinate {m}
    8.429079,                !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    20.82535882,             !- Vertex 2 X-coordinate {m}
    7.23828161,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    19.4934893821,           !- Vertex 3 X-coordinate {m}
    9.5742248316,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.5545188308,           !- Vertex 4 X-coordinate {m}
    10.7721929062,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    28,                      !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    -12.48418507,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.49093478,            !- Vertex 2 X-coordinate {m}
    -12.51230028,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.49093478,            !- Vertex 3 X-coordinate {m}
    0.36117586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.45639728,            !- Vertex 4 X-coordinate {m}
    0.36117586,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -16.45639728,            !- Vertex 5 X-coordinate {m}
    -.52306164,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    3.99366221,              !- Vertex 6 X-coordinate {m}
    -.52306164,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    3.99366221,              !- Vertex 7 X-coordinate {m}
    -.77706164,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    -16.71039728,            !- Vertex 8 X-coordinate {m}
    -.77706164,              !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    -16.71039728,            !- Vertex 9 X-coordinate {m}
    -.71608291,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    -16.70639728,            !- Vertex 10 X-coordinate {m}
    -.71608291,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    -16.70639728,            !- Vertex 11 X-coordinate {m}
    0.11117586,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    -20.2403791,             !- Vertex 12 X-coordinate {m}
    0.11117586,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    -20.23917975,            !- Vertex 13 X-coordinate {m}
    -.71608291,              !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    -20.23517974,            !- Vertex 14 X-coordinate {m}
    -.71608291,              !- Vertex 14 Y-coordinate {m}
    4.4222,                  !- Vertex 14 Z-coordinate {m}
    -20.2273743,             !- Vertex 15 X-coordinate {m}
    -6.09988664,             !- Vertex 15 Y-coordinate {m}
    4.4222,                  !- Vertex 15 Z-coordinate {m}
    -20.2293743,             !- Vertex 16 X-coordinate {m}
    -6.09988664,             !- Vertex 16 Y-coordinate {m}
    4.4222,                  !- Vertex 16 Z-coordinate {m}
    -20.22044255,            !- Vertex 17 X-coordinate {m}
    -12.26056389,            !- Vertex 17 Y-coordinate {m}
    4.4222,                  !- Vertex 17 Z-coordinate {m}
    -13.10932136,            !- Vertex 18 X-coordinate {m}
    -12.26056389,            !- Vertex 18 Y-coordinate {m}
    4.4222,                  !- Vertex 18 Z-coordinate {m}
    -13.10932136,            !- Vertex 19 X-coordinate {m}
    -12.25856389,            !- Vertex 19 Y-coordinate {m}
    4.4222,                  !- Vertex 19 Z-coordinate {m}
    24.41696522,             !- Vertex 20 X-coordinate {m}
    -12.25856389,            !- Vertex 20 Y-coordinate {m}
    4.4222,                  !- Vertex 20 Z-coordinate {m}
    24.41696522,             !- Vertex 21 X-coordinate {m}
    -6.89310472,             !- Vertex 21 Y-coordinate {m}
    4.4222,                  !- Vertex 21 Z-coordinate {m}
    24.63599815,             !- Vertex 22 X-coordinate {m}
    -6.89311049,             !- Vertex 22 Y-coordinate {m}
    4.4222,                  !- Vertex 22 Z-coordinate {m}
    24.63599815,             !- Vertex 23 X-coordinate {m}
    -6.89611048,             !- Vertex 23 Y-coordinate {m}
    4.4222,                  !- Vertex 23 Z-coordinate {m}
    27.37650345,             !- Vertex 24 X-coordinate {m}
    -6.89618255,             !- Vertex 24 Y-coordinate {m}
    4.4222,                  !- Vertex 24 Z-coordinate {m}
    27.37650345,             !- Vertex 25 X-coordinate {m}
    -4.07509745,             !- Vertex 25 Y-coordinate {m}
    4.4222,                  !- Vertex 25 Z-coordinate {m}
    27.37450345,             !- Vertex 26 X-coordinate {m}
    -4.07509745,             !- Vertex 26 Y-coordinate {m}
    4.4222,                  !- Vertex 26 Z-coordinate {m}
    27.37450345,             !- Vertex 27 X-coordinate {m}
    0.11987586,              !- Vertex 27 Y-coordinate {m}
    4.4222,                  !- Vertex 27 Z-coordinate {m}
    28.68696522,             !- Vertex 28 X-coordinate {m}
    0.11987586,              !- Vertex 28 Y-coordinate {m}
    4.4222;                  !- Vertex 28 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_10136,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    -.74880635,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -.74880635,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.45639728,            !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    -16.45639728,            !- Vertex 5 X-coordinate {m}
    0.36117586,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    -20.49093478,            !- Vertex 6 X-coordinate {m}
    0.36117586,              !- Vertex 6 Y-coordinate {m}
    4.7778;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_10136,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -.74880635,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.49093478,            !- Vertex 2 X-coordinate {m}
    -.74880635,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.49093478,            !- Vertex 3 X-coordinate {m}
    0.36117586,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.45639728,            !- Vertex 4 X-coordinate {m}
    0.36117586,              !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    -16.45639728,            !- Vertex 5 X-coordinate {m}
    -.52306164,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    -16.40747051,            !- Vertex 6 X-coordinate {m}
    -.52306164,              !- Vertex 6 Y-coordinate {m}
    4.7778;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_0_0_10140,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    -3.2504487,              !- Vertex 1 X-coordinate {m}
    -6.65059833,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.4019397,              !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.98631946,             !- Vertex 3 X-coordinate {m}
    -6.6769356,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -.79293664,              !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    9.07845699,              !- Vertex 5 X-coordinate {m}
    -.79293664,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    9.0785309733,            !- Vertex 6 X-coordinate {m}
    -.45413456,              !- Vertex 6 Y-coordinate {m}
    4.7778,                  !- Vertex 6 Z-coordinate {m}
    3.99366221,              !- Vertex 7 X-coordinate {m}
    -.45413456,              !- Vertex 7 Y-coordinate {m}
    4.7778,                  !- Vertex 7 Z-coordinate {m}
    3.99366221,              !- Vertex 8 X-coordinate {m}
    -.52306164,              !- Vertex 8 Y-coordinate {m}
    4.7778,                  !- Vertex 8 Z-coordinate {m}
    -3.2504487,              !- Vertex 9 X-coordinate {m}
    -.52306164,              !- Vertex 9 Y-coordinate {m}
    4.7778;                  !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_0_0_10140,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -6.6769356,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.4019397,              !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487,              !- Vertex 3 X-coordinate {m}
    -6.65059833,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487,              !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    3.99366221,              !- Vertex 5 X-coordinate {m}
    -.52306164,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    3.99366221,              !- Vertex 6 X-coordinate {m}
    -.45413456,              !- Vertex 6 Y-coordinate {m}
    4.7778,                  !- Vertex 6 Z-coordinate {m}
    9.0785309733,            !- Vertex 7 X-coordinate {m}
    -.45413456,              !- Vertex 7 Y-coordinate {m}
    4.7778,                  !- Vertex 7 Z-coordinate {m}
    9.07845699,              !- Vertex 8 X-coordinate {m}
    -.79293664,              !- Vertex 8 Y-coordinate {m}
    4.7778,                  !- Vertex 8 Z-coordinate {m}
    23.98631946,             !- Vertex 9 X-coordinate {m}
    -.79293664,              !- Vertex 9 Y-coordinate {m}
    4.7778;                  !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Floor_0_0_10141,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -5.06749833,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -5.06749833,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -5.67631383,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    -5.67631383,             !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    28.68696522,             !- Vertex 5 X-coordinate {m}
    0.11987586,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    24.30831522,             !- Vertex 6 X-coordinate {m}
    0.11987586,              !- Vertex 6 Y-coordinate {m}
    4.7778,                  !- Vertex 6 Z-coordinate {m}
    24.30831522,             !- Vertex 7 X-coordinate {m}
    -.79293664,              !- Vertex 7 Y-coordinate {m}
    4.7778,                  !- Vertex 7 Z-coordinate {m}
    23.98631946,             !- Vertex 8 X-coordinate {m}
    -.79293664,              !- Vertex 8 Y-coordinate {m}
    4.7778;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Floor_0_0_10141,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    -5.67631383,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -5.67631383,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -5.06749833,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -5.06749833,             !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    23.98631946,             !- Vertex 5 X-coordinate {m}
    -.79293664,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    24.30831522,             !- Vertex 6 X-coordinate {m}
    -.79293664,              !- Vertex 6 Y-coordinate {m}
    4.7778,                  !- Vertex 6 Z-coordinate {m}
    24.30831522,             !- Vertex 7 X-coordinate {m}
    0.11987586,              !- Vertex 7 Y-coordinate {m}
    4.7778,                  !- Vertex 7 Z-coordinate {m}
    28.68696522,             !- Vertex 8 X-coordinate {m}
    0.11987586,              !- Vertex 8 Y-coordinate {m}
    4.7778;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Floor_0_0_10142,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    -12.51230028,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -12.5099657465,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -6.63530104,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -20.49093478,            !- Vertex 4 X-coordinate {m}
    -6.63055331,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Floor_0_0_10142,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -12.5099657465,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.49093478,            !- Vertex 2 X-coordinate {m}
    -12.51230028,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.49093478,            !- Vertex 3 X-coordinate {m}
    -6.63055331,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.40747051,            !- Vertex 4 X-coordinate {m}
    -6.63530104,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Floor_0_0_10143,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -12.5099657465,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.82139243,             !- Vertex 2 X-coordinate {m}
    -12.50562875,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.82139243,             !- Vertex 3 X-coordinate {m}
    -6.64412115,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.40747051,            !- Vertex 4 X-coordinate {m}
    -6.63530104,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Floor_0_0_10143,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,             !- Vertex 1 X-coordinate {m}
    -12.50562875,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -12.5099657465,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -6.63530104,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -8.82139243,             !- Vertex 4 X-coordinate {m}
    -6.64412115,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Floor_0_0_10144,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,             !- Vertex 1 X-coordinate {m}
    -12.50562875,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487,              !- Vertex 2 X-coordinate {m}
    -12.50244382,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487,              !- Vertex 3 X-coordinate {m}
    -6.65059833,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -8.82139243,             !- Vertex 4 X-coordinate {m}
    -6.64412115,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Floor_0_0_10144,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487,              !- Vertex 1 X-coordinate {m}
    -12.50244382,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.82139243,             !- Vertex 2 X-coordinate {m}
    -12.50562875,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.82139243,             !- Vertex 3 X-coordinate {m}
    -6.64412115,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487,              !- Vertex 4 X-coordinate {m}
    -6.65059833,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Floor_0_0_10145,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487,              !- Vertex 1 X-coordinate {m}
    -12.50244382,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    3.08885276,              !- Vertex 2 X-coordinate {m}
    -12.4988196174,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    3.08885276,              !- Vertex 3 X-coordinate {m}
    -6.65796885,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487,              !- Vertex 4 X-coordinate {m}
    -6.65059833,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Floor_0_0_10145,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.08885276,              !- Vertex 1 X-coordinate {m}
    -12.4988196174,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487,              !- Vertex 2 X-coordinate {m}
    -12.50244382,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487,              !- Vertex 3 X-coordinate {m}
    -6.65059833,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    3.08885276,              !- Vertex 4 X-coordinate {m}
    -6.65796885,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Floor_0_0_10146,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.08885276,              !- Vertex 1 X-coordinate {m}
    -12.4988196174,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    9.60515215,              !- Vertex 2 X-coordinate {m}
    -12.49509422,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    9.60515215,              !- Vertex 3 X-coordinate {m}
    -6.66554516,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    3.08885276,              !- Vertex 4 X-coordinate {m}
    -6.65796885,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Floor_0_0_10146,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.60515215,              !- Vertex 1 X-coordinate {m}
    -12.49509422,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    3.08885276,              !- Vertex 2 X-coordinate {m}
    -12.4988196174,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    3.08885276,              !- Vertex 3 X-coordinate {m}
    -6.65796885,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    9.60515215,              !- Vertex 4 X-coordinate {m}
    -6.66554516,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_8_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Floor_0_0_10147,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.60515215,              !- Vertex 1 X-coordinate {m}
    -12.49509422,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.4019397,              !- Vertex 2 X-coordinate {m}
    -12.4894933577,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    19.4019397,              !- Vertex 3 X-coordinate {m}
    -6.6769356,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    9.60515215,              !- Vertex 4 X-coordinate {m}
    -6.66554516,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Floor_0_0_10147,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4019397,              !- Vertex 1 X-coordinate {m}
    -12.4894933577,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    9.60515215,              !- Vertex 2 X-coordinate {m}
    -12.49509422,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    9.60515215,              !- Vertex 3 X-coordinate {m}
    -6.66554516,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    19.4019397,              !- Vertex 4 X-coordinate {m}
    -6.6769356,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_9_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Floor_0_0_10148,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    19.4019397,              !- Vertex 1 X-coordinate {m}
    -12.4894933577,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    28.68696522,             !- Vertex 2 X-coordinate {m}
    -12.48418507,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    28.68696522,             !- Vertex 3 X-coordinate {m}
    -5.67631383,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    26.41286971,             !- Vertex 4 X-coordinate {m}
    -5.67631383,             !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    26.41286971,             !- Vertex 5 X-coordinate {m}
    -6.6769356,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    19.4019397,              !- Vertex 6 X-coordinate {m}
    -6.6769356,              !- Vertex 6 Y-coordinate {m}
    4.7778;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Floor_0_0_10148,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_9_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    -12.48418507,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.4019397,              !- Vertex 2 X-coordinate {m}
    -12.4894933577,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    19.4019397,              !- Vertex 3 X-coordinate {m}
    -6.6769356,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    26.41286971,             !- Vertex 4 X-coordinate {m}
    -6.6769356,              !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    26.41286971,             !- Vertex 5 X-coordinate {m}
    -5.67631383,             !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    28.68696522,             !- Vertex 6 X-coordinate {m}
    -5.67631383,             !- Vertex 6 Y-coordinate {m}
    4.7778;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_10_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Floor_0_0_10149,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -6.6769356,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -5.06749833,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -5.06749833,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Floor_0_0_10149,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_10_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.41286971,             !- Vertex 1 X-coordinate {m}
    -6.6769356,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.98631946,             !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.98631946,             !- Vertex 3 X-coordinate {m}
    -5.06749833,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    26.41286971,             !- Vertex 4 X-coordinate {m}
    -5.06749833,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_11_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Floor_0_0_10150,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -6.63530104,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.82139243,             !- Vertex 2 X-coordinate {m}
    -6.64412115,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.82139243,             !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.40747051,            !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Floor_0_0_10150,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_11_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,             !- Vertex 1 X-coordinate {m}
    -6.64412115,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -6.63530104,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -8.82139243,             !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_12_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Floor_0_0_10151,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,             !- Vertex 1 X-coordinate {m}
    -6.64412115,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487,              !- Vertex 2 X-coordinate {m}
    -6.65059833,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487,              !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -8.82139243,             !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Floor_0_0_10151,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_12_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487,              !- Vertex 1 X-coordinate {m}
    -6.65059833,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.82139243,             !- Vertex 2 X-coordinate {m}
    -6.64412115,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.82139243,             !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487,              !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_13_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Floor_0_0_10152,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    -6.63055331,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -6.63530104,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -.74880635,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -20.49093478,            !- Vertex 4 X-coordinate {m}
    -.74880635,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Floor_0_0_10152,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_13_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -6.63530104,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.49093478,            !- Vertex 2 X-coordinate {m}
    -6.63055331,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.49093478,            !- Vertex 3 X-coordinate {m}
    -.74880635,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.40747051,            !- Vertex 4 X-coordinate {m}
    -.74880635,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,          !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -16.4563972828,          !- Vertex 2 X-coordinate {m}
    0.3611758565,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -16.4563972828,          !- Vertex 3 X-coordinate {m}
    0.3611758565,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.4563972828,          !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,          !- Vertex 1 X-coordinate {m}
    0.3611758565,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    0.3611758565,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    0.3611758565,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.4563972828,          !- Vertex 4 X-coordinate {m}
    0.3611758565,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    0.3611758565,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -12.5123002798,          !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -12.5123002798,          !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    0.3611758565,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -12.5123002798,          !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -12.4841850718,          !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -12.4841850718,          !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -12.5123002798,          !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -12.4841850718,          !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -12.4841850718,          !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_7_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.37139345,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.37139345,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_7_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    27.37139345,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    27.37139345,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    4.77569,                 !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    4.77569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    -.01682664,              !- Vertex 1 Y-coordinate {m}
    4.42431,                 !- Vertex 1 Z-coordinate {m}
    24.3083152173,           !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.42431,                 !- Vertex 2 Z-coordinate {m}
    24.3083152173,           !- Vertex 3 X-coordinate {m}
    -.79293664,              !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    -.01682664,              !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_8_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    -.01682664,              !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    24.3083152173,           !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    24.3083152173,           !- Vertex 3 X-coordinate {m}
    -.79293664,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    -.01682664,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85473603,              !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.42431,                 !- Vertex 1 Z-coordinate {m}
    9.07845699,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.42431,                 !- Vertex 2 Z-coordinate {m}
    9.07845699,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    9.85473603,              !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_9_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30831522,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53220522,             !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53220522,             !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    24.30831522,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_9_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30831522,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    23.53220522,             !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    23.53220522,             !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    4.77569,                 !- Vertex 3 Z-coordinate {m}
    24.30831522,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.77569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_9_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85473603,              !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    9.07845699,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    9.07845699,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    9.85473603,              !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0784569942,            !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.0785309776,            !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.0785309776,            !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    9.0784569942,            !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    65,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Partition_5_0_10153,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07853098,              !- Vertex 1 X-coordinate {m}
    -.4541345596,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.99366221,              !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.99366221,              !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    9.07853098,              !- Vertex 4 X-coordinate {m}
    -.4541345596,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_5_0_10153,  !- Name
    Wall,                    !- Surface Type
    66,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    -.4541345596,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.07853098,              !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07853098,              !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    -.4541345596,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -16.4563972828,          !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -16.4563972828,          !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    52,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_28_0_10154,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_28_0_10154,  !- Name
    Wall,                    !- Surface Type
    51,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_16_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Floor_14_0_10155,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.31342522,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    27.36839345,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    27.36839345,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    24.31342522,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Floor_14_0_10155,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.36839345,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    24.31342522,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    24.31342522,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    27.36839345,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_17_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_19_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_23_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    0.11976586,              !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    23.9213152173,           !- Vertex 2 X-coordinate {m}
    0.11976586,              !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    23.9213152173,           !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_25_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,           !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    24.3083152173,           !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    24.3083152173,           !- Vertex 3 X-coordinate {m}
    -.01882664,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.9213152173,           !- Vertex 4 X-coordinate {m}
    -.01882664,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Partition_27_0_0,  !- Name
    Wall,                    !- Surface Type
    66,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_52_0_10156,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_52_0_10156,  !- Name
    Wall,                    !- Surface Type
    65,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Partition_27_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_28_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_31_0_10157,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85773603,              !- Vertex 1 X-coordinate {m}
    -.79293664,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    23.52920522,             !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    23.52920522,             !- Vertex 3 X-coordinate {m}
    -.40593664,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.85773603,              !- Vertex 4 X-coordinate {m}
    -.40593664,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_31_0_10157,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.52920522,             !- Vertex 1 X-coordinate {m}
    -.79293664,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    9.85773603,              !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    9.85773603,              !- Vertex 3 X-coordinate {m}
    -.40593664,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.52920522,             !- Vertex 4 X-coordinate {m}
    -.40593664,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_29_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_31_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_0_0_10158,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    -.45413456,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    9.0785309733,            !- Vertex 2 X-coordinate {m}
    -.45413456,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    9.07988449,              !- Vertex 3 X-coordinate {m}
    5.74421295,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    5.74421323,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_0_0_10158,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0785309733,            !- Vertex 1 X-coordinate {m}
    -.45413456,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    3.99366221,              !- Vertex 2 X-coordinate {m}
    -.45413456,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    3.99366221,              !- Vertex 3 X-coordinate {m}
    5.74421323,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    9.07988449,              !- Vertex 4 X-coordinate {m}
    5.74421295,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_2_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0785309776,            !- Vertex 1 X-coordinate {m}
    -.4541345562,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.0786265083,            !- Vertex 2 X-coordinate {m}
    -.0166576267,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.0786265083,            !- Vertex 3 X-coordinate {m}
    -.0166576267,            !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    9.0785309776,            !- Vertex 4 X-coordinate {m}
    -.4541345562,            !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_2_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0785309776,            !- Vertex 1 X-coordinate {m}
    -.4541345562,            !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    9.0786265083,            !- Vertex 2 X-coordinate {m}
    -.0166576267,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    9.0786265083,            !- Vertex 3 X-coordinate {m}
    -.0166576267,            !- Vertex 3 Y-coordinate {m}
    4.77569,                 !- Vertex 3 Z-coordinate {m}
    9.0785309776,            !- Vertex 4 X-coordinate {m}
    -.4541345562,            !- Vertex 4 Y-coordinate {m}
    4.77569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.7442132254,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.7442132254,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    32,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_40_0_10159,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4656260623,            !- Vertex 1 X-coordinate {m}
    -.0187421348,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.4668844615,            !- Vertex 2 X-coordinate {m}
    5.7440184478,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.4668844615,            !- Vertex 3 X-coordinate {m}
    5.7440184478,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.4656260623,            !- Vertex 4 X-coordinate {m}
    -.0187421348,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_40_0_10159,  !- Name
    Wall,                    !- Surface Type
    31,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4668844615,            !- Vertex 1 X-coordinate {m}
    5.7440184478,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.4656260623,            !- Vertex 2 X-coordinate {m}
    -.0187421348,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.4656260623,            !- Vertex 3 X-coordinate {m}
    -.0187421348,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.4668844615,            !- Vertex 4 X-coordinate {m}
    5.7440184478,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Ceiling_8_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_19_0_10161,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0786271618,            !- Vertex 1 X-coordinate {m}
    -.01365763,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    9.46562715,              !- Vertex 2 X-coordinate {m}
    -.01374213,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    9.4668833682,            !- Vertex 3 X-coordinate {m}
    5.73901845,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.07988338,              !- Vertex 4 X-coordinate {m}
    5.73910296,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_19_0_10161,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Ceiling_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562715,              !- Vertex 1 X-coordinate {m}
    -.01374213,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    9.0786271618,            !- Vertex 2 X-coordinate {m}
    -.01365763,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    9.07988338,              !- Vertex 3 X-coordinate {m}
    5.73910296,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.4668833682,            !- Vertex 4 X-coordinate {m}
    5.73901845,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0786260715,            !- Vertex 1 X-coordinate {m}
    -.0186576266,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.4656260623,            !- Vertex 2 X-coordinate {m}
    -.0187421348,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.4656260623,            !- Vertex 3 X-coordinate {m}
    -.0187421348,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.0786260715,            !- Vertex 4 X-coordinate {m}
    -.0186576266,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4668844615,            !- Vertex 1 X-coordinate {m}
    5.7440184478,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.0798844707,            !- Vertex 2 X-coordinate {m}
    5.744102956,             !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.0798844707,            !- Vertex 3 X-coordinate {m}
    5.744102956,             !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.4668844615,            !- Vertex 4 X-coordinate {m}
    5.7440184478,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_20_0_10162,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797745161,            !- Vertex 1 X-coordinate {m}
    6.1312129549,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    7.5671867161,            !- Vertex 2 X-coordinate {m}
    6.1312130353,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    7.5671867161,            !- Vertex 3 X-coordinate {m}
    6.1312130353,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.0797745161,            !- Vertex 4 X-coordinate {m}
    6.1312129549,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_20_0_10162,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867161,            !- Vertex 1 X-coordinate {m}
    6.1312130353,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.0797745161,            !- Vertex 2 X-coordinate {m}
    6.1312129549,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.0797745161,            !- Vertex 3 X-coordinate {m}
    6.1312129549,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    7.5671867161,            !- Vertex 4 X-coordinate {m}
    6.1312130353,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_13_1_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_9_0_10163,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671667161,            !- Vertex 1 X-coordinate {m}
    6.1312130353,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    3.9937722361,            !- Vertex 2 X-coordinate {m}
    6.1312132254,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    3.9937722361,            !- Vertex 3 X-coordinate {m}
    6.1312132254,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    7.5671667161,            !- Vertex 4 X-coordinate {m}
    6.1312130353,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_9_0_10163,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Partition_13_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722361,            !- Vertex 1 X-coordinate {m}
    6.1312132254,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    7.5671667161,            !- Vertex 2 X-coordinate {m}
    6.1312130353,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    7.5671667161,            !- Vertex 3 X-coordinate {m}
    6.1312130353,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    3.9937722361,            !- Vertex 4 X-coordinate {m}
    6.1312132254,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Ceiling_14_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_25_0_10164,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99877222,              !- Vertex 1 X-coordinate {m}
    5.74421323,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    9.0747745,               !- Vertex 2 X-coordinate {m}
    5.74421296,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    9.07477452,              !- Vertex 3 X-coordinate {m}
    6.1312129503,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    3.99877224,              !- Vertex 4 X-coordinate {m}
    6.1312132297,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_25_0_10164,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Ceiling_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0747745,               !- Vertex 1 X-coordinate {m}
    5.74421296,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    3.99877222,              !- Vertex 2 X-coordinate {m}
    5.74421323,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    3.99877224,              !- Vertex 3 X-coordinate {m}
    6.1312132297,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.07477452,              !- Vertex 4 X-coordinate {m}
    6.1312129503,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797744955,            !- Vertex 1 X-coordinate {m}
    5.7442129549,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.0797744955,            !- Vertex 2 X-coordinate {m}
    6.1312129549,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.0797744955,            !- Vertex 3 X-coordinate {m}
    6.1312129549,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.0797744955,            !- Vertex 4 X-coordinate {m}
    5.7442129549,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_17_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722155,            !- Vertex 1 X-coordinate {m}
    6.1312132254,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    3.9937722155,            !- Vertex 2 X-coordinate {m}
    5.7442132254,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    3.9937722155,            !- Vertex 3 X-coordinate {m}
    5.7442132254,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    3.9937722155,            !- Vertex 4 X-coordinate {m}
    6.1312132254,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Floor_0_0_10165,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.15193478,            !- Vertex 1 X-coordinate {m}
    -.58782455,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.79539731,            !- Vertex 2 X-coordinate {m}
    -.58782859,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.79539735,            !- Vertex 3 X-coordinate {m}
    0.02217586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.15193478,            !- Vertex 4 X-coordinate {m}
    0.02217586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Floor_0_0_10165,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.79539731,            !- Vertex 1 X-coordinate {m}
    -.58782859,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -20.15193478,            !- Vertex 2 X-coordinate {m}
    -.58782455,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -20.15193478,            !- Vertex 3 X-coordinate {m}
    0.02217586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.79539735,            !- Vertex 4 X-coordinate {m}
    0.02217586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_1,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7953973119,          !- Vertex 1 X-coordinate {m}
    -.5878285892,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.4563972819,          !- Vertex 2 X-coordinate {m}
    -.587828999,             !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.4563972828,          !- Vertex 3 X-coordinate {m}
    -.2827263582,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.7953973328,          !- Vertex 4 X-coordinate {m}
    -.2827263592,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_2,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.1519347838,          !- Vertex 1 X-coordinate {m}
    -.74880635,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705138,          !- Vertex 2 X-coordinate {m}
    -.7488063471,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705125,          !- Vertex 3 X-coordinate {m}
    -.5878290571,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.15193478,            !- Vertex 4 X-coordinate {m}
    -.58782455,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_3,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    -.74880635,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -20.15193478,            !- Vertex 2 X-coordinate {m}
    -.74880635,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -20.15193478,            !- Vertex 3 X-coordinate {m}
    -.28272636,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.49093478,            !- Vertex 4 X-coordinate {m}
    -.28272636,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_4,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    -.28272636,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -20.15193478,            !- Vertex 2 X-coordinate {m}
    -.28272636,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -20.15193478,            !- Vertex 3 X-coordinate {m}
    0.02217586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.49093478,            !- Vertex 4 X-coordinate {m}
    0.02217586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_5,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    0.02217586,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.79539735,            !- Vertex 2 X-coordinate {m}
    0.02217586,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.79539737,            !- Vertex 3 X-coordinate {m}
    0.36117586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.49093478,            !- Vertex 4 X-coordinate {m}
    0.36117586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_6,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.79539733,            !- Vertex 1 X-coordinate {m}
    -.28272636,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.45639728,            !- Vertex 2 X-coordinate {m}
    -.2827263578,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.4563972822,          !- Vertex 3 X-coordinate {m}
    0.3611758622,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.7953973722,          !- Vertex 4 X-coordinate {m}
    0.3611758618,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,          !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.4563972828,          !- Vertex 2 X-coordinate {m}
    0.3611758565,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.4563972828,          !- Vertex 3 X-coordinate {m}
    0.3611758565,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4563972828,          !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,          !- Vertex 1 X-coordinate {m}
    0.3611758565,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    0.3611758565,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    0.3611758565,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4563972828,          !- Vertex 4 X-coordinate {m}
    0.3611758565,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    0.3611758565,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -.7488063451,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -.7488063451,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    0.3611758565,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    18,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Partition_3_0_10167,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    -.7488063451,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -.7488063451,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -.7488063451,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.49093478,            !- Vertex 4 X-coordinate {m}
    -.7488063451,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Partition_3_0_10167,  !- Name
    Wall,                    !- Surface Type
    17,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -.7488063451,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.49093478,            !- Vertex 2 X-coordinate {m}
    -.7488063451,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.49093478,            !- Vertex 3 X-coordinate {m}
    -.7488063451,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.40747051,            !- Vertex 4 X-coordinate {m}
    -.7488063451,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    18,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Partition_4_0_10168,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,          !- Vertex 1 X-coordinate {m}
    -.74880635,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705136,          !- Vertex 2 X-coordinate {m}
    -.52306164,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705136,          !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4074705136,          !- Vertex 4 X-coordinate {m}
    -.74880635,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Partition_4_0_10168,  !- Name
    Wall,                    !- Surface Type
    17,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,          !- Vertex 1 X-coordinate {m}
    -.52306164,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705136,          !- Vertex 2 X-coordinate {m}
    -.74880635,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705136,          !- Vertex 3 X-coordinate {m}
    -.74880635,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4074705136,          !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,          !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.4563972828,          !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.4563972828,          !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4074705136,          !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    -3.2504487023,           !- Vertex 1 X-coordinate {m}
    -6.6505983272,           !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    19.401939705,            !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    9.0784569942,            !- Vertex 5 X-coordinate {m}
    -.7929366436,            !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    9.0798844947,            !- Vertex 6 X-coordinate {m}
    5.7442129549,            !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    3.9936622129,            !- Vertex 7 X-coordinate {m}
    5.7442132254,            !- Vertex 7 Y-coordinate {m}
    9.1458,                  !- Vertex 7 Z-coordinate {m}
    3.9936622129,            !- Vertex 8 X-coordinate {m}
    -.5230616435,            !- Vertex 8 Y-coordinate {m}
    9.1458,                  !- Vertex 8 Z-coordinate {m}
    -3.2504487023,           !- Vertex 9 X-coordinate {m}
    -.5230616435,            !- Vertex 9 Y-coordinate {m}
    9.1458;                  !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_2_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0784569942,            !- Vertex 1 X-coordinate {m}
    -.7929366481,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    9.0786276001,            !- Vertex 2 X-coordinate {m}
    -.0116576268,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    9.0786276001,            !- Vertex 3 X-coordinate {m}
    -.0116576268,            !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    9.0784569942,            !- Vertex 4 X-coordinate {m}
    -.7929366481,            !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_2_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0784569942,            !- Vertex 1 X-coordinate {m}
    -.7929366481,            !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    9.0786276001,            !- Vertex 2 X-coordinate {m}
    -.0116576268,            !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    9.0786276001,            !- Vertex 3 X-coordinate {m}
    -.0116576268,            !- Vertex 3 Y-coordinate {m}
    9.13869,                 !- Vertex 3 Z-coordinate {m}
    9.0784569942,            !- Vertex 4 X-coordinate {m}
    -.7929366481,            !- Vertex 4 Y-coordinate {m}
    9.13869;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.7442132254,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.3365303936,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.3365303936,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.7442132254,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    -.3365303936,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    -.3365303936,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487023,           !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487023,           !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_10169,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4019397,              !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.98631946,             !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.98631946,             !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    19.4019397,              !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_10169,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.4019397,              !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    19.4019397,              !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_10171,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -6.6769356,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -5.06749833,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -5.06749833,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -6.6769356,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_10171,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -5.06749833,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -6.6769356,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -5.06749833,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_6_0_10173,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -5.06749833,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -.79293664,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -5.06749833,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_6_0_10173,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -.79293664,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -5.06749833,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -5.06749833,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -.79293664,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85973603,              !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.78491,                 !- Vertex 1 Z-coordinate {m}
    9.07845699,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.78491,                 !- Vertex 2 Z-coordinate {m}
    9.07845699,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    9.85973603,              !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_1,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.52720522,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    9.07845699,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    9.07845699,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    4.78491,                 !- Vertex 3 Z-coordinate {m}
    23.52720522,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.78491;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.52720522,             !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.52720522,             !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    23.52720522,             !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    23.52720522,             !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    9.13869,                 !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    9.13869;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_4,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    9.13869,                 !- Vertex 1 Z-coordinate {m}
    9.85973603,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    9.13869,                 !- Vertex 2 Z-coordinate {m}
    9.85973603,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85973603,              !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    9.07845699,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    9.07845699,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.85973603,              !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_46_0_10175,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4656271541,            !- Vertex 1 X-coordinate {m}
    -.0137421349,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.4668833697,            !- Vertex 2 X-coordinate {m}
    5.7390184479,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.4668833697,            !- Vertex 3 X-coordinate {m}
    5.7390184479,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.4656271541,            !- Vertex 4 X-coordinate {m}
    -.0137421349,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_46_0_10175,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4668833697,            !- Vertex 1 X-coordinate {m}
    5.7390184479,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.4656271541,            !- Vertex 2 X-coordinate {m}
    -.0137421349,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.4656271541,            !- Vertex 3 X-coordinate {m}
    -.0137421349,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.4668833697,            !- Vertex 4 X-coordinate {m}
    5.7390184479,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Ceiling_17_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10177,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.43982051,              !- Vertex 1 X-coordinate {m}
    -.0137364952,            !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    9.46562715,              !- Vertex 2 X-coordinate {m}
    -.01374213,              !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    9.46688337,              !- Vertex 3 X-coordinate {m}
    5.73901845,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.43982051,              !- Vertex 4 X-coordinate {m}
    5.7390243598,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10177,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Ceiling_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562715,              !- Vertex 1 X-coordinate {m}
    -.01374213,              !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    9.43982051,              !- Vertex 2 X-coordinate {m}
    -.0137364952,            !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    9.43982051,              !- Vertex 3 X-coordinate {m}
    5.7390243598,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.46688337,              !- Vertex 4 X-coordinate {m}
    5.73901845,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Roof_17_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07862716,              !- Vertex 1 X-coordinate {m}
    -.01365763,              !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    9.43982051,              !- Vertex 2 X-coordinate {m}
    -.0137364952,            !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    9.43982051,              !- Vertex 3 X-coordinate {m}
    5.7390243598,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.07988338,              !- Vertex 4 X-coordinate {m}
    5.73910296,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_18_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0786271634,            !- Vertex 1 X-coordinate {m}
    -.0136576267,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.4656271541,            !- Vertex 2 X-coordinate {m}
    -.0137421349,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.4656271541,            !- Vertex 3 X-coordinate {m}
    -.0137421349,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.0786271634,            !- Vertex 4 X-coordinate {m}
    -.0136576267,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_20_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4668833697,            !- Vertex 1 X-coordinate {m}
    5.7390184479,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.0798833789,            !- Vertex 2 X-coordinate {m}
    5.7391029561,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.0798833789,            !- Vertex 3 X-coordinate {m}
    5.7391029561,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.4668833697,            !- Vertex 4 X-coordinate {m}
    5.7390184479,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_26_0_10178,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0747745161,            !- Vertex 1 X-coordinate {m}
    6.1312129551,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    7.5671867161,            !- Vertex 2 X-coordinate {m}
    6.1312130353,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    7.5671867161,            !- Vertex 3 X-coordinate {m}
    6.1312130353,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.0747745161,            !- Vertex 4 X-coordinate {m}
    6.1312129551,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_26_0_10178,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867161,            !- Vertex 1 X-coordinate {m}
    6.1312130353,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.0747745161,            !- Vertex 2 X-coordinate {m}
    6.1312129551,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.0747745161,            !- Vertex 3 X-coordinate {m}
    6.1312129551,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    7.5671867161,            !- Vertex 4 X-coordinate {m}
    6.1312130353,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_1_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_15_0_10180,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671667161,            !- Vertex 1 X-coordinate {m}
    6.1312130353,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    3.9987722361,            !- Vertex 2 X-coordinate {m}
    6.1312132251,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    3.9987722361,            !- Vertex 3 X-coordinate {m}
    6.1312132251,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    7.5671667161,            !- Vertex 4 X-coordinate {m}
    6.1312130353,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_15_0_10180,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9987722361,            !- Vertex 1 X-coordinate {m}
    6.1312132251,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    7.5671667161,            !- Vertex 2 X-coordinate {m}
    6.1312130353,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    7.5671667161,            !- Vertex 3 X-coordinate {m}
    6.1312130353,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    3.9987722361,            !- Vertex 4 X-coordinate {m}
    6.1312132251,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Roof_23_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9987722155,            !- Vertex 1 X-coordinate {m}
    5.7442132251,            !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    9.0747744955,            !- Vertex 2 X-coordinate {m}
    5.7442129551,            !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    9.0747745161,            !- Vertex 3 X-coordinate {m}
    6.1312129551,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    3.9987722361,            !- Vertex 4 X-coordinate {m}
    6.1312132251,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_24_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0747744955,            !- Vertex 1 X-coordinate {m}
    5.7442129551,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.0747745161,            !- Vertex 2 X-coordinate {m}
    6.1312129551,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.0747745161,            !- Vertex 3 X-coordinate {m}
    6.1312129551,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.0747744955,            !- Vertex 4 X-coordinate {m}
    5.7442129551,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_26_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9987722361,            !- Vertex 1 X-coordinate {m}
    6.1312132251,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    3.9987722155,            !- Vertex 2 X-coordinate {m}
    5.7442132251,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    3.9987722155,            !- Vertex 3 X-coordinate {m}
    5.7442132251,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    3.9987722361,            !- Vertex 4 X-coordinate {m}
    6.1312132251,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_28_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_58_0_10181,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.52920522,             !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.85773603,              !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.85773603,              !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    23.52920522,             !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_58_0_10181,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85773603,              !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    23.52920522,             !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    23.52920522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.85773603,              !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Roof_29_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85773603,              !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    23.52920522,             !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    23.52920522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.85773603,              !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_30_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.52920522,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    23.52920522,             !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    23.52920522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    23.52920522,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_32_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85773603,              !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.85773603,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.85773603,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.85773603,              !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10183,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30831522,             !- Vertex 1 X-coordinate {m}
    -.38053889,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    27.35410345,             !- Vertex 2 X-coordinate {m}
    -.38053889,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    27.35410345,             !- Vertex 3 X-coordinate {m}
    0.11987586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    24.30831522,             !- Vertex 4 X-coordinate {m}
    0.11987586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10183,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.35410345,             !- Vertex 1 X-coordinate {m}
    -.38053889,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    24.30831522,             !- Vertex 2 X-coordinate {m}
    -.38053889,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    24.30831522,             !- Vertex 3 X-coordinate {m}
    0.11987586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    27.35410345,             !- Vertex 4 X-coordinate {m}
    0.11987586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -5.06749833,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -5.06749833,             !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -5.67631383,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    -5.67631383,             !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    28.68696522,             !- Vertex 5 X-coordinate {m}
    0.11987586,              !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    27.35410345,             !- Vertex 6 X-coordinate {m}
    0.11987586,              !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    27.35410345,             !- Vertex 7 X-coordinate {m}
    -.38053889,              !- Vertex 7 Y-coordinate {m}
    9.1458,                  !- Vertex 7 Z-coordinate {m}
    24.30831522,             !- Vertex 8 X-coordinate {m}
    -.38053889,              !- Vertex 8 Y-coordinate {m}
    9.1458,                  !- Vertex 8 Z-coordinate {m}
    24.30831522,             !- Vertex 9 X-coordinate {m}
    -.79293664,              !- Vertex 9 Y-coordinate {m}
    9.1458,                  !- Vertex 9 Z-coordinate {m}
    23.98631946,             !- Vertex 10 X-coordinate {m}
    -.79293664,              !- Vertex 10 Y-coordinate {m}
    9.1458;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -5.6763138267,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -5.6763138267,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_3_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    27.36639345,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    27.36639345,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_3_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    27.36639345,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    27.36639345,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    9.13869,                 !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    9.13869;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    -.01182664,              !- Vertex 1 Y-coordinate {m}
    4.78491,                 !- Vertex 1 Z-coordinate {m}
    24.3083152173,           !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.78491,                 !- Vertex 2 Z-coordinate {m}
    24.3083152173,           !- Vertex 3 X-coordinate {m}
    -.79293664,              !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    -.01182664,              !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_4_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    -.01182664,              !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    24.3083152173,           !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    24.3083152173,           !- Vertex 3 X-coordinate {m}
    -.79293664,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    -.01182664,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_4_0_10184,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -5.0674983339,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -5.0674983339,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -5.0674983339,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -5.0674983339,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_4_0_10184,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.41286971,             !- Vertex 1 X-coordinate {m}
    -5.0674983339,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.98631946,             !- Vertex 2 X-coordinate {m}
    -5.0674983339,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.98631946,             !- Vertex 3 X-coordinate {m}
    -5.0674983339,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.41286971,             !- Vertex 4 X-coordinate {m}
    -5.0674983339,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_3_0_10185,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.4128697134,           !- Vertex 1 X-coordinate {m}
    -5.06749833,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.4128697134,           !- Vertex 2 X-coordinate {m}
    -5.67631383,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.4128697134,           !- Vertex 3 X-coordinate {m}
    -5.67631383,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.4128697134,           !- Vertex 4 X-coordinate {m}
    -5.06749833,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_3_0_10185,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.4128697134,           !- Vertex 1 X-coordinate {m}
    -5.67631383,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.4128697134,           !- Vertex 2 X-coordinate {m}
    -5.06749833,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.4128697134,           !- Vertex 3 X-coordinate {m}
    -5.06749833,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.4128697134,           !- Vertex 4 X-coordinate {m}
    -5.67631383,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_4_0_10186,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.41286971,             !- Vertex 1 X-coordinate {m}
    -5.6763138267,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    28.68696522,             !- Vertex 2 X-coordinate {m}
    -5.6763138267,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    28.68696522,             !- Vertex 3 X-coordinate {m}
    -5.6763138267,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.41286971,             !- Vertex 4 X-coordinate {m}
    -5.6763138267,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_4_0_10186,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    -5.6763138267,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -5.6763138267,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -5.6763138267,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    -5.6763138267,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    51,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_34_0_10187,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.36839345,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    24.31342522,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    24.31342522,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    27.36839345,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_34_0_10187,  !- Name
    Wall,                    !- Surface Type
    52,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.31342522,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    27.36839345,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    27.36839345,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    24.31342522,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Ceiling_12_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10188,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.31342522,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    27.35410345,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    27.35410345,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    24.31342522,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10188,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Ceiling_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.35410345,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    24.31342522,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    24.31342522,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    27.35410345,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.36839345,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    27.36839345,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    27.36839345,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    27.36839345,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.31342522,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    24.31342522,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    24.31342522,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    24.31342522,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_22_0_10189,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,           !- Vertex 1 X-coordinate {m}
    0.11476586,              !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    23.9213152173,           !- Vertex 2 X-coordinate {m}
    -.01382664,              !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    23.9213152173,           !- Vertex 3 X-coordinate {m}
    -.01382664,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    23.9213152173,           !- Vertex 4 X-coordinate {m}
    0.11476586,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_22_0_10189,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,           !- Vertex 1 X-coordinate {m}
    -.01382664,              !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    23.9213152173,           !- Vertex 2 X-coordinate {m}
    0.11476586,              !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    23.9213152173,           !- Vertex 3 X-coordinate {m}
    0.11476586,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    23.9213152173,           !- Vertex 4 X-coordinate {m}
    -.01382664,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_19_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    0.11476586,              !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    23.9213152173,           !- Vertex 2 X-coordinate {m}
    0.11476586,              !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    23.9213152173,           !- Vertex 3 X-coordinate {m}
    0.11476586,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    0.11476586,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_21_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,           !- Vertex 1 X-coordinate {m}
    -.01382664,              !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    24.3083152173,           !- Vertex 2 X-coordinate {m}
    -.01382664,              !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    24.3083152173,           !- Vertex 3 X-coordinate {m}
    -.01382664,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    23.9213152173,           !- Vertex 4 X-coordinate {m}
    -.01382664,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -12.5123002798,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705136,          !- Vertex 2 X-coordinate {m}
    -12.5099657465,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705136,          !- Vertex 3 X-coordinate {m}
    -6.6353010383,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -6.6305533125,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -12.5123002798,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705136,          !- Vertex 2 X-coordinate {m}
    -12.5099657465,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705136,          !- Vertex 3 X-coordinate {m}
    -12.5099657465,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -12.5123002798,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -6.6305533125,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -12.5123002798,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -12.5123002798,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -6.6305533125,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,          !- Vertex 1 X-coordinate {m}
    -12.5099657465,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -8.8213924322,           !- Vertex 2 X-coordinate {m}
    -12.5056287544,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -8.8213924322,           !- Vertex 3 X-coordinate {m}
    -6.644121152,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4074705136,          !- Vertex 4 X-coordinate {m}
    -6.6353010383,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,          !- Vertex 1 X-coordinate {m}
    -12.5099657465,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.8213924322,           !- Vertex 2 X-coordinate {m}
    -12.5056287544,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.8213924322,           !- Vertex 3 X-coordinate {m}
    -12.5056287544,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4074705136,          !- Vertex 4 X-coordinate {m}
    -12.5099657465,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8213924322,           !- Vertex 1 X-coordinate {m}
    -12.5056287544,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487023,           !- Vertex 2 X-coordinate {m}
    -12.5024438229,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487023,           !- Vertex 3 X-coordinate {m}
    -6.6505983272,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -8.8213924322,           !- Vertex 4 X-coordinate {m}
    -6.644121152,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8213924322,           !- Vertex 1 X-coordinate {m}
    -12.5056287544,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487023,           !- Vertex 2 X-coordinate {m}
    -12.5024438229,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487023,           !- Vertex 3 X-coordinate {m}
    -12.5024438229,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -8.8213924322,           !- Vertex 4 X-coordinate {m}
    -12.5056287544,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487023,           !- Vertex 1 X-coordinate {m}
    -12.5024438229,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    3.0888527629,            !- Vertex 2 X-coordinate {m}
    -12.4988196182,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    3.0888527629,            !- Vertex 3 X-coordinate {m}
    -6.6579688498,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487023,           !- Vertex 4 X-coordinate {m}
    -6.6505983272,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487023,           !- Vertex 1 X-coordinate {m}
    -12.5024438229,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    3.0888527629,            !- Vertex 2 X-coordinate {m}
    -12.4988196182,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    3.0888527629,            !- Vertex 3 X-coordinate {m}
    -12.4988196182,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487023,           !- Vertex 4 X-coordinate {m}
    -12.5024438229,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0888527629,            !- Vertex 1 X-coordinate {m}
    -12.4988196182,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    9.6051521502,            !- Vertex 2 X-coordinate {m}
    -12.4950942229,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    9.6051521502,            !- Vertex 3 X-coordinate {m}
    -6.6655451627,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    3.0888527629,            !- Vertex 4 X-coordinate {m}
    -6.6579688498,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0888527629,            !- Vertex 1 X-coordinate {m}
    -12.4988196182,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    9.6051521502,            !- Vertex 2 X-coordinate {m}
    -12.4950942229,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    9.6051521502,            !- Vertex 3 X-coordinate {m}
    -12.4950942229,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    3.0888527629,            !- Vertex 4 X-coordinate {m}
    -12.4988196182,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.6051521502,            !- Vertex 1 X-coordinate {m}
    -12.4950942229,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    19.401939705,            !- Vertex 2 X-coordinate {m}
    -12.4894933591,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    19.401939705,            !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.6051521502,            !- Vertex 4 X-coordinate {m}
    -6.6655451627,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.6051521502,            !- Vertex 1 X-coordinate {m}
    -12.4950942229,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.401939705,            !- Vertex 2 X-coordinate {m}
    -12.4894933591,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    19.401939705,            !- Vertex 3 X-coordinate {m}
    -12.4894933591,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.6051521502,            !- Vertex 4 X-coordinate {m}
    -12.4950942229,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_8_0_10190,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.401939705,            !- Vertex 1 X-coordinate {m}
    -12.48949336,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.401939705,            !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    19.401939705,            !- Vertex 3 X-coordinate {m}
    -6.6769356,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    19.401939705,            !- Vertex 4 X-coordinate {m}
    -12.48949336,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_8_0_10190,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.401939705,            !- Vertex 1 X-coordinate {m}
    -6.6769356,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.401939705,            !- Vertex 2 X-coordinate {m}
    -12.48949336,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    19.401939705,            !- Vertex 3 X-coordinate {m}
    -12.48949336,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    19.401939705,            !- Vertex 4 X-coordinate {m}
    -6.6769356,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    19.401939705,            !- Vertex 1 X-coordinate {m}
    -12.4894933591,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -12.4841850718,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -5.6763138267,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.4128697134,           !- Vertex 4 X-coordinate {m}
    -5.6763138267,           !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    26.4128697134,           !- Vertex 5 X-coordinate {m}
    -6.6769356043,           !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    19.401939705,            !- Vertex 6 X-coordinate {m}
    -6.6769356043,           !- Vertex 6 Y-coordinate {m}
    9.1458;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.401939705,            !- Vertex 1 X-coordinate {m}
    -12.4894933591,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -12.4841850718,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -12.4841850718,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    19.401939705,            !- Vertex 4 X-coordinate {m}
    -12.4894933591,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -12.4841850718,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -5.6763138267,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -5.6763138267,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -12.4841850718,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_2_0_10191,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.4128697134,           !- Vertex 1 X-coordinate {m}
    -5.67631383,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.4128697134,           !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.4128697134,           !- Vertex 3 X-coordinate {m}
    -6.6769356,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.4128697134,           !- Vertex 4 X-coordinate {m}
    -5.67631383,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_2_0_10191,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.4128697134,           !- Vertex 1 X-coordinate {m}
    -6.6769356,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.4128697134,           !- Vertex 2 X-coordinate {m}
    -5.67631383,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.4128697134,           !- Vertex 3 X-coordinate {m}
    -5.67631383,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.4128697134,           !- Vertex 4 X-coordinate {m}
    -6.6769356,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_6_0_10192,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.41286971,             !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.98631946,             !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.98631946,             !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.41286971,             !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_6_0_10192,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    26.4128697134,           !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    26.4128697134,           !- Vertex 3 X-coordinate {m}
    -5.0674983339,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -5.0674983339,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,          !- Vertex 1 X-coordinate {m}
    -6.6353010383,           !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -8.8213924322,           !- Vertex 2 X-coordinate {m}
    -6.644121152,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -8.8213924322,           !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4074705136,          !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8213924322,           !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705136,          !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705136,          !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -8.8213924322,           !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8213924322,           !- Vertex 1 X-coordinate {m}
    -6.644121152,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487023,           !- Vertex 2 X-coordinate {m}
    -6.6505983272,           !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487023,           !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -8.8213924322,           !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487023,           !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.8213924322,           !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.8213924322,           !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487023,           !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -6.6305533125,           !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705136,          !- Vertex 2 X-coordinate {m}
    -6.6353010383,           !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705136,          !- Vertex 3 X-coordinate {m}
    -.7488063451,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -.7488063451,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -.7488063451,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -6.6305533125,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -6.6305533125,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -.7488063451,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    17,                      !- Number of Vertices
    9.85262603,              !- Vertex 1 X-coordinate {m}
    -.01893664,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    -.01893664,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    27.35410345,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    27.35410345,             !- Vertex 5 X-coordinate {m}
    2.89437883,              !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    29.67543605,             !- Vertex 6 X-coordinate {m}
    2.89437883,              !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    29.67543605,             !- Vertex 7 X-coordinate {m}
    5.23117883,              !- Vertex 7 Y-coordinate {m}
    9.1458,                  !- Vertex 7 Z-coordinate {m}
    27.70693145,             !- Vertex 8 X-coordinate {m}
    5.23117883,              !- Vertex 8 Y-coordinate {m}
    9.1458,                  !- Vertex 8 Z-coordinate {m}
    26.83996183,             !- Vertex 9 X-coordinate {m}
    6.73281427,              !- Vertex 9 Y-coordinate {m}
    9.1458,                  !- Vertex 9 Z-coordinate {m}
    24.6778594,              !- Vertex 10 X-coordinate {m}
    5.49235078,              !- Vertex 10 Y-coordinate {m}
    9.1458,                  !- Vertex 10 Z-coordinate {m}
    22.9020192,              !- Vertex 11 X-coordinate {m}
    8.57339039,              !- Vertex 11 Y-coordinate {m}
    9.1458,                  !- Vertex 11 Z-coordinate {m}
    22.79378299,             !- Vertex 12 X-coordinate {m}
    8.51049133,              !- Vertex 12 Y-coordinate {m}
    9.1458,                  !- Vertex 12 Z-coordinate {m}
    21.54708877,             !- Vertex 13 X-coordinate {m}
    10.66866339,             !- Vertex 13 Y-coordinate {m}
    9.1458,                  !- Vertex 13 Z-coordinate {m}
    14.28885019,             !- Vertex 14 X-coordinate {m}
    6.47811739,              !- Vertex 14 Y-coordinate {m}
    9.1458,                  !- Vertex 14 Z-coordinate {m}
    14.1668293911,           !- Vertex 15 X-coordinate {m}
    6.47811739,              !- Vertex 15 Y-coordinate {m}
    9.1458,                  !- Vertex 15 Z-coordinate {m}
    14.07783717,             !- Vertex 16 X-coordinate {m}
    6.42639089,              !- Vertex 16 Y-coordinate {m}
    9.1458,                  !- Vertex 16 Z-coordinate {m}
    9.85403348,              !- Vertex 17 X-coordinate {m}
    6.42639089,              !- Vertex 17 Y-coordinate {m}
    9.1458;                  !- Vertex 17 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    17,                      !- Number of Vertices
    27.35410345,             !- Vertex 1 X-coordinate {m}
    0.89387586,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    0.89387586,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.85262603,              !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    9.85403348,              !- Vertex 5 X-coordinate {m}
    6.42639089,              !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    14.07783717,             !- Vertex 6 X-coordinate {m}
    6.42639089,              !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    14.1668293911,           !- Vertex 7 X-coordinate {m}
    6.47811739,              !- Vertex 7 Y-coordinate {m}
    9.1458,                  !- Vertex 7 Z-coordinate {m}
    14.28885019,             !- Vertex 8 X-coordinate {m}
    6.47811739,              !- Vertex 8 Y-coordinate {m}
    9.1458,                  !- Vertex 8 Z-coordinate {m}
    21.54708877,             !- Vertex 9 X-coordinate {m}
    10.66866339,             !- Vertex 9 Y-coordinate {m}
    9.1458,                  !- Vertex 9 Z-coordinate {m}
    22.79378299,             !- Vertex 10 X-coordinate {m}
    8.51049133,              !- Vertex 10 Y-coordinate {m}
    9.1458,                  !- Vertex 10 Z-coordinate {m}
    22.9020192,              !- Vertex 11 X-coordinate {m}
    8.57339039,              !- Vertex 11 Y-coordinate {m}
    9.1458,                  !- Vertex 11 Z-coordinate {m}
    24.6778594,              !- Vertex 12 X-coordinate {m}
    5.49235078,              !- Vertex 12 Y-coordinate {m}
    9.1458,                  !- Vertex 12 Z-coordinate {m}
    26.83996183,             !- Vertex 13 X-coordinate {m}
    6.73281427,              !- Vertex 13 Y-coordinate {m}
    9.1458,                  !- Vertex 13 Z-coordinate {m}
    27.70693145,             !- Vertex 14 X-coordinate {m}
    5.23117883,              !- Vertex 14 Y-coordinate {m}
    9.1458,                  !- Vertex 14 Z-coordinate {m}
    29.67543605,             !- Vertex 15 X-coordinate {m}
    5.23117883,              !- Vertex 15 Y-coordinate {m}
    9.1458,                  !- Vertex 15 Z-coordinate {m}
    29.67543605,             !- Vertex 16 X-coordinate {m}
    2.89437883,              !- Vertex 16 Y-coordinate {m}
    9.1458,                  !- Vertex 16 Z-coordinate {m}
    27.35410345,             !- Vertex 17 X-coordinate {m}
    2.89437883,              !- Vertex 17 Y-coordinate {m}
    9.1458;                  !- Vertex 17 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Floor_0_0_10205,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6778594,              !- Vertex 1 X-coordinate {m}
    5.49235078,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    26.83996183,             !- Vertex 2 X-coordinate {m}
    6.73281427,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    25.05496183,             !- Vertex 3 X-coordinate {m}
    9.82452497,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    22.9020192,              !- Vertex 4 X-coordinate {m}
    8.57339039,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Floor_0_0_10205,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.83996183,             !- Vertex 1 X-coordinate {m}
    6.73281427,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    24.6778594,              !- Vertex 2 X-coordinate {m}
    5.49235078,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    22.9020192,              !- Vertex 3 X-coordinate {m}
    8.57339039,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    25.05496183,             !- Vertex 4 X-coordinate {m}
    9.82452497,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Roof_1_2_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    18,                      !- Number of Vertices
    14.1668293911,           !- Vertex 1 X-coordinate {m}
    6.47811739,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    14.28885019,             !- Vertex 2 X-coordinate {m}
    6.47811739,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    21.54708877,             !- Vertex 3 X-coordinate {m}
    10.66866339,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    22.79378299,             !- Vertex 4 X-coordinate {m}
    8.51049133,              !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    25.05496183,             !- Vertex 5 X-coordinate {m}
    9.82452497,              !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    27.70693145,             !- Vertex 6 X-coordinate {m}
    5.23117883,              !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    29.67543605,             !- Vertex 7 X-coordinate {m}
    5.23117883,              !- Vertex 7 Y-coordinate {m}
    9.1458,                  !- Vertex 7 Z-coordinate {m}
    29.67543605,             !- Vertex 8 X-coordinate {m}
    2.89437883,              !- Vertex 8 Y-coordinate {m}
    9.1458,                  !- Vertex 8 Z-coordinate {m}
    27.35410345,             !- Vertex 9 X-coordinate {m}
    2.89437883,              !- Vertex 9 Y-coordinate {m}
    9.1458,                  !- Vertex 9 Z-coordinate {m}
    27.35410345,             !- Vertex 10 X-coordinate {m}
    0.89387586,              !- Vertex 10 Y-coordinate {m}
    9.1458,                  !- Vertex 10 Z-coordinate {m}
    27.37350345,             !- Vertex 11 X-coordinate {m}
    0.89387586,              !- Vertex 11 Y-coordinate {m}
    9.1458,                  !- Vertex 11 Z-coordinate {m}
    27.37350345,             !- Vertex 12 X-coordinate {m}
    2.87497883,              !- Vertex 12 Y-coordinate {m}
    9.1458,                  !- Vertex 12 Z-coordinate {m}
    29.69483605,             !- Vertex 13 X-coordinate {m}
    2.87497883,              !- Vertex 13 Y-coordinate {m}
    9.1458,                  !- Vertex 13 Z-coordinate {m}
    29.69483605,             !- Vertex 14 X-coordinate {m}
    5.25057883,              !- Vertex 14 Y-coordinate {m}
    9.1458,                  !- Vertex 14 Z-coordinate {m}
    27.71813205,             !- Vertex 15 X-coordinate {m}
    5.25057883,              !- Vertex 15 Y-coordinate {m}
    9.1458,                  !- Vertex 15 Z-coordinate {m}
    22.96111976,             !- Vertex 16 X-coordinate {m}
    13.4899658,              !- Vertex 16 Y-coordinate {m}
    9.1458,                  !- Vertex 16 Z-coordinate {m}
    21.31440309,             !- Vertex 17 X-coordinate {m}
    12.53478082,             !- Vertex 17 Y-coordinate {m}
    9.1458,                  !- Vertex 17 Z-coordinate {m}
    22.13381473,             !- Vertex 18 X-coordinate {m}
    11.10890716,             !- Vertex 18 Y-coordinate {m}
    9.1458;                  !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,           !- Vertex 1 X-coordinate {m}
    0.11776586,              !- Vertex 1 Y-coordinate {m}
    4.42431,                 !- Vertex 1 Z-coordinate {m}
    23.5343152173,           !- Vertex 2 X-coordinate {m}
    0.89387586,              !- Vertex 2 Y-coordinate {m}
    4.42431,                 !- Vertex 2 Z-coordinate {m}
    23.5343152173,           !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    23.5343152173,           !- Vertex 4 X-coordinate {m}
    0.11776586,              !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_2_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,           !- Vertex 1 X-coordinate {m}
    0.11776586,              !- Vertex 1 Y-coordinate {m}
    4.77991,                 !- Vertex 1 Z-coordinate {m}
    23.5343152173,           !- Vertex 2 X-coordinate {m}
    0.89387586,              !- Vertex 2 Y-coordinate {m}
    4.77991,                 !- Vertex 2 Z-coordinate {m}
    23.5343152173,           !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    23.5343152173,           !- Vertex 4 X-coordinate {m}
    0.11776586,              !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_2_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,           !- Vertex 1 X-coordinate {m}
    0.11776586,              !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    23.5343152173,           !- Vertex 2 X-coordinate {m}
    0.89387586,              !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    23.5343152173,           !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.77991,                 !- Vertex 3 Z-coordinate {m}
    23.5343152173,           !- Vertex 4 X-coordinate {m}
    0.11776586,              !- Vertex 4 Y-coordinate {m}
    4.77991;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_2_0_9,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,           !- Vertex 1 X-coordinate {m}
    0.11776586,              !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    23.5343152173,           !- Vertex 2 X-coordinate {m}
    0.89387586,              !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    23.5343152173,           !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.5343152173,           !- Vertex 4 X-coordinate {m}
    0.11776586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_3_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,             !- Vertex 1 X-coordinate {m}
    0.8938758564,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.31042522,             !- Vertex 2 X-coordinate {m}
    0.8938758564,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.31042522,             !- Vertex 3 X-coordinate {m}
    0.8938758564,            !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    23.53431522,             !- Vertex 4 X-coordinate {m}
    0.8938758564,            !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_3_0_6,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,             !- Vertex 1 X-coordinate {m}
    0.8938758564,            !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    24.31042522,             !- Vertex 2 X-coordinate {m}
    0.8938758564,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    24.31042522,             !- Vertex 3 X-coordinate {m}
    0.8938758564,            !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    23.53431522,             !- Vertex 4 X-coordinate {m}
    0.8938758564,            !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_3_0_7,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,             !- Vertex 1 X-coordinate {m}
    0.8938758564,            !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    24.31042522,             !- Vertex 2 X-coordinate {m}
    0.8938758564,            !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    24.31042522,             !- Vertex 3 X-coordinate {m}
    0.8938758564,            !- Vertex 3 Y-coordinate {m}
    9.14369,                 !- Vertex 3 Z-coordinate {m}
    23.53431522,             !- Vertex 4 X-coordinate {m}
    0.8938758564,            !- Vertex 4 Y-coordinate {m}
    9.14369;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    0.8938758564,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    2.874978831,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    2.874978831,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    0.8938758564,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    2.874978831,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    2.874978831,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    2.874978831,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    2.874978831,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,           !- Vertex 1 X-coordinate {m}
    2.874978831,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    5.250578831,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    5.250578831,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    29.6948360504,           !- Vertex 4 X-coordinate {m}
    2.874978831,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.69483605,             !- Vertex 1 X-coordinate {m}
    5.250578831,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.9415666,              !- Vertex 2 X-coordinate {m}
    5.250578831,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.9415666,              !- Vertex 3 X-coordinate {m}
    5.250578831,             !- Vertex 3 Y-coordinate {m}
    4.729,                   !- Vertex 3 Z-coordinate {m}
    29.69483605,             !- Vertex 4 X-coordinate {m}
    5.250578831,             !- Vertex 4 Y-coordinate {m}
    4.729;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_7_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    29.69483605,             !- Vertex 1 X-coordinate {m}
    5.250578831,             !- Vertex 1 Y-coordinate {m}
    4.729,                   !- Vertex 1 Z-coordinate {m}
    27.9415666,              !- Vertex 2 X-coordinate {m}
    5.250578831,             !- Vertex 2 Y-coordinate {m}
    4.729,                   !- Vertex 2 Z-coordinate {m}
    27.9415666,              !- Vertex 3 X-coordinate {m}
    5.250578831,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.71813205,             !- Vertex 4 X-coordinate {m}
    5.250578831,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    27.71813205,             !- Vertex 5 X-coordinate {m}
    5.250578831,             !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    29.69483605,             !- Vertex 6 X-coordinate {m}
    5.250578831,             !- Vertex 6 Y-coordinate {m}
    9.1458;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    27.6064147729,           !- Vertex 1 X-coordinate {m}
    5.4440788294,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.9611197629,           !- Vertex 2 X-coordinate {m}
    13.4899658029,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    22.9611197629,           !- Vertex 3 X-coordinate {m}
    13.4899658029,           !- Vertex 3 Y-coordinate {m}
    5.4340649158,            !- Vertex 3 Z-coordinate {m}
    23.7864147029,           !- Vertex 4 X-coordinate {m}
    12.0605130356,           !- Vertex 4 Y-coordinate {m}
    4.729,                   !- Vertex 4 Z-coordinate {m}
    27.6064147729,           !- Vertex 5 X-coordinate {m}
    5.4440788294,            !- Vertex 5 Y-coordinate {m}
    4.729;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    7,                       !- Number of Vertices
    27.7181320479,           !- Vertex 1 X-coordinate {m}
    5.250578833,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.6064147729,           !- Vertex 2 X-coordinate {m}
    5.4440788294,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.6064147729,           !- Vertex 3 X-coordinate {m}
    5.4440788294,            !- Vertex 3 Y-coordinate {m}
    4.729,                   !- Vertex 3 Z-coordinate {m}
    23.7864147029,           !- Vertex 4 X-coordinate {m}
    12.0605130356,           !- Vertex 4 Y-coordinate {m}
    4.729,                   !- Vertex 4 Z-coordinate {m}
    22.9611197629,           !- Vertex 5 X-coordinate {m}
    13.4899658029,           !- Vertex 5 Y-coordinate {m}
    5.43406492,              !- Vertex 5 Z-coordinate {m}
    22.9611197629,           !- Vertex 6 X-coordinate {m}
    13.4899658029,           !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    27.7181320479,           !- Vertex 7 X-coordinate {m}
    5.250578833,             !- Vertex 7 Y-coordinate {m}
    9.1458;                  !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_13_0_10206,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.9611197618,           !- Vertex 1 X-coordinate {m}
    13.4899657982,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    21.3144030867,           !- Vertex 2 X-coordinate {m}
    12.5347808162,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.3144030867,           !- Vertex 3 X-coordinate {m}
    12.5347808162,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    22.9611197618,           !- Vertex 4 X-coordinate {m}
    13.4899657982,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_13_0_10206,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3144030867,           !- Vertex 1 X-coordinate {m}
    12.5347808162,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.9611197618,           !- Vertex 2 X-coordinate {m}
    13.4899657982,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    22.9611197618,           !- Vertex 3 X-coordinate {m}
    13.4899657982,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    21.3144030867,           !- Vertex 4 X-coordinate {m}
    12.5347808162,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_10207,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3144030847,           !- Vertex 1 X-coordinate {m}
    12.5347808179,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.1338147301,           !- Vertex 2 X-coordinate {m}
    11.1089071659,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    22.1338147301,           !- Vertex 3 X-coordinate {m}
    11.1089071659,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    21.3144030847,           !- Vertex 4 X-coordinate {m}
    12.5347808179,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_10207,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1338147301,           !- Vertex 1 X-coordinate {m}
    11.1089071659,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    21.3144030847,           !- Vertex 2 X-coordinate {m}
    12.5347808179,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.3144030847,           !- Vertex 3 X-coordinate {m}
    12.5347808179,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    22.1338147301,           !- Vertex 4 X-coordinate {m}
    11.1089071659,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_18_0_10209,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1338147343,           !- Vertex 1 X-coordinate {m}
    11.1089071631,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    14.0778371684,           !- Vertex 2 X-coordinate {m}
    6.4263908886,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    14.0778371684,           !- Vertex 3 X-coordinate {m}
    6.4263908886,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    22.1338147343,           !- Vertex 4 X-coordinate {m}
    11.1089071631,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_18_0_10209,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0778371684,           !- Vertex 1 X-coordinate {m}
    6.4263908886,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.1338147343,           !- Vertex 2 X-coordinate {m}
    11.1089071631,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    22.1338147343,           !- Vertex 3 X-coordinate {m}
    11.1089071631,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    14.0778371684,           !- Vertex 4 X-coordinate {m}
    6.4263908886,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_10210,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.07783717,             !- Vertex 1 X-coordinate {m}
    6.4263908879,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85403348,              !- Vertex 2 X-coordinate {m}
    6.4263908879,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85403348,              !- Vertex 3 X-coordinate {m}
    6.4263908879,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    14.07783717,             !- Vertex 4 X-coordinate {m}
    6.4263908879,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_10210,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85403348,              !- Vertex 1 X-coordinate {m}
    6.4263908879,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    14.07783717,             !- Vertex 2 X-coordinate {m}
    6.4263908879,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    14.07783717,             !- Vertex 3 X-coordinate {m}
    6.4263908879,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.85403348,              !- Vertex 4 X-coordinate {m}
    6.4263908879,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_13_0_2,  !- Name
    Wall,                    !- Surface Type
