    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.98631946,             !- Vertex 3 X-coordinate {m}
    -5.06749833,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    26.41286971,             !- Vertex 4 X-coordinate {m}
    -5.06749833,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_11_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Floor_0_0_10150,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -6.63530104,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.82139243,             !- Vertex 2 X-coordinate {m}
    -6.64412115,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.82139243,             !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.40747051,            !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Floor_0_0_10150,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_11_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,             !- Vertex 1 X-coordinate {m}
    -6.64412115,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -6.63530104,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -8.82139243,             !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_12_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Floor_0_0_10151,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,             !- Vertex 1 X-coordinate {m}
    -6.64412115,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487,              !- Vertex 2 X-coordinate {m}
    -6.65059833,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487,              !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -8.82139243,             !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Floor_0_0_10151,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_12_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487,              !- Vertex 1 X-coordinate {m}
    -6.65059833,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.82139243,             !- Vertex 2 X-coordinate {m}
    -6.64412115,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.82139243,             !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487,              !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_13_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Floor_0_0_10152,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    -6.63055331,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -6.63530104,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -.74880635,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -20.49093478,            !- Vertex 4 X-coordinate {m}
    -.74880635,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Floor_0_0_10152,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_13_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -6.63530104,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.49093478,            !- Vertex 2 X-coordinate {m}
    -6.63055331,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.49093478,            !- Vertex 3 X-coordinate {m}
    -.74880635,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.40747051,            !- Vertex 4 X-coordinate {m}
    -.74880635,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,          !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -16.4563972828,          !- Vertex 2 X-coordinate {m}
    0.3611758565,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -16.4563972828,          !- Vertex 3 X-coordinate {m}
    0.3611758565,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.4563972828,          !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,          !- Vertex 1 X-coordinate {m}
    0.3611758565,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    0.3611758565,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    0.3611758565,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.4563972828,          !- Vertex 4 X-coordinate {m}
    0.3611758565,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    0.3611758565,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -12.5123002798,          !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -12.5123002798,          !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    0.3611758565,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -12.5123002798,          !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -12.4841850718,          !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -12.4841850718,          !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -12.5123002798,          !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -12.4841850718,          !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -12.4841850718,          !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_7_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.37139345,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.37139345,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_7_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    27.37139345,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    27.37139345,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    4.77569,                 !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    4.77569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    -.01682664,              !- Vertex 1 Y-coordinate {m}
    4.42431,                 !- Vertex 1 Z-coordinate {m}
    24.3083152173,           !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.42431,                 !- Vertex 2 Z-coordinate {m}
    24.3083152173,           !- Vertex 3 X-coordinate {m}
    -.79293664,              !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    -.01682664,              !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_8_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    -.01682664,              !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    24.3083152173,           !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    24.3083152173,           !- Vertex 3 X-coordinate {m}
    -.79293664,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    -.01682664,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85473603,              !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.42431,                 !- Vertex 1 Z-coordinate {m}
    9.07845699,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.42431,                 !- Vertex 2 Z-coordinate {m}
    9.07845699,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    9.85473603,              !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_9_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30831522,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53220522,             !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53220522,             !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    24.30831522,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_9_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30831522,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    23.53220522,             !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    23.53220522,             !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    4.77569,                 !- Vertex 3 Z-coordinate {m}
    24.30831522,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.77569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_9_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85473603,              !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    9.07845699,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    9.07845699,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    9.85473603,              !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0784569942,            !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.0785309776,            !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.0785309776,            !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    9.0784569942,            !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    65,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Partition_5_0_10153,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07853098,              !- Vertex 1 X-coordinate {m}
    -.4541345596,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.99366221,              !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.99366221,              !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    9.07853098,              !- Vertex 4 X-coordinate {m}
    -.4541345596,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_5_0_10153,  !- Name
    Wall,                    !- Surface Type
    66,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    -.4541345596,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.07853098,              !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07853098,              !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    -.4541345596,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -16.4563972828,          !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -16.4563972828,          !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    52,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_28_0_10154,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_28_0_10154,  !- Name
    Wall,                    !- Surface Type
    51,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_16_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Floor_14_0_10155,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.31342522,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    27.36839345,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    27.36839345,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    24.31342522,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Floor_14_0_10155,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.36839345,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    24.31342522,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    24.31342522,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    27.36839345,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_17_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_19_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_23_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    0.11976586,              !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    23.9213152173,           !- Vertex 2 X-coordinate {m}
    0.11976586,              !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    23.9213152173,           !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_25_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,           !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    24.3083152173,           !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    24.3083152173,           !- Vertex 3 X-coordinate {m}
    -.01882664,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.9213152173,           !- Vertex 4 X-coordinate {m}
    -.01882664,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Partition_27_0_0,  !- Name
    Wall,                    !- Surface Type
    66,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_52_0_10156,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_52_0_10156,  !- Name
    Wall,                    !- Surface Type
    65,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Partition_27_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_28_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_31_0_10157,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85773603,              !- Vertex 1 X-coordinate {m}
    -.79293664,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    23.52920522,             !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    23.52920522,             !- Vertex 3 X-coordinate {m}
    -.40593664,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.85773603,              !- Vertex 4 X-coordinate {m}
    -.40593664,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_31_0_10157,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.52920522,             !- Vertex 1 X-coordinate {m}
    -.79293664,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    9.85773603,              !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    9.85773603,              !- Vertex 3 X-coordinate {m}
    -.40593664,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.52920522,             !- Vertex 4 X-coordinate {m}
    -.40593664,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_29_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_31_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_0_0_10158,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    -.45413456,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    9.0785309733,            !- Vertex 2 X-coordinate {m}
    -.45413456,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    9.07988449,              !- Vertex 3 X-coordinate {m}
    5.74421295,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    5.74421323,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_0_0_10158,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0785309733,            !- Vertex 1 X-coordinate {m}
    -.45413456,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    3.99366221,              !- Vertex 2 X-coordinate {m}
    -.45413456,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    3.99366221,              !- Vertex 3 X-coordinate {m}
    5.74421323,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    9.07988449,              !- Vertex 4 X-coordinate {m}
    5.74421295,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_2_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0785309776,            !- Vertex 1 X-coordinate {m}
    -.4541345562,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.0786265083,            !- Vertex 2 X-coordinate {m}
    -.0166576267,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.0786265083,            !- Vertex 3 X-coordinate {m}
    -.0166576267,            !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    9.0785309776,            !- Vertex 4 X-coordinate {m}
    -.4541345562,            !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_2_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0785309776,            !- Vertex 1 X-coordinate {m}
    -.4541345562,            !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    9.0786265083,            !- Vertex 2 X-coordinate {m}
    -.0166576267,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    9.0786265083,            !- Vertex 3 X-coordinate {m}
    -.0166576267,            !- Vertex 3 Y-coordinate {m}
    4.77569,                 !- Vertex 3 Z-coordinate {m}
    9.0785309776,            !- Vertex 4 X-coordinate {m}
    -.4541345562,            !- Vertex 4 Y-coordinate {m}
    4.77569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.7442132254,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.7442132254,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    32,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_40_0_10159,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4656260623,            !- Vertex 1 X-coordinate {m}
    -.0187421348,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.4668844615,            !- Vertex 2 X-coordinate {m}
    5.7440184478,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.4668844615,            !- Vertex 3 X-coordinate {m}
    5.7440184478,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.4656260623,            !- Vertex 4 X-coordinate {m}
    -.0187421348,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_40_0_10159,  !- Name
    Wall,                    !- Surface Type
    31,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4668844615,            !- Vertex 1 X-coordinate {m}
    5.7440184478,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.4656260623,            !- Vertex 2 X-coordinate {m}
    -.0187421348,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.4656260623,            !- Vertex 3 X-coordinate {m}
    -.0187421348,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.4668844615,            !- Vertex 4 X-coordinate {m}
    5.7440184478,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Ceiling_8_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_19_0_10161,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0786271618,            !- Vertex 1 X-coordinate {m}
    -.01365763,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    9.46562715,              !- Vertex 2 X-coordinate {m}
    -.01374213,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    9.4668833682,            !- Vertex 3 X-coordinate {m}
    5.73901845,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.07988338,              !- Vertex 4 X-coordinate {m}
    5.73910296,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_19_0_10161,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Ceiling_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562715,              !- Vertex 1 X-coordinate {m}
    -.01374213,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    9.0786271618,            !- Vertex 2 X-coordinate {m}
    -.01365763,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    9.07988338,              !- Vertex 3 X-coordinate {m}
    5.73910296,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.4668833682,            !- Vertex 4 X-coordinate {m}
    5.73901845,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0786260715,            !- Vertex 1 X-coordinate {m}
    -.0186576266,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.4656260623,            !- Vertex 2 X-coordinate {m}
    -.0187421348,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.4656260623,            !- Vertex 3 X-coordinate {m}
    -.0187421348,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.0786260715,            !- Vertex 4 X-coordinate {m}
    -.0186576266,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4668844615,            !- Vertex 1 X-coordinate {m}
    5.7440184478,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.0798844707,            !- Vertex 2 X-coordinate {m}
    5.744102956,             !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.0798844707,            !- Vertex 3 X-coordinate {m}
    5.744102956,             !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.4668844615,            !- Vertex 4 X-coordinate {m}
    5.7440184478,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_20_0_10162,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797745161,            !- Vertex 1 X-coordinate {m}
    6.1312129549,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    7.5671867161,            !- Vertex 2 X-coordinate {m}
    6.1312130353,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    7.5671867161,            !- Vertex 3 X-coordinate {m}
    6.1312130353,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.0797745161,            !- Vertex 4 X-coordinate {m}
    6.1312129549,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_20_0_10162,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867161,            !- Vertex 1 X-coordinate {m}
    6.1312130353,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.0797745161,            !- Vertex 2 X-coordinate {m}
    6.1312129549,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.0797745161,            !- Vertex 3 X-coordinate {m}
    6.1312129549,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    7.5671867161,            !- Vertex 4 X-coordinate {m}
    6.1312130353,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_13_1_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_9_0_10163,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671667161,            !- Vertex 1 X-coordinate {m}
    6.1312130353,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    3.9937722361,            !- Vertex 2 X-coordinate {m}
    6.1312132254,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    3.9937722361,            !- Vertex 3 X-coordinate {m}
    6.1312132254,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    7.5671667161,            !- Vertex 4 X-coordinate {m}
    6.1312130353,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_9_0_10163,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Partition_13_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722361,            !- Vertex 1 X-coordinate {m}
    6.1312132254,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    7.5671667161,            !- Vertex 2 X-coordinate {m}
    6.1312130353,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    7.5671667161,            !- Vertex 3 X-coordinate {m}
    6.1312130353,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    3.9937722361,            !- Vertex 4 X-coordinate {m}
    6.1312132254,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Ceiling_14_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_25_0_10164,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99877222,              !- Vertex 1 X-coordinate {m}
    5.74421323,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    9.0747745,               !- Vertex 2 X-coordinate {m}
    5.74421296,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    9.07477452,              !- Vertex 3 X-coordinate {m}
    6.1312129503,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    3.99877224,              !- Vertex 4 X-coordinate {m}
    6.1312132297,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_25_0_10164,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Ceiling_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0747745,               !- Vertex 1 X-coordinate {m}
    5.74421296,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    3.99877222,              !- Vertex 2 X-coordinate {m}
    5.74421323,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    3.99877224,              !- Vertex 3 X-coordinate {m}
    6.1312132297,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.07477452,              !- Vertex 4 X-coordinate {m}
    6.1312129503,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797744955,            !- Vertex 1 X-coordinate {m}
    5.7442129549,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.0797744955,            !- Vertex 2 X-coordinate {m}
    6.1312129549,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.0797744955,            !- Vertex 3 X-coordinate {m}
    6.1312129549,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.0797744955,            !- Vertex 4 X-coordinate {m}
    5.7442129549,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_17_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722155,            !- Vertex 1 X-coordinate {m}
    6.1312132254,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    3.9937722155,            !- Vertex 2 X-coordinate {m}
    5.7442132254,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    3.9937722155,            !- Vertex 3 X-coordinate {m}
    5.7442132254,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    3.9937722155,            !- Vertex 4 X-coordinate {m}
    6.1312132254,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Floor_0_0_10165,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.15193478,            !- Vertex 1 X-coordinate {m}
    -.58782455,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.79539731,            !- Vertex 2 X-coordinate {m}
    -.58782859,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.79539735,            !- Vertex 3 X-coordinate {m}
    0.02217586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.15193478,            !- Vertex 4 X-coordinate {m}
    0.02217586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Floor_0_0_10165,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.79539731,            !- Vertex 1 X-coordinate {m}
    -.58782859,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -20.15193478,            !- Vertex 2 X-coordinate {m}
    -.58782455,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -20.15193478,            !- Vertex 3 X-coordinate {m}
    0.02217586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.79539735,            !- Vertex 4 X-coordinate {m}
    0.02217586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_1,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7953973119,          !- Vertex 1 X-coordinate {m}
    -.5878285892,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.4563972819,          !- Vertex 2 X-coordinate {m}
    -.587828999,             !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.4563972828,          !- Vertex 3 X-coordinate {m}
    -.2827263582,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.7953973328,          !- Vertex 4 X-coordinate {m}
    -.2827263592,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_2,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.1519347838,          !- Vertex 1 X-coordinate {m}
    -.74880635,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705138,          !- Vertex 2 X-coordinate {m}
    -.7488063471,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705125,          !- Vertex 3 X-coordinate {m}
    -.5878290571,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.15193478,            !- Vertex 4 X-coordinate {m}
    -.58782455,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_3,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    -.74880635,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -20.15193478,            !- Vertex 2 X-coordinate {m}
    -.74880635,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -20.15193478,            !- Vertex 3 X-coordinate {m}
    -.28272636,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.49093478,            !- Vertex 4 X-coordinate {m}
    -.28272636,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_4,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    -.28272636,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -20.15193478,            !- Vertex 2 X-coordinate {m}
    -.28272636,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -20.15193478,            !- Vertex 3 X-coordinate {m}
    0.02217586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.49093478,            !- Vertex 4 X-coordinate {m}
    0.02217586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_5,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    0.02217586,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.79539735,            !- Vertex 2 X-coordinate {m}
    0.02217586,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.79539737,            !- Vertex 3 X-coordinate {m}
    0.36117586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.49093478,            !- Vertex 4 X-coordinate {m}
    0.36117586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_6,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.79539733,            !- Vertex 1 X-coordinate {m}
    -.28272636,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.45639728,            !- Vertex 2 X-coordinate {m}
    -.2827263578,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.4563972822,          !- Vertex 3 X-coordinate {m}
    0.3611758622,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.7953973722,          !- Vertex 4 X-coordinate {m}
    0.3611758618,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,          !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.4563972828,          !- Vertex 2 X-coordinate {m}
    0.3611758565,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.4563972828,          !- Vertex 3 X-coordinate {m}
    0.3611758565,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4563972828,          !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,          !- Vertex 1 X-coordinate {m}
    0.3611758565,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    0.3611758565,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    0.3611758565,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4563972828,          !- Vertex 4 X-coordinate {m}
    0.3611758565,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    0.3611758565,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -.7488063451,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -.7488063451,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    0.3611758565,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    18,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Partition_3_0_10167,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    -.7488063451,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -.7488063451,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -.7488063451,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.49093478,            !- Vertex 4 X-coordinate {m}
    -.7488063451,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Partition_3_0_10167,  !- Name
    Wall,                    !- Surface Type
    17,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -.7488063451,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.49093478,            !- Vertex 2 X-coordinate {m}
    -.7488063451,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.49093478,            !- Vertex 3 X-coordinate {m}
    -.7488063451,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.40747051,            !- Vertex 4 X-coordinate {m}
    -.7488063451,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    18,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Partition_4_0_10168,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,          !- Vertex 1 X-coordinate {m}
    -.74880635,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705136,          !- Vertex 2 X-coordinate {m}
    -.52306164,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705136,          !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4074705136,          !- Vertex 4 X-coordinate {m}
    -.74880635,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Partition_4_0_10168,  !- Name
    Wall,                    !- Surface Type
    17,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,          !- Vertex 1 X-coordinate {m}
    -.52306164,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705136,          !- Vertex 2 X-coordinate {m}
    -.74880635,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705136,          !- Vertex 3 X-coordinate {m}
    -.74880635,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4074705136,          !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,          !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.4563972828,          !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.4563972828,          !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4074705136,          !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    -3.2504487023,           !- Vertex 1 X-coordinate {m}
    -6.6505983272,           !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    19.401939705,            !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    9.0784569942,            !- Vertex 5 X-coordinate {m}
    -.7929366436,            !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    9.0798844947,            !- Vertex 6 X-coordinate {m}
    5.7442129549,            !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    3.9936622129,            !- Vertex 7 X-coordinate {m}
    5.7442132254,            !- Vertex 7 Y-coordinate {m}
    9.1458,                  !- Vertex 7 Z-coordinate {m}
    3.9936622129,            !- Vertex 8 X-coordinate {m}
    -.5230616435,            !- Vertex 8 Y-coordinate {m}
    9.1458,                  !- Vertex 8 Z-coordinate {m}
    -3.2504487023,           !- Vertex 9 X-coordinate {m}
    -.5230616435,            !- Vertex 9 Y-coordinate {m}
    9.1458;                  !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_2_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0784569942,            !- Vertex 1 X-coordinate {m}
    -.7929366481,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    9.0786276001,            !- Vertex 2 X-coordinate {m}
    -.0116576268,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    9.0786276001,            !- Vertex 3 X-coordinate {m}
    -.0116576268,            !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    9.0784569942,            !- Vertex 4 X-coordinate {m}
    -.7929366481,            !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_2_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0784569942,            !- Vertex 1 X-coordinate {m}
    -.7929366481,            !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    9.0786276001,            !- Vertex 2 X-coordinate {m}
    -.0116576268,            !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    9.0786276001,            !- Vertex 3 X-coordinate {m}
    -.0116576268,            !- Vertex 3 Y-coordinate {m}
    9.13869,                 !- Vertex 3 Z-coordinate {m}
    9.0784569942,            !- Vertex 4 X-coordinate {m}
    -.7929366481,            !- Vertex 4 Y-coordinate {m}
    9.13869;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.7442132254,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.3365303936,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.3365303936,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.7442132254,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    -.3365303936,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    -.3365303936,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487023,           !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487023,           !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_10169,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4019397,              !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.98631946,             !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.98631946,             !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    19.4019397,              !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_10169,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.4019397,              !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    19.4019397,              !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_10171,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -6.6769356,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -5.06749833,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -5.06749833,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -6.6769356,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_10171,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -5.06749833,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -6.6769356,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -5.06749833,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_6_0_10173,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -5.06749833,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -.79293664,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -5.06749833,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_6_0_10173,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -.79293664,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -5.06749833,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -5.06749833,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -.79293664,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85973603,              !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.78491,                 !- Vertex 1 Z-coordinate {m}
    9.07845699,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.78491,                 !- Vertex 2 Z-coordinate {m}
    9.07845699,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    9.85973603,              !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_1,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.52720522,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    9.07845699,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    9.07845699,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    4.78491,                 !- Vertex 3 Z-coordinate {m}
    23.52720522,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    4.78491;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.52720522,             !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.52720522,             !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    23.52720522,             !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    23.52720522,             !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    9.13869,                 !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    9.13869;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_4,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    9.13869,                 !- Vertex 1 Z-coordinate {m}
    9.85973603,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    9.13869,                 !- Vertex 2 Z-coordinate {m}
    9.85973603,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85973603,              !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    9.07845699,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    9.07845699,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.85973603,              !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_46_0_10175,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4656271541,            !- Vertex 1 X-coordinate {m}
    -.0137421349,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.4668833697,            !- Vertex 2 X-coordinate {m}
    5.7390184479,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.4668833697,            !- Vertex 3 X-coordinate {m}
    5.7390184479,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.4656271541,            !- Vertex 4 X-coordinate {m}
    -.0137421349,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_46_0_10175,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4668833697,            !- Vertex 1 X-coordinate {m}
    5.7390184479,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.4656271541,            !- Vertex 2 X-coordinate {m}
    -.0137421349,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.4656271541,            !- Vertex 3 X-coordinate {m}
    -.0137421349,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.4668833697,            !- Vertex 4 X-coordinate {m}
    5.7390184479,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Ceiling_17_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10177,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.43982051,              !- Vertex 1 X-coordinate {m}
    -.0137364952,            !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    9.46562715,              !- Vertex 2 X-coordinate {m}
    -.01374213,              !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    9.46688337,              !- Vertex 3 X-coordinate {m}
    5.73901845,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.43982051,              !- Vertex 4 X-coordinate {m}
    5.7390243598,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10177,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Ceiling_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562715,              !- Vertex 1 X-coordinate {m}
    -.01374213,              !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    9.43982051,              !- Vertex 2 X-coordinate {m}
    -.0137364952,            !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    9.43982051,              !- Vertex 3 X-coordinate {m}
    5.7390243598,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.46688337,              !- Vertex 4 X-coordinate {m}
    5.73901845,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Roof_17_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07862716,              !- Vertex 1 X-coordinate {m}
    -.01365763,              !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    9.43982051,              !- Vertex 2 X-coordinate {m}
    -.0137364952,            !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    9.43982051,              !- Vertex 3 X-coordinate {m}
    5.7390243598,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.07988338,              !- Vertex 4 X-coordinate {m}
    5.73910296,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_18_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0786271634,            !- Vertex 1 X-coordinate {m}
    -.0136576267,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.4656271541,            !- Vertex 2 X-coordinate {m}
    -.0137421349,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.4656271541,            !- Vertex 3 X-coordinate {m}
    -.0137421349,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.0786271634,            !- Vertex 4 X-coordinate {m}
    -.0136576267,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_20_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4668833697,            !- Vertex 1 X-coordinate {m}
    5.7390184479,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.0798833789,            !- Vertex 2 X-coordinate {m}
    5.7391029561,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.0798833789,            !- Vertex 3 X-coordinate {m}
    5.7391029561,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.4668833697,            !- Vertex 4 X-coordinate {m}
    5.7390184479,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_26_0_10178,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0747745161,            !- Vertex 1 X-coordinate {m}
    6.1312129551,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    7.5671867161,            !- Vertex 2 X-coordinate {m}
    6.1312130353,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    7.5671867161,            !- Vertex 3 X-coordinate {m}
    6.1312130353,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.0747745161,            !- Vertex 4 X-coordinate {m}
    6.1312129551,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_26_0_10178,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867161,            !- Vertex 1 X-coordinate {m}
    6.1312130353,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.0747745161,            !- Vertex 2 X-coordinate {m}
    6.1312129551,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.0747745161,            !- Vertex 3 X-coordinate {m}
    6.1312129551,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    7.5671867161,            !- Vertex 4 X-coordinate {m}
    6.1312130353,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_1_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_15_0_10180,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671667161,            !- Vertex 1 X-coordinate {m}
    6.1312130353,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    3.9987722361,            !- Vertex 2 X-coordinate {m}
    6.1312132251,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    3.9987722361,            !- Vertex 3 X-coordinate {m}
    6.1312132251,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    7.5671667161,            !- Vertex 4 X-coordinate {m}
    6.1312130353,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_15_0_10180,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9987722361,            !- Vertex 1 X-coordinate {m}
    6.1312132251,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    7.5671667161,            !- Vertex 2 X-coordinate {m}
    6.1312130353,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    7.5671667161,            !- Vertex 3 X-coordinate {m}
    6.1312130353,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    3.9987722361,            !- Vertex 4 X-coordinate {m}
    6.1312132251,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Roof_23_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9987722155,            !- Vertex 1 X-coordinate {m}
    5.7442132251,            !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    9.0747744955,            !- Vertex 2 X-coordinate {m}
    5.7442129551,            !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    9.0747745161,            !- Vertex 3 X-coordinate {m}
    6.1312129551,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    3.9987722361,            !- Vertex 4 X-coordinate {m}
    6.1312132251,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_24_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0747744955,            !- Vertex 1 X-coordinate {m}
    5.7442129551,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.0747745161,            !- Vertex 2 X-coordinate {m}
    6.1312129551,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.0747745161,            !- Vertex 3 X-coordinate {m}
    6.1312129551,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.0747744955,            !- Vertex 4 X-coordinate {m}
    5.7442129551,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_26_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9987722361,            !- Vertex 1 X-coordinate {m}
    6.1312132251,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    3.9987722155,            !- Vertex 2 X-coordinate {m}
    5.7442132251,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    3.9987722155,            !- Vertex 3 X-coordinate {m}
    5.7442132251,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    3.9987722361,            !- Vertex 4 X-coordinate {m}
    6.1312132251,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_28_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_58_0_10181,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.52920522,             !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.85773603,              !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.85773603,              !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    23.52920522,             !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_58_0_10181,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85773603,              !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    23.52920522,             !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    23.52920522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.85773603,              !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Roof_29_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85773603,              !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    23.52920522,             !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    23.52920522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.85773603,              !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_30_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.52920522,             !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    23.52920522,             !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    23.52920522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    23.52920522,             !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_32_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85773603,              !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    9.85773603,              !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    9.85773603,              !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    9.85773603,              !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10183,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30831522,             !- Vertex 1 X-coordinate {m}
    -.38053889,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    27.35410345,             !- Vertex 2 X-coordinate {m}
    -.38053889,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    27.35410345,             !- Vertex 3 X-coordinate {m}
    0.11987586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    24.30831522,             !- Vertex 4 X-coordinate {m}
    0.11987586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10183,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.35410345,             !- Vertex 1 X-coordinate {m}
    -.38053889,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    24.30831522,             !- Vertex 2 X-coordinate {m}
    -.38053889,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    24.30831522,             !- Vertex 3 X-coordinate {m}
    0.11987586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    27.35410345,             !- Vertex 4 X-coordinate {m}
    0.11987586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -5.06749833,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -5.06749833,             !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -5.67631383,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    -5.67631383,             !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    28.68696522,             !- Vertex 5 X-coordinate {m}
    0.11987586,              !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    27.35410345,             !- Vertex 6 X-coordinate {m}
    0.11987586,              !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    27.35410345,             !- Vertex 7 X-coordinate {m}
    -.38053889,              !- Vertex 7 Y-coordinate {m}
    9.1458,                  !- Vertex 7 Z-coordinate {m}
    24.30831522,             !- Vertex 8 X-coordinate {m}
    -.38053889,              !- Vertex 8 Y-coordinate {m}
    9.1458,                  !- Vertex 8 Z-coordinate {m}
    24.30831522,             !- Vertex 9 X-coordinate {m}
    -.79293664,              !- Vertex 9 Y-coordinate {m}
    9.1458,                  !- Vertex 9 Z-coordinate {m}
    23.98631946,             !- Vertex 10 X-coordinate {m}
    -.79293664,              !- Vertex 10 Y-coordinate {m}
    9.1458;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -5.6763138267,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -5.6763138267,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_3_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    27.36639345,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    27.36639345,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_3_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    27.36639345,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    27.36639345,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    9.13869,                 !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    9.13869;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    -.01182664,              !- Vertex 1 Y-coordinate {m}
    4.78491,                 !- Vertex 1 Z-coordinate {m}
    24.3083152173,           !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.78491,                 !- Vertex 2 Z-coordinate {m}
    24.3083152173,           !- Vertex 3 X-coordinate {m}
    -.79293664,              !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    -.01182664,              !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_4_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    -.01182664,              !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    24.3083152173,           !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    24.3083152173,           !- Vertex 3 X-coordinate {m}
    -.79293664,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    -.01182664,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    -.7929366436,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -.7929366436,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -.7929366436,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    -.7929366436,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_4_0_10184,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -5.0674983339,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -5.0674983339,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -5.0674983339,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -5.0674983339,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_4_0_10184,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.41286971,             !- Vertex 1 X-coordinate {m}
    -5.0674983339,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.98631946,             !- Vertex 2 X-coordinate {m}
    -5.0674983339,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.98631946,             !- Vertex 3 X-coordinate {m}
    -5.0674983339,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.41286971,             !- Vertex 4 X-coordinate {m}
    -5.0674983339,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_3_0_10185,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.4128697134,           !- Vertex 1 X-coordinate {m}
    -5.06749833,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.4128697134,           !- Vertex 2 X-coordinate {m}
    -5.67631383,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.4128697134,           !- Vertex 3 X-coordinate {m}
    -5.67631383,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.4128697134,           !- Vertex 4 X-coordinate {m}
    -5.06749833,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_3_0_10185,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.4128697134,           !- Vertex 1 X-coordinate {m}
    -5.67631383,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.4128697134,           !- Vertex 2 X-coordinate {m}
    -5.06749833,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.4128697134,           !- Vertex 3 X-coordinate {m}
    -5.06749833,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.4128697134,           !- Vertex 4 X-coordinate {m}
    -5.67631383,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_4_0_10186,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.41286971,             !- Vertex 1 X-coordinate {m}
    -5.6763138267,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    28.68696522,             !- Vertex 2 X-coordinate {m}
    -5.6763138267,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    28.68696522,             !- Vertex 3 X-coordinate {m}
    -5.6763138267,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.41286971,             !- Vertex 4 X-coordinate {m}
    -5.6763138267,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_4_0_10186,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    -5.6763138267,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -5.6763138267,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -5.6763138267,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    -5.6763138267,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    51,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_34_0_10187,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.36839345,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    24.31342522,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    24.31342522,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    27.36839345,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_34_0_10187,  !- Name
    Wall,                    !- Surface Type
    52,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.31342522,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    27.36839345,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    27.36839345,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    24.31342522,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Ceiling_12_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10188,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.31342522,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    27.35410345,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    27.35410345,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    24.31342522,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10188,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Ceiling_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.35410345,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    9.14069,                 !- Vertex 1 Z-coordinate {m}
    24.31342522,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    9.14069,                 !- Vertex 2 Z-coordinate {m}
    24.31342522,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    27.35410345,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.36839345,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    27.36839345,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    27.36839345,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    27.36839345,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.31342522,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    24.31342522,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    24.31342522,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    24.31342522,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_22_0_10189,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,           !- Vertex 1 X-coordinate {m}
    0.11476586,              !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    23.9213152173,           !- Vertex 2 X-coordinate {m}
    -.01382664,              !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    23.9213152173,           !- Vertex 3 X-coordinate {m}
    -.01382664,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    23.9213152173,           !- Vertex 4 X-coordinate {m}
    0.11476586,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_22_0_10189,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,           !- Vertex 1 X-coordinate {m}
    -.01382664,              !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    23.9213152173,           !- Vertex 2 X-coordinate {m}
    0.11476586,              !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    23.9213152173,           !- Vertex 3 X-coordinate {m}
    0.11476586,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    23.9213152173,           !- Vertex 4 X-coordinate {m}
    -.01382664,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_19_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    0.11476586,              !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    23.9213152173,           !- Vertex 2 X-coordinate {m}
    0.11476586,              !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    23.9213152173,           !- Vertex 3 X-coordinate {m}
    0.11476586,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    24.3083152173,           !- Vertex 4 X-coordinate {m}
    0.11476586,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_21_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,           !- Vertex 1 X-coordinate {m}
    -.01382664,              !- Vertex 1 Y-coordinate {m}
    4.78291,                 !- Vertex 1 Z-coordinate {m}
    24.3083152173,           !- Vertex 2 X-coordinate {m}
    -.01382664,              !- Vertex 2 Y-coordinate {m}
    4.78291,                 !- Vertex 2 Z-coordinate {m}
    24.3083152173,           !- Vertex 3 X-coordinate {m}
    -.01382664,              !- Vertex 3 Y-coordinate {m}
    9.14069,                 !- Vertex 3 Z-coordinate {m}
    23.9213152173,           !- Vertex 4 X-coordinate {m}
    -.01382664,              !- Vertex 4 Y-coordinate {m}
    9.14069;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -12.5123002798,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705136,          !- Vertex 2 X-coordinate {m}
    -12.5099657465,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705136,          !- Vertex 3 X-coordinate {m}
    -6.6353010383,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -6.6305533125,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -12.5123002798,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705136,          !- Vertex 2 X-coordinate {m}
    -12.5099657465,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705136,          !- Vertex 3 X-coordinate {m}
    -12.5099657465,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -12.5123002798,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -6.6305533125,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -12.5123002798,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -12.5123002798,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -6.6305533125,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,          !- Vertex 1 X-coordinate {m}
    -12.5099657465,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -8.8213924322,           !- Vertex 2 X-coordinate {m}
    -12.5056287544,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -8.8213924322,           !- Vertex 3 X-coordinate {m}
    -6.644121152,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4074705136,          !- Vertex 4 X-coordinate {m}
    -6.6353010383,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,          !- Vertex 1 X-coordinate {m}
    -12.5099657465,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.8213924322,           !- Vertex 2 X-coordinate {m}
    -12.5056287544,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.8213924322,           !- Vertex 3 X-coordinate {m}
    -12.5056287544,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4074705136,          !- Vertex 4 X-coordinate {m}
    -12.5099657465,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8213924322,           !- Vertex 1 X-coordinate {m}
    -12.5056287544,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487023,           !- Vertex 2 X-coordinate {m}
    -12.5024438229,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487023,           !- Vertex 3 X-coordinate {m}
    -6.6505983272,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -8.8213924322,           !- Vertex 4 X-coordinate {m}
    -6.644121152,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8213924322,           !- Vertex 1 X-coordinate {m}
    -12.5056287544,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487023,           !- Vertex 2 X-coordinate {m}
    -12.5024438229,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487023,           !- Vertex 3 X-coordinate {m}
    -12.5024438229,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -8.8213924322,           !- Vertex 4 X-coordinate {m}
    -12.5056287544,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487023,           !- Vertex 1 X-coordinate {m}
    -12.5024438229,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    3.0888527629,            !- Vertex 2 X-coordinate {m}
    -12.4988196182,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    3.0888527629,            !- Vertex 3 X-coordinate {m}
    -6.6579688498,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487023,           !- Vertex 4 X-coordinate {m}
    -6.6505983272,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487023,           !- Vertex 1 X-coordinate {m}
    -12.5024438229,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    3.0888527629,            !- Vertex 2 X-coordinate {m}
    -12.4988196182,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    3.0888527629,            !- Vertex 3 X-coordinate {m}
    -12.4988196182,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487023,           !- Vertex 4 X-coordinate {m}
    -12.5024438229,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0888527629,            !- Vertex 1 X-coordinate {m}
    -12.4988196182,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    9.6051521502,            !- Vertex 2 X-coordinate {m}
    -12.4950942229,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    9.6051521502,            !- Vertex 3 X-coordinate {m}
    -6.6655451627,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    3.0888527629,            !- Vertex 4 X-coordinate {m}
    -6.6579688498,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0888527629,            !- Vertex 1 X-coordinate {m}
    -12.4988196182,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    9.6051521502,            !- Vertex 2 X-coordinate {m}
    -12.4950942229,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    9.6051521502,            !- Vertex 3 X-coordinate {m}
    -12.4950942229,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    3.0888527629,            !- Vertex 4 X-coordinate {m}
    -12.4988196182,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.6051521502,            !- Vertex 1 X-coordinate {m}
    -12.4950942229,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    19.401939705,            !- Vertex 2 X-coordinate {m}
    -12.4894933591,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    19.401939705,            !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.6051521502,            !- Vertex 4 X-coordinate {m}
    -6.6655451627,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.6051521502,            !- Vertex 1 X-coordinate {m}
    -12.4950942229,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.401939705,            !- Vertex 2 X-coordinate {m}
    -12.4894933591,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    19.401939705,            !- Vertex 3 X-coordinate {m}
    -12.4894933591,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.6051521502,            !- Vertex 4 X-coordinate {m}
    -12.4950942229,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_8_0_10190,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.401939705,            !- Vertex 1 X-coordinate {m}
    -12.48949336,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.401939705,            !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    19.401939705,            !- Vertex 3 X-coordinate {m}
    -6.6769356,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    19.401939705,            !- Vertex 4 X-coordinate {m}
    -12.48949336,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_8_0_10190,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.401939705,            !- Vertex 1 X-coordinate {m}
    -6.6769356,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.401939705,            !- Vertex 2 X-coordinate {m}
    -12.48949336,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    19.401939705,            !- Vertex 3 X-coordinate {m}
    -12.48949336,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    19.401939705,            !- Vertex 4 X-coordinate {m}
    -6.6769356,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    19.401939705,            !- Vertex 1 X-coordinate {m}
    -12.4894933591,          !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -12.4841850718,          !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -5.6763138267,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.4128697134,           !- Vertex 4 X-coordinate {m}
    -5.6763138267,           !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    26.4128697134,           !- Vertex 5 X-coordinate {m}
    -6.6769356043,           !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    19.401939705,            !- Vertex 6 X-coordinate {m}
    -6.6769356043,           !- Vertex 6 Y-coordinate {m}
    9.1458;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.401939705,            !- Vertex 1 X-coordinate {m}
    -12.4894933591,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -12.4841850718,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -12.4841850718,          !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    19.401939705,            !- Vertex 4 X-coordinate {m}
    -12.4894933591,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -12.4841850718,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -5.6763138267,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -5.6763138267,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -12.4841850718,          !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_2_0_10191,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.4128697134,           !- Vertex 1 X-coordinate {m}
    -5.67631383,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.4128697134,           !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.4128697134,           !- Vertex 3 X-coordinate {m}
    -6.6769356,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.4128697134,           !- Vertex 4 X-coordinate {m}
    -5.67631383,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_2_0_10191,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.4128697134,           !- Vertex 1 X-coordinate {m}
    -6.6769356,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.4128697134,           !- Vertex 2 X-coordinate {m}
    -5.67631383,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.4128697134,           !- Vertex 3 X-coordinate {m}
    -5.67631383,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.4128697134,           !- Vertex 4 X-coordinate {m}
    -6.6769356,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_6_0_10192,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.41286971,             !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.98631946,             !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.98631946,             !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    26.41286971,             !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_6_0_10192,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    26.4128697134,           !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    26.4128697134,           !- Vertex 3 X-coordinate {m}
    -5.0674983339,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -5.0674983339,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,          !- Vertex 1 X-coordinate {m}
    -6.6353010383,           !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -8.8213924322,           !- Vertex 2 X-coordinate {m}
    -6.644121152,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -8.8213924322,           !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.4074705136,          !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8213924322,           !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705136,          !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705136,          !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -8.8213924322,           !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8213924322,           !- Vertex 1 X-coordinate {m}
    -6.644121152,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487023,           !- Vertex 2 X-coordinate {m}
    -6.6505983272,           !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487023,           !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -8.8213924322,           !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487023,           !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.8213924322,           !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.8213924322,           !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487023,           !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -6.6305533125,           !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.4074705136,          !- Vertex 2 X-coordinate {m}
    -6.6353010383,           !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.4074705136,          !- Vertex 3 X-coordinate {m}
    -.7488063451,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -.7488063451,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -.7488063451,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -6.6305533125,           !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -6.6305533125,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -.7488063451,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    17,                      !- Number of Vertices
    9.85262603,              !- Vertex 1 X-coordinate {m}
    -.01893664,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    -.01893664,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    27.35410345,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    27.35410345,             !- Vertex 5 X-coordinate {m}
    2.89437883,              !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    29.67543605,             !- Vertex 6 X-coordinate {m}
    2.89437883,              !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    29.67543605,             !- Vertex 7 X-coordinate {m}
    5.23117883,              !- Vertex 7 Y-coordinate {m}
    9.1458,                  !- Vertex 7 Z-coordinate {m}
    27.70693145,             !- Vertex 8 X-coordinate {m}
    5.23117883,              !- Vertex 8 Y-coordinate {m}
    9.1458,                  !- Vertex 8 Z-coordinate {m}
    26.83996183,             !- Vertex 9 X-coordinate {m}
    6.73281427,              !- Vertex 9 Y-coordinate {m}
    9.1458,                  !- Vertex 9 Z-coordinate {m}
    24.6778594,              !- Vertex 10 X-coordinate {m}
    5.49235078,              !- Vertex 10 Y-coordinate {m}
    9.1458,                  !- Vertex 10 Z-coordinate {m}
    22.9020192,              !- Vertex 11 X-coordinate {m}
    8.57339039,              !- Vertex 11 Y-coordinate {m}
    9.1458,                  !- Vertex 11 Z-coordinate {m}
    22.79378299,             !- Vertex 12 X-coordinate {m}
    8.51049133,              !- Vertex 12 Y-coordinate {m}
    9.1458,                  !- Vertex 12 Z-coordinate {m}
    21.54708877,             !- Vertex 13 X-coordinate {m}
    10.66866339,             !- Vertex 13 Y-coordinate {m}
    9.1458,                  !- Vertex 13 Z-coordinate {m}
    14.28885019,             !- Vertex 14 X-coordinate {m}
    6.47811739,              !- Vertex 14 Y-coordinate {m}
    9.1458,                  !- Vertex 14 Z-coordinate {m}
    14.1668293911,           !- Vertex 15 X-coordinate {m}
    6.47811739,              !- Vertex 15 Y-coordinate {m}
    9.1458,                  !- Vertex 15 Z-coordinate {m}
    14.07783717,             !- Vertex 16 X-coordinate {m}
    6.42639089,              !- Vertex 16 Y-coordinate {m}
    9.1458,                  !- Vertex 16 Z-coordinate {m}
    9.85403348,              !- Vertex 17 X-coordinate {m}
    6.42639089,              !- Vertex 17 Y-coordinate {m}
    9.1458;                  !- Vertex 17 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    17,                      !- Number of Vertices
    27.35410345,             !- Vertex 1 X-coordinate {m}
    0.89387586,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    0.89387586,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.85262603,              !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    9.85403348,              !- Vertex 5 X-coordinate {m}
    6.42639089,              !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    14.07783717,             !- Vertex 6 X-coordinate {m}
    6.42639089,              !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    14.1668293911,           !- Vertex 7 X-coordinate {m}
    6.47811739,              !- Vertex 7 Y-coordinate {m}
    9.1458,                  !- Vertex 7 Z-coordinate {m}
    14.28885019,             !- Vertex 8 X-coordinate {m}
    6.47811739,              !- Vertex 8 Y-coordinate {m}
    9.1458,                  !- Vertex 8 Z-coordinate {m}
    21.54708877,             !- Vertex 9 X-coordinate {m}
    10.66866339,             !- Vertex 9 Y-coordinate {m}
    9.1458,                  !- Vertex 9 Z-coordinate {m}
    22.79378299,             !- Vertex 10 X-coordinate {m}
    8.51049133,              !- Vertex 10 Y-coordinate {m}
    9.1458,                  !- Vertex 10 Z-coordinate {m}
    22.9020192,              !- Vertex 11 X-coordinate {m}
    8.57339039,              !- Vertex 11 Y-coordinate {m}
    9.1458,                  !- Vertex 11 Z-coordinate {m}
    24.6778594,              !- Vertex 12 X-coordinate {m}
    5.49235078,              !- Vertex 12 Y-coordinate {m}
    9.1458,                  !- Vertex 12 Z-coordinate {m}
    26.83996183,             !- Vertex 13 X-coordinate {m}
    6.73281427,              !- Vertex 13 Y-coordinate {m}
    9.1458,                  !- Vertex 13 Z-coordinate {m}
    27.70693145,             !- Vertex 14 X-coordinate {m}
    5.23117883,              !- Vertex 14 Y-coordinate {m}
    9.1458,                  !- Vertex 14 Z-coordinate {m}
    29.67543605,             !- Vertex 15 X-coordinate {m}
    5.23117883,              !- Vertex 15 Y-coordinate {m}
    9.1458,                  !- Vertex 15 Z-coordinate {m}
    29.67543605,             !- Vertex 16 X-coordinate {m}
    2.89437883,              !- Vertex 16 Y-coordinate {m}
    9.1458,                  !- Vertex 16 Z-coordinate {m}
    27.35410345,             !- Vertex 17 X-coordinate {m}
    2.89437883,              !- Vertex 17 Y-coordinate {m}
    9.1458;                  !- Vertex 17 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Floor_0_0_10205,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6778594,              !- Vertex 1 X-coordinate {m}
    5.49235078,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    26.83996183,             !- Vertex 2 X-coordinate {m}
    6.73281427,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    25.05496183,             !- Vertex 3 X-coordinate {m}
    9.82452497,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    22.9020192,              !- Vertex 4 X-coordinate {m}
    8.57339039,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Floor_0_0_10205,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.83996183,             !- Vertex 1 X-coordinate {m}
    6.73281427,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    24.6778594,              !- Vertex 2 X-coordinate {m}
    5.49235078,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    22.9020192,              !- Vertex 3 X-coordinate {m}
    8.57339039,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    25.05496183,             !- Vertex 4 X-coordinate {m}
    9.82452497,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Roof_1_2_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    18,                      !- Number of Vertices
    14.1668293911,           !- Vertex 1 X-coordinate {m}
    6.47811739,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    14.28885019,             !- Vertex 2 X-coordinate {m}
    6.47811739,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    21.54708877,             !- Vertex 3 X-coordinate {m}
    10.66866339,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    22.79378299,             !- Vertex 4 X-coordinate {m}
    8.51049133,              !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    25.05496183,             !- Vertex 5 X-coordinate {m}
    9.82452497,              !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    27.70693145,             !- Vertex 6 X-coordinate {m}
    5.23117883,              !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    29.67543605,             !- Vertex 7 X-coordinate {m}
    5.23117883,              !- Vertex 7 Y-coordinate {m}
    9.1458,                  !- Vertex 7 Z-coordinate {m}
    29.67543605,             !- Vertex 8 X-coordinate {m}
    2.89437883,              !- Vertex 8 Y-coordinate {m}
    9.1458,                  !- Vertex 8 Z-coordinate {m}
    27.35410345,             !- Vertex 9 X-coordinate {m}
    2.89437883,              !- Vertex 9 Y-coordinate {m}
    9.1458,                  !- Vertex 9 Z-coordinate {m}
    27.35410345,             !- Vertex 10 X-coordinate {m}
    0.89387586,              !- Vertex 10 Y-coordinate {m}
    9.1458,                  !- Vertex 10 Z-coordinate {m}
    27.37350345,             !- Vertex 11 X-coordinate {m}
    0.89387586,              !- Vertex 11 Y-coordinate {m}
    9.1458,                  !- Vertex 11 Z-coordinate {m}
    27.37350345,             !- Vertex 12 X-coordinate {m}
    2.87497883,              !- Vertex 12 Y-coordinate {m}
    9.1458,                  !- Vertex 12 Z-coordinate {m}
    29.69483605,             !- Vertex 13 X-coordinate {m}
    2.87497883,              !- Vertex 13 Y-coordinate {m}
    9.1458,                  !- Vertex 13 Z-coordinate {m}
    29.69483605,             !- Vertex 14 X-coordinate {m}
    5.25057883,              !- Vertex 14 Y-coordinate {m}
    9.1458,                  !- Vertex 14 Z-coordinate {m}
    27.71813205,             !- Vertex 15 X-coordinate {m}
    5.25057883,              !- Vertex 15 Y-coordinate {m}
    9.1458,                  !- Vertex 15 Z-coordinate {m}
    22.96111976,             !- Vertex 16 X-coordinate {m}
    13.4899658,              !- Vertex 16 Y-coordinate {m}
    9.1458,                  !- Vertex 16 Z-coordinate {m}
    21.31440309,             !- Vertex 17 X-coordinate {m}
    12.53478082,             !- Vertex 17 Y-coordinate {m}
    9.1458,                  !- Vertex 17 Z-coordinate {m}
    22.13381473,             !- Vertex 18 X-coordinate {m}
    11.10890716,             !- Vertex 18 Y-coordinate {m}
    9.1458;                  !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,           !- Vertex 1 X-coordinate {m}
    0.11776586,              !- Vertex 1 Y-coordinate {m}
    4.42431,                 !- Vertex 1 Z-coordinate {m}
    23.5343152173,           !- Vertex 2 X-coordinate {m}
    0.89387586,              !- Vertex 2 Y-coordinate {m}
    4.42431,                 !- Vertex 2 Z-coordinate {m}
    23.5343152173,           !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    23.5343152173,           !- Vertex 4 X-coordinate {m}
    0.11776586,              !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_2_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,           !- Vertex 1 X-coordinate {m}
    0.11776586,              !- Vertex 1 Y-coordinate {m}
    4.77991,                 !- Vertex 1 Z-coordinate {m}
    23.5343152173,           !- Vertex 2 X-coordinate {m}
    0.89387586,              !- Vertex 2 Y-coordinate {m}
    4.77991,                 !- Vertex 2 Z-coordinate {m}
    23.5343152173,           !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    23.5343152173,           !- Vertex 4 X-coordinate {m}
    0.11776586,              !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_2_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,           !- Vertex 1 X-coordinate {m}
    0.11776586,              !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    23.5343152173,           !- Vertex 2 X-coordinate {m}
    0.89387586,              !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    23.5343152173,           !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.77991,                 !- Vertex 3 Z-coordinate {m}
    23.5343152173,           !- Vertex 4 X-coordinate {m}
    0.11776586,              !- Vertex 4 Y-coordinate {m}
    4.77991;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_2_0_9,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,           !- Vertex 1 X-coordinate {m}
    0.11776586,              !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    23.5343152173,           !- Vertex 2 X-coordinate {m}
    0.89387586,              !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    23.5343152173,           !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    23.5343152173,           !- Vertex 4 X-coordinate {m}
    0.11776586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_3_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,             !- Vertex 1 X-coordinate {m}
    0.8938758564,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.31042522,             !- Vertex 2 X-coordinate {m}
    0.8938758564,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.31042522,             !- Vertex 3 X-coordinate {m}
    0.8938758564,            !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    23.53431522,             !- Vertex 4 X-coordinate {m}
    0.8938758564,            !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_3_0_6,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,             !- Vertex 1 X-coordinate {m}
    0.8938758564,            !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    24.31042522,             !- Vertex 2 X-coordinate {m}
    0.8938758564,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    24.31042522,             !- Vertex 3 X-coordinate {m}
    0.8938758564,            !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    23.53431522,             !- Vertex 4 X-coordinate {m}
    0.8938758564,            !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_3_0_7,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,             !- Vertex 1 X-coordinate {m}
    0.8938758564,            !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    24.31042522,             !- Vertex 2 X-coordinate {m}
    0.8938758564,            !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    24.31042522,             !- Vertex 3 X-coordinate {m}
    0.8938758564,            !- Vertex 3 Y-coordinate {m}
    9.14369,                 !- Vertex 3 Z-coordinate {m}
    23.53431522,             !- Vertex 4 X-coordinate {m}
    0.8938758564,            !- Vertex 4 Y-coordinate {m}
    9.14369;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    0.8938758564,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    2.874978831,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    2.874978831,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    0.8938758564,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    2.874978831,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    2.874978831,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    2.874978831,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    2.874978831,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,           !- Vertex 1 X-coordinate {m}
    2.874978831,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    5.250578831,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    5.250578831,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    29.6948360504,           !- Vertex 4 X-coordinate {m}
    2.874978831,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.69483605,             !- Vertex 1 X-coordinate {m}
    5.250578831,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.9415666,              !- Vertex 2 X-coordinate {m}
    5.250578831,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.9415666,              !- Vertex 3 X-coordinate {m}
    5.250578831,             !- Vertex 3 Y-coordinate {m}
    4.729,                   !- Vertex 3 Z-coordinate {m}
    29.69483605,             !- Vertex 4 X-coordinate {m}
    5.250578831,             !- Vertex 4 Y-coordinate {m}
    4.729;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_7_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    29.69483605,             !- Vertex 1 X-coordinate {m}
    5.250578831,             !- Vertex 1 Y-coordinate {m}
    4.729,                   !- Vertex 1 Z-coordinate {m}
    27.9415666,              !- Vertex 2 X-coordinate {m}
    5.250578831,             !- Vertex 2 Y-coordinate {m}
    4.729,                   !- Vertex 2 Z-coordinate {m}
    27.9415666,              !- Vertex 3 X-coordinate {m}
    5.250578831,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.71813205,             !- Vertex 4 X-coordinate {m}
    5.250578831,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    27.71813205,             !- Vertex 5 X-coordinate {m}
    5.250578831,             !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    29.69483605,             !- Vertex 6 X-coordinate {m}
    5.250578831,             !- Vertex 6 Y-coordinate {m}
    9.1458;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    27.6064147729,           !- Vertex 1 X-coordinate {m}
    5.4440788294,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.9611197629,           !- Vertex 2 X-coordinate {m}
    13.4899658029,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    22.9611197629,           !- Vertex 3 X-coordinate {m}
    13.4899658029,           !- Vertex 3 Y-coordinate {m}
    5.4340649158,            !- Vertex 3 Z-coordinate {m}
    23.7864147029,           !- Vertex 4 X-coordinate {m}
    12.0605130356,           !- Vertex 4 Y-coordinate {m}
    4.729,                   !- Vertex 4 Z-coordinate {m}
    27.6064147729,           !- Vertex 5 X-coordinate {m}
    5.4440788294,            !- Vertex 5 Y-coordinate {m}
    4.729;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    7,                       !- Number of Vertices
    27.7181320479,           !- Vertex 1 X-coordinate {m}
    5.250578833,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.6064147729,           !- Vertex 2 X-coordinate {m}
    5.4440788294,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.6064147729,           !- Vertex 3 X-coordinate {m}
    5.4440788294,            !- Vertex 3 Y-coordinate {m}
    4.729,                   !- Vertex 3 Z-coordinate {m}
    23.7864147029,           !- Vertex 4 X-coordinate {m}
    12.0605130356,           !- Vertex 4 Y-coordinate {m}
    4.729,                   !- Vertex 4 Z-coordinate {m}
    22.9611197629,           !- Vertex 5 X-coordinate {m}
    13.4899658029,           !- Vertex 5 Y-coordinate {m}
    5.43406492,              !- Vertex 5 Z-coordinate {m}
    22.9611197629,           !- Vertex 6 X-coordinate {m}
    13.4899658029,           !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    27.7181320479,           !- Vertex 7 X-coordinate {m}
    5.250578833,             !- Vertex 7 Y-coordinate {m}
    9.1458;                  !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_13_0_10206,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.9611197618,           !- Vertex 1 X-coordinate {m}
    13.4899657982,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    21.3144030867,           !- Vertex 2 X-coordinate {m}
    12.5347808162,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.3144030867,           !- Vertex 3 X-coordinate {m}
    12.5347808162,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    22.9611197618,           !- Vertex 4 X-coordinate {m}
    13.4899657982,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_13_0_10206,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3144030867,           !- Vertex 1 X-coordinate {m}
    12.5347808162,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.9611197618,           !- Vertex 2 X-coordinate {m}
    13.4899657982,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    22.9611197618,           !- Vertex 3 X-coordinate {m}
    13.4899657982,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    21.3144030867,           !- Vertex 4 X-coordinate {m}
    12.5347808162,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_10207,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3144030847,           !- Vertex 1 X-coordinate {m}
    12.5347808179,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.1338147301,           !- Vertex 2 X-coordinate {m}
    11.1089071659,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    22.1338147301,           !- Vertex 3 X-coordinate {m}
    11.1089071659,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    21.3144030847,           !- Vertex 4 X-coordinate {m}
    12.5347808179,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_10207,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1338147301,           !- Vertex 1 X-coordinate {m}
    11.1089071659,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    21.3144030847,           !- Vertex 2 X-coordinate {m}
    12.5347808179,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.3144030847,           !- Vertex 3 X-coordinate {m}
    12.5347808179,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    22.1338147301,           !- Vertex 4 X-coordinate {m}
    11.1089071659,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_18_0_10209,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1338147343,           !- Vertex 1 X-coordinate {m}
    11.1089071631,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    14.0778371684,           !- Vertex 2 X-coordinate {m}
    6.4263908886,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    14.0778371684,           !- Vertex 3 X-coordinate {m}
    6.4263908886,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    22.1338147343,           !- Vertex 4 X-coordinate {m}
    11.1089071631,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_18_0_10209,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0778371684,           !- Vertex 1 X-coordinate {m}
    6.4263908886,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.1338147343,           !- Vertex 2 X-coordinate {m}
    11.1089071631,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    22.1338147343,           !- Vertex 3 X-coordinate {m}
    11.1089071631,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    14.0778371684,           !- Vertex 4 X-coordinate {m}
    6.4263908886,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_10210,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.07783717,             !- Vertex 1 X-coordinate {m}
    6.4263908879,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85403348,              !- Vertex 2 X-coordinate {m}
    6.4263908879,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85403348,              !- Vertex 3 X-coordinate {m}
    6.4263908879,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    14.07783717,             !- Vertex 4 X-coordinate {m}
    6.4263908879,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_10210,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85403348,              !- Vertex 1 X-coordinate {m}
    6.4263908879,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    14.07783717,             !- Vertex 2 X-coordinate {m}
    6.4263908879,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    14.07783717,             !- Vertex 3 X-coordinate {m}
    6.4263908879,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.85403348,              !- Vertex 4 X-coordinate {m}
    6.4263908879,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_13_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8540334786,            !- Vertex 1 X-coordinate {m}
    6.4263908833,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.8538840155,            !- Vertex 2 X-coordinate {m}
    5.7419339397,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.8538840155,            !- Vertex 3 X-coordinate {m}
    5.7419339397,            !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    9.8540334786,            !- Vertex 4 X-coordinate {m}
    6.4263908833,            !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_13_0_6,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8540334786,            !- Vertex 1 X-coordinate {m}
    6.4263908833,            !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    9.8538840155,            !- Vertex 2 X-coordinate {m}
    5.7419339397,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    9.8538840155,            !- Vertex 3 X-coordinate {m}
    5.7419339397,            !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    9.8540334786,            !- Vertex 4 X-coordinate {m}
    6.4263908833,            !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_13_0_7,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8540334786,            !- Vertex 1 X-coordinate {m}
    6.4263908833,            !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    9.8538840155,            !- Vertex 2 X-coordinate {m}
    5.7419339397,            !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    9.8538840155,            !- Vertex 3 X-coordinate {m}
    5.7419339397,            !- Vertex 3 Y-coordinate {m}
    9.14369,                 !- Vertex 3 Z-coordinate {m}
    9.8540334786,            !- Vertex 4 X-coordinate {m}
    6.4263908833,            !- Vertex 4 Y-coordinate {m}
    9.14369;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_17_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_25_0_10212,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    23.92131522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    23.92131522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.53431522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_25_0_10212,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.92131522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_18_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,           !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    23.9213152173,           !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    23.9213152173,           !- Vertex 3 X-coordinate {m}
    -.01882664,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.5343152173,           !- Vertex 4 X-coordinate {m}
    -.01882664,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_20_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,           !- Vertex 1 X-coordinate {m}
    0.11976586,              !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    23.5343152173,           !- Vertex 2 X-coordinate {m}
    0.11976586,              !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    23.5343152173,           !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.9213152173,           !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_23_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10213,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    9.14569,                 !- Vertex 1 Z-coordinate {m}
    23.92131522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    9.14569,                 !- Vertex 2 Z-coordinate {m}
    23.92131522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    23.53431522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10213,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_23_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    9.14569,                 !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    9.14569,                 !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    23.92131522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_24_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,           !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    23.9213152173,           !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    23.9213152173,           !- Vertex 3 X-coordinate {m}
    -.01882664,              !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    23.5343152173,           !- Vertex 4 X-coordinate {m}
    -.01882664,              !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_25_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_17_0_10214,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.77791,                 !- Vertex 3 Z-coordinate {m}
    23.92131522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.77791;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_17_0_10214,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_25_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    23.92131522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    23.92131522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.77791,                 !- Vertex 3 Z-coordinate {m}
    23.53431522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.77791;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_26_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,           !- Vertex 1 X-coordinate {m}
    0.11976586,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    23.5343152173,           !- Vertex 2 X-coordinate {m}
    0.11976586,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    23.5343152173,           !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    23.9213152173,           !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_29_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_37_0_10215,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.50687586,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.50687586,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_37_0_10215,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_29_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.50687586,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.50687586,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_30_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.8938758564,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.8938758564,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_32_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.8938758564,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.8938758564,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_35_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10216,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.50687586,              !- Vertex 1 Y-coordinate {m}
    9.14569,                 !- Vertex 1 Z-coordinate {m}
    27.35410345,             !- Vertex 2 X-coordinate {m}
    0.50687586,              !- Vertex 2 Y-coordinate {m}
    9.14569,                 !- Vertex 2 Z-coordinate {m}
    27.35410345,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10216,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_35_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.35410345,             !- Vertex 1 X-coordinate {m}
    0.50687586,              !- Vertex 1 Y-coordinate {m}
    9.14569,                 !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.50687586,              !- Vertex 2 Y-coordinate {m}
    9.14569,                 !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    27.35410345,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_36_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.8938758564,            !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.5068758564,            !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.5068758564,            !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.8938758564,            !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_37_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_29_0_10217,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.50687586,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.50687586,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.77791,                 !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    4.77791;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_29_0_10217,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_37_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.50687586,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.50687586,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.77791,                 !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    4.77791;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_38_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.5068758564,            !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.8938758564,            !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.8938758564,            !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.5068758564,            !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_41_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_49_0_10218,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,              !- Vertex 1 X-coordinate {m}
    -.01874213,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    9.85262605,              !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    9.85388445,              !- Vertex 3 X-coordinate {m}
    5.74393394,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.46688446,              !- Vertex 4 X-coordinate {m}
    5.74401845,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_49_0_10218,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_41_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85262605,              !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    9.46562606,              !- Vertex 2 X-coordinate {m}
    -.01874213,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    9.46688446,              !- Vertex 3 X-coordinate {m}
    5.74401845,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.85388445,              !- Vertex 4 X-coordinate {m}
    5.74393394,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_42_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8538844523,            !- Vertex 1 X-coordinate {m}
    5.7439339396,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.4668844615,            !- Vertex 2 X-coordinate {m}
    5.7440184478,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.4668844615,            !- Vertex 3 X-coordinate {m}
    5.7440184478,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.8538844523,            !- Vertex 4 X-coordinate {m}
    5.7439339396,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_44_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4656260623,            !- Vertex 1 X-coordinate {m}
    -.0187421348,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.8526260531,            !- Vertex 2 X-coordinate {m}
    -.018826643,             !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.8526260531,            !- Vertex 3 X-coordinate {m}
    -.018826643,             !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.4656260623,            !- Vertex 4 X-coordinate {m}
    -.0187421348,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_47_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10219,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,              !- Vertex 1 X-coordinate {m}
    -.01874213,              !- Vertex 1 Y-coordinate {m}
    9.14569,                 !- Vertex 1 Z-coordinate {m}
    9.85262605,              !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    9.14569,                 !- Vertex 2 Z-coordinate {m}
    9.85388445,              !- Vertex 3 X-coordinate {m}
    5.74393394,              !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    9.46688446,              !- Vertex 4 X-coordinate {m}
    5.74401845,              !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10219,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_47_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85262605,              !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    9.14569,                 !- Vertex 1 Z-coordinate {m}
    9.46562606,              !- Vertex 2 X-coordinate {m}
    -.01874213,              !- Vertex 2 Y-coordinate {m}
    9.14569,                 !- Vertex 2 Z-coordinate {m}
    9.46688446,              !- Vertex 3 X-coordinate {m}
    5.74401845,              !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    9.85388445,              !- Vertex 4 X-coordinate {m}
    5.74393394,              !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_48_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8538844523,            !- Vertex 1 X-coordinate {m}
    5.7439339396,            !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    9.4668844615,            !- Vertex 2 X-coordinate {m}
    5.7440184478,            !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    9.4668844615,            !- Vertex 3 X-coordinate {m}
    5.7440184478,            !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    9.8538844523,            !- Vertex 4 X-coordinate {m}
    5.7439339396,            !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_49_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_41_0_10220,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85262605,              !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    9.46562606,              !- Vertex 2 X-coordinate {m}
    -.01874213,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    9.46688446,              !- Vertex 3 X-coordinate {m}
    5.74401845,              !- Vertex 3 Y-coordinate {m}
    4.77791,                 !- Vertex 3 Z-coordinate {m}
    9.85388445,              !- Vertex 4 X-coordinate {m}
    5.74393394,              !- Vertex 4 Y-coordinate {m}
    4.77791;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_41_0_10220,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_49_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,              !- Vertex 1 X-coordinate {m}
    -.01874213,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    9.85262605,              !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    9.85388445,              !- Vertex 3 X-coordinate {m}
    5.74393394,              !- Vertex 3 Y-coordinate {m}
    4.77791,                 !- Vertex 3 Z-coordinate {m}
    9.46688446,              !- Vertex 4 X-coordinate {m}
    5.74401845,              !- Vertex 4 Y-coordinate {m}
    4.77791;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_50_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4656260623,            !- Vertex 1 X-coordinate {m}
    -.0187421348,            !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    9.8526260531,            !- Vertex 2 X-coordinate {m}
    -.018826643,             !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    9.8526260531,            !- Vertex 3 X-coordinate {m}
    -.018826643,             !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    9.4656260623,            !- Vertex 4 X-coordinate {m}
    -.0187421348,            !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_53_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_61_0_10221,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.40593664,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.40593664,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_61_0_10221,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_53_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.40593664,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.40593664,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_54_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.0189366436,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.0189366436,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_56_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.0189366436,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.0189366436,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_59_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10222,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.38053889,              !- Vertex 1 Y-coordinate {m}
    9.14569,                 !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.38053889,              !- Vertex 2 Y-coordinate {m}
    9.14569,                 !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10222,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_59_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.38053889,              !- Vertex 1 Y-coordinate {m}
    9.14569,                 !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.38053889,              !- Vertex 2 Y-coordinate {m}
    9.14569,                 !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Roof_59_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.40593664,              !- Vertex 1 Y-coordinate {m}
    9.14569,                 !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.40593664,              !- Vertex 2 Y-coordinate {m}
    9.14569,                 !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.38053889,              !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.38053889,              !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_60_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.0189366436,            !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.0189366436,            !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_61_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_53_0_10223,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.40593664,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.40593664,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    4.77791,                 !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    4.77791;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_53_0_10223,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_61_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.40593664,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.40593664,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    4.77791,                 !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    4.77791;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_62_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.0189366436,            !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.0189366436,            !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    15.6663845126,           !- Vertex 1 X-coordinate {m}
    9.2829165646,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    17.2079949369,           !- Vertex 2 X-coordinate {m}
    10.1768172789,           !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    16.3421116843,           !- Vertex 3 X-coordinate {m}
    11.6766875856,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    17.7129277005,           !- Vertex 4 X-coordinate {m}
    12.4637162587,           !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    18.2442270847,           !- Vertex 5 X-coordinate {m}
    11.546017281,            !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    19.4901149543,           !- Vertex 6 X-coordinate {m}
    12.27383709,             !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    18.9411782472,           !- Vertex 7 X-coordinate {m}
    13.1920270824,           !- Vertex 7 Y-coordinate {m}
    9.1458,                  !- Vertex 7 Z-coordinate {m}
    20.4549203191,           !- Vertex 8 X-coordinate {m}
    14.0581922032,           !- Vertex 8 Y-coordinate {m}
    9.1458,                  !- Vertex 8 Z-coordinate {m}
    21.3144030859,           !- Vertex 9 X-coordinate {m}
    12.5347808157,           !- Vertex 9 Y-coordinate {m}
    9.1458,                  !- Vertex 9 Z-coordinate {m}
    22.9611197647,           !- Vertex 10 X-coordinate {m}
    13.4899657999,           !- Vertex 10 Y-coordinate {m}
    9.1458,                  !- Vertex 10 Z-coordinate {m}
    19.429815216,            !- Vertex 11 X-coordinate {m}
    19.6063646952,           !- Vertex 11 Y-coordinate {m}
    9.1458,                  !- Vertex 11 Z-coordinate {m}
    12.1382345749,           !- Vertex 12 X-coordinate {m}
    15.3965686492,           !- Vertex 12 Y-coordinate {m}
    9.1458;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    22.9611197629,           !- Vertex 1 X-coordinate {m}
    13.4899658029,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    19.4298152179,           !- Vertex 2 X-coordinate {m}
    19.6063646918,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    19.4298152179,           !- Vertex 3 X-coordinate {m}
    19.6063646918,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    21.2013152129,           !- Vertex 4 X-coordinate {m}
    16.5380366949,           !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    21.2013152179,           !- Vertex 5 X-coordinate {m}
    16.5380366862,           !- Vertex 5 Y-coordinate {m}
    6.93749888,              !- Vertex 5 Z-coordinate {m}
    22.9611197629,           !- Vertex 6 X-coordinate {m}
    13.4899658029,           !- Vertex 6 Y-coordinate {m}
    5.4340649158;            !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.9611197629,           !- Vertex 1 X-coordinate {m}
    13.4899658029,           !- Vertex 1 Y-coordinate {m}
    5.43406492,              !- Vertex 1 Z-coordinate {m}
    21.2013152179,           !- Vertex 2 X-coordinate {m}
    16.5380366862,           !- Vertex 2 Y-coordinate {m}
    6.93749888,              !- Vertex 2 Z-coordinate {m}
    21.2013152129,           !- Vertex 3 X-coordinate {m}
    16.5380366949,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    22.9611197629,           !- Vertex 4 X-coordinate {m}
    13.4899658029,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    19.4298152199,           !- Vertex 1 X-coordinate {m}
    19.6063646975,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    12.1382345718,           !- Vertex 2 X-coordinate {m}
    15.3965686475,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    12.1382345718,           !- Vertex 3 X-coordinate {m}
    15.3965686475,           !- Vertex 3 Y-coordinate {m}
    6.12199424,              !- Vertex 3 Z-coordinate {m}
    13.9972378533,           !- Vertex 4 X-coordinate {m}
    16.4698646925,           !- Vertex 4 Y-coordinate {m}
    6.12199424,              !- Vertex 4 Z-coordinate {m}
    13.9972378533,           !- Vertex 5 X-coordinate {m}
    16.4698646925,           !- Vertex 5 Y-coordinate {m}
    7.42199424,              !- Vertex 5 Z-coordinate {m}
    15.9509911642,           !- Vertex 6 X-coordinate {m}
    17.5978646925,           !- Vertex 6 Y-coordinate {m}
    7.42199424,              !- Vertex 6 Z-coordinate {m}
    15.9509911642,           !- Vertex 7 X-coordinate {m}
    17.5978646925,           !- Vertex 7 Y-coordinate {m}
    9.1458,                  !- Vertex 7 Z-coordinate {m}
    19.4298152199,           !- Vertex 8 X-coordinate {m}
    19.6063646975,           !- Vertex 8 Y-coordinate {m}
    9.1458;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    15.9509911642,           !- Vertex 1 X-coordinate {m}
    17.5978646925,           !- Vertex 1 Y-coordinate {m}
    7.42199424,              !- Vertex 1 Z-coordinate {m}
    13.9972378533,           !- Vertex 2 X-coordinate {m}
    16.4698646925,           !- Vertex 2 Y-coordinate {m}
    7.42199424,              !- Vertex 2 Z-coordinate {m}
    13.9972378533,           !- Vertex 3 X-coordinate {m}
    16.4698646925,           !- Vertex 3 Y-coordinate {m}
    6.12199424,              !- Vertex 3 Z-coordinate {m}
    12.1382345718,           !- Vertex 4 X-coordinate {m}
    15.3965686475,           !- Vertex 4 Y-coordinate {m}
    6.12199424,              !- Vertex 4 Z-coordinate {m}
    12.1382345718,           !- Vertex 5 X-coordinate {m}
    15.3965686475,           !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    15.9509911642,           !- Vertex 6 X-coordinate {m}
    17.5978646925,           !- Vertex 6 Y-coordinate {m}
    9.1458;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_3_0_10224,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1382345739,           !- Vertex 1 X-coordinate {m}
    15.3965686509,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    15.6663845142,           !- Vertex 2 X-coordinate {m}
    9.2829165617,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    15.6663845142,           !- Vertex 3 X-coordinate {m}
    9.2829165617,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    12.1382345739,           !- Vertex 4 X-coordinate {m}
    15.3965686509,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_3_0_10224,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.6663845142,           !- Vertex 1 X-coordinate {m}
    9.2829165617,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    12.1382345739,           !- Vertex 2 X-coordinate {m}
    15.3965686509,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    12.1382345739,           !- Vertex 3 X-coordinate {m}
    15.3965686509,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    15.6663845142,           !- Vertex 4 X-coordinate {m}
    9.2829165617,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_10_0_10225,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.666384511,            !- Vertex 1 X-coordinate {m}
    9.2829165636,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    17.2079949362,           !- Vertex 2 X-coordinate {m}
    10.1768172784,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    17.2079949362,           !- Vertex 3 X-coordinate {m}
    10.1768172784,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    15.666384511,            !- Vertex 4 X-coordinate {m}
    9.2829165636,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_10_0_10225,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.2079949362,           !- Vertex 1 X-coordinate {m}
    10.1768172784,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    15.666384511,            !- Vertex 2 X-coordinate {m}
    9.2829165636,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    15.666384511,            !- Vertex 3 X-coordinate {m}
    9.2829165636,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    17.2079949362,           !- Vertex 4 X-coordinate {m}
    10.1768172784,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_10226,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.2079949368,           !- Vertex 1 X-coordinate {m}
    10.1768172789,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    16.3421116819,           !- Vertex 2 X-coordinate {m}
    11.6766875898,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    16.3421116819,           !- Vertex 3 X-coordinate {m}
    11.6766875898,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    17.2079949368,           !- Vertex 4 X-coordinate {m}
    10.1768172789,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_10226,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3421116819,           !- Vertex 1 X-coordinate {m}
    11.6766875898,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    17.2079949368,           !- Vertex 2 X-coordinate {m}
    10.1768172789,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    17.2079949368,           !- Vertex 3 X-coordinate {m}
    10.1768172789,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    16.3421116819,           !- Vertex 4 X-coordinate {m}
    11.6766875898,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_8_0_10228,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3421116854,           !- Vertex 1 X-coordinate {m}
    11.6766875863,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    17.7129277022,           !- Vertex 2 X-coordinate {m}
    12.4637162597,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    17.7129277022,           !- Vertex 3 X-coordinate {m}
    12.4637162597,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    16.3421116854,           !- Vertex 4 X-coordinate {m}
    11.6766875863,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_8_0_10228,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.7129277022,           !- Vertex 1 X-coordinate {m}
    12.4637162597,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    16.3421116854,           !- Vertex 2 X-coordinate {m}
    11.6766875863,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    16.3421116854,           !- Vertex 3 X-coordinate {m}
    11.6766875863,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    17.7129277022,           !- Vertex 4 X-coordinate {m}
    12.4637162597,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_7_0_10229,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.7129277013,           !- Vertex 1 X-coordinate {m}
    12.4637162573,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    18.2442270857,           !- Vertex 2 X-coordinate {m}
    11.5460172791,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    18.2442270857,           !- Vertex 3 X-coordinate {m}
    11.5460172791,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    17.7129277013,           !- Vertex 4 X-coordinate {m}
    12.4637162573,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_7_0_10229,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.2442270857,           !- Vertex 1 X-coordinate {m}
    11.5460172791,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    17.7129277013,           !- Vertex 2 X-coordinate {m}
    12.4637162573,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    17.7129277013,           !- Vertex 3 X-coordinate {m}
    12.4637162573,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    18.2442270857,           !- Vertex 4 X-coordinate {m}
    11.5460172791,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_6_0_10230,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.2442270832,           !- Vertex 1 X-coordinate {m}
    11.5460172801,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    19.4901149577,           !- Vertex 2 X-coordinate {m}
    12.2738370921,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    19.4901149577,           !- Vertex 3 X-coordinate {m}
    12.2738370921,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    18.2442270832,           !- Vertex 4 X-coordinate {m}
    11.5460172801,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_6_0_10230,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4901149577,           !- Vertex 1 X-coordinate {m}
    12.2738370921,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    18.2442270832,           !- Vertex 2 X-coordinate {m}
    11.5460172801,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    18.2442270832,           !- Vertex 3 X-coordinate {m}
    11.5460172801,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    19.4901149577,           !- Vertex 4 X-coordinate {m}
    12.2738370921,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_5_0_10231,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4901149531,           !- Vertex 1 X-coordinate {m}
    12.273837092,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    18.9411782472,           !- Vertex 2 X-coordinate {m}
    13.1920270824,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    18.9411782472,           !- Vertex 3 X-coordinate {m}
    13.1920270824,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    19.4901149531,           !- Vertex 4 X-coordinate {m}
    12.273837092,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_5_0_10231,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.9411782472,           !- Vertex 1 X-coordinate {m}
    13.1920270824,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    19.4901149531,           !- Vertex 2 X-coordinate {m}
    12.273837092,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    19.4901149531,           !- Vertex 3 X-coordinate {m}
    12.273837092,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    18.9411782472,           !- Vertex 4 X-coordinate {m}
    13.1920270824,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_4_0_10232,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.9411782482,           !- Vertex 1 X-coordinate {m}
    13.192027083,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    20.4549203184,           !- Vertex 2 X-coordinate {m}
    14.0581922028,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    20.4549203184,           !- Vertex 3 X-coordinate {m}
    14.0581922028,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    18.9411782482,           !- Vertex 4 X-coordinate {m}
    13.192027083,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_4_0_10232,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4549203184,           !- Vertex 1 X-coordinate {m}
    14.0581922028,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    18.9411782482,           !- Vertex 2 X-coordinate {m}
    13.192027083,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    18.9411782482,           !- Vertex 3 X-coordinate {m}
    13.192027083,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    20.4549203184,           !- Vertex 4 X-coordinate {m}
    14.0581922028,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_10233,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4549203194,           !- Vertex 1 X-coordinate {m}
    14.0581922026,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    21.3144030851,           !- Vertex 2 X-coordinate {m}
    12.5347808172,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.3144030851,           !- Vertex 3 X-coordinate {m}
    12.5347808172,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    20.4549203194,           !- Vertex 4 X-coordinate {m}
    14.0581922026,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_10233,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3144030851,           !- Vertex 1 X-coordinate {m}
    12.5347808172,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    20.4549203194,           !- Vertex 2 X-coordinate {m}
    14.0581922026,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    20.4549203194,           !- Vertex 3 X-coordinate {m}
    14.0581922026,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    21.3144030851,           !- Vertex 4 X-coordinate {m}
    12.5347808172,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10235,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85403348,              !- Vertex 1 X-coordinate {m}
    6.42639089,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    14.07783717,             !- Vertex 2 X-coordinate {m}
    6.42639089,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    14.1668293911,           !- Vertex 3 X-coordinate {m}
    6.47811739,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.8540447749,            !- Vertex 4 X-coordinate {m}
    6.47811739,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10235,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.1668293911,           !- Vertex 1 X-coordinate {m}
    6.47811739,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    14.07783717,             !- Vertex 2 X-coordinate {m}
    6.42639089,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    9.85403348,              !- Vertex 3 X-coordinate {m}
    6.42639089,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.8540447749,            !- Vertex 4 X-coordinate {m}
    6.47811739,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    15,                      !- Number of Vertices
    7.56717673,              !- Vertex 1 X-coordinate {m}
    6.51821304,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    9.85405353,              !- Vertex 2 X-coordinate {m}
    6.51821291,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    9.8540447749,            !- Vertex 3 X-coordinate {m}
    6.47811739,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    14.16682939,             !- Vertex 4 X-coordinate {m}
    6.47811739,              !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    22.13381473,             !- Vertex 5 X-coordinate {m}
    11.10890716,             !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    21.31440309,             !- Vertex 6 X-coordinate {m}
    12.53478082,             !- Vertex 6 Y-coordinate {m}
    9.1458,                  !- Vertex 6 Z-coordinate {m}
    20.45492032,             !- Vertex 7 X-coordinate {m}
    14.0581922,              !- Vertex 7 Y-coordinate {m}
    9.1458,                  !- Vertex 7 Z-coordinate {m}
    18.94117825,             !- Vertex 8 X-coordinate {m}
    13.19202708,             !- Vertex 8 Y-coordinate {m}
    9.1458,                  !- Vertex 8 Z-coordinate {m}
    19.49011495,             !- Vertex 9 X-coordinate {m}
    12.27383709,             !- Vertex 9 Y-coordinate {m}
    9.1458,                  !- Vertex 9 Z-coordinate {m}
    18.24422708,             !- Vertex 10 X-coordinate {m}
    11.54601728,             !- Vertex 10 Y-coordinate {m}
    9.1458,                  !- Vertex 10 Z-coordinate {m}
    17.7129277,              !- Vertex 11 X-coordinate {m}
    12.46371626,             !- Vertex 11 Y-coordinate {m}
    9.1458,                  !- Vertex 11 Z-coordinate {m}
    16.34211168,             !- Vertex 12 X-coordinate {m}
    11.67668759,             !- Vertex 12 Y-coordinate {m}
    9.1458,                  !- Vertex 12 Z-coordinate {m}
    17.20799494,             !- Vertex 13 X-coordinate {m}
    10.17681728,             !- Vertex 13 Y-coordinate {m}
    9.1458,                  !- Vertex 13 Z-coordinate {m}
    13.8931897,              !- Vertex 14 X-coordinate {m}
    8.25473196,              !- Vertex 14 Y-coordinate {m}
    9.1458,                  !- Vertex 14 Z-coordinate {m}
    7.56717673,              !- Vertex 15 X-coordinate {m}
    8.25473196,              !- Vertex 15 Y-coordinate {m}
    9.1458;                  !- Vertex 15 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_10236,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.666384511,            !- Vertex 1 X-coordinate {m}
    9.2829165636,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    13.8931896967,           !- Vertex 2 X-coordinate {m}
    8.2547319548,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    13.8931896967,           !- Vertex 3 X-coordinate {m}
    8.2547319548,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    15.666384511,            !- Vertex 4 X-coordinate {m}
    9.2829165636,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_10236,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8931896967,           !- Vertex 1 X-coordinate {m}
    8.2547319548,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    15.666384511,            !- Vertex 2 X-coordinate {m}
    9.2829165636,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    15.666384511,            !- Vertex 3 X-coordinate {m}
    9.2829165636,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    13.8931896967,           !- Vertex 4 X-coordinate {m}
    8.2547319548,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_7_0_10238,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8931897,              !- Vertex 1 X-coordinate {m}
    8.254731957,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    12.68127789,             !- Vertex 2 X-coordinate {m}
    8.254731957,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    12.68127789,             !- Vertex 3 X-coordinate {m}
    8.254731957,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    13.8931897,              !- Vertex 4 X-coordinate {m}
    8.254731957,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_7_0_10238,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.68127789,             !- Vertex 1 X-coordinate {m}
    8.254731957,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    13.8931897,              !- Vertex 2 X-coordinate {m}
    8.254731957,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    13.8931897,              !- Vertex 3 X-coordinate {m}
    8.254731957,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    12.68127789,             !- Vertex 4 X-coordinate {m}
    8.254731957,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_10239,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.68127789,             !- Vertex 1 X-coordinate {m}
    8.254731957,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.56717673,              !- Vertex 2 X-coordinate {m}
    8.254731957,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.56717673,              !- Vertex 3 X-coordinate {m}
    8.254731957,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    12.68127789,             !- Vertex 4 X-coordinate {m}
    8.254731957,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_10239,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56717673,              !- Vertex 1 X-coordinate {m}
    8.254731957,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    12.68127789,             !- Vertex 2 X-coordinate {m}
    8.254731957,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    12.68127789,             !- Vertex 3 X-coordinate {m}
    8.254731957,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    7.56717673,              !- Vertex 4 X-coordinate {m}
    8.254731957,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_10241,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767321,            !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.5671767321,            !- Vertex 2 X-coordinate {m}
    6.51821304,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.5671767321,            !- Vertex 3 X-coordinate {m}
    6.51821304,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    7.5671767321,            !- Vertex 4 X-coordinate {m}
    8.25473196,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_10241,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767321,            !- Vertex 1 X-coordinate {m}
    6.51821304,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.5671767321,            !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.5671767321,            !- Vertex 3 X-coordinate {m}
    8.25473196,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    7.5671767321,            !- Vertex 4 X-coordinate {m}
    6.51821304,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0777745367,            !- Vertex 1 X-coordinate {m}
    6.518212955,             !- Vertex 1 Y-coordinate {m}
    4.42431,                 !- Vertex 1 Z-coordinate {m}
    9.8540535267,            !- Vertex 2 X-coordinate {m}
    6.5182129137,            !- Vertex 2 Y-coordinate {m}
    4.42431,                 !- Vertex 2 Z-coordinate {m}
    9.8540535267,            !- Vertex 3 X-coordinate {m}
    6.5182129137,            !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    9.0777745367,            !- Vertex 4 X-coordinate {m}
    6.518212955,             !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_15_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0777745367,            !- Vertex 1 X-coordinate {m}
    6.518212955,             !- Vertex 1 Y-coordinate {m}
    4.77991,                 !- Vertex 1 Z-coordinate {m}
    9.8540535267,            !- Vertex 2 X-coordinate {m}
    6.5182129137,            !- Vertex 2 Y-coordinate {m}
    4.77991,                 !- Vertex 2 Z-coordinate {m}
    9.8540535267,            !- Vertex 3 X-coordinate {m}
    6.5182129137,            !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    9.0777745367,            !- Vertex 4 X-coordinate {m}
    6.518212955,             !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_15_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0777745367,            !- Vertex 1 X-coordinate {m}
    6.518212955,             !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    9.8540535267,            !- Vertex 2 X-coordinate {m}
    6.5182129137,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    9.8540535267,            !- Vertex 3 X-coordinate {m}
    6.5182129137,            !- Vertex 3 Y-coordinate {m}
    4.77991,                 !- Vertex 3 Z-coordinate {m}
    9.0777745367,            !- Vertex 4 X-coordinate {m}
    6.518212955,             !- Vertex 4 Y-coordinate {m}
    4.77991;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_15_0_9,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0777745367,            !- Vertex 1 X-coordinate {m}
    6.518212955,             !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    9.8540535267,            !- Vertex 2 X-coordinate {m}
    6.5182129137,            !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    9.8540535267,            !- Vertex 3 X-coordinate {m}
    6.5182129137,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.0777745367,            !- Vertex 4 X-coordinate {m}
    6.518212955,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_16_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8540535296,            !- Vertex 1 X-coordinate {m}
    6.5182129137,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.8540334786,            !- Vertex 2 X-coordinate {m}
    6.4263908879,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.8540334786,            !- Vertex 3 X-coordinate {m}
    6.4263908879,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    9.8540535296,            !- Vertex 4 X-coordinate {m}
    6.5182129137,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_21_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_29_0_10243,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56718672,              !- Vertex 1 X-coordinate {m}
    6.13121304,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    9.07977452,              !- Vertex 2 X-coordinate {m}
    6.13121295,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    9.07977454,              !- Vertex 3 X-coordinate {m}
    6.51821295,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    7.56718674,              !- Vertex 4 X-coordinate {m}
    6.51821304,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_29_0_10243,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_21_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07977452,              !- Vertex 1 X-coordinate {m}
    6.13121295,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    7.56718672,              !- Vertex 2 X-coordinate {m}
    6.13121304,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    7.56718674,              !- Vertex 3 X-coordinate {m}
    6.51821304,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.07977454,              !- Vertex 4 X-coordinate {m}
    6.51821295,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_13_0_10244,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867367,            !- Vertex 1 X-coordinate {m}
    6.51821304,              !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    7.5671867367,            !- Vertex 2 X-coordinate {m}
    6.13121304,              !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    7.5671867367,            !- Vertex 3 X-coordinate {m}
    6.13121304,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    7.5671867367,            !- Vertex 4 X-coordinate {m}
    6.51821304,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_13_0_10244,  !- Name
    Wall,                    !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867367,            !- Vertex 1 X-coordinate {m}
    6.13121304,              !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    7.5671867367,            !- Vertex 2 X-coordinate {m}
    6.51821304,              !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    7.5671867367,            !- Vertex 3 X-coordinate {m}
    6.51821304,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    7.5671867367,            !- Vertex 4 X-coordinate {m}
    6.13121304,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_24_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797745367,            !- Vertex 1 X-coordinate {m}
    6.1312129549,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    9.0797745367,            !- Vertex 2 X-coordinate {m}
    6.5182129549,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    9.0797745367,            !- Vertex 3 X-coordinate {m}
    6.5182129549,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    9.0797745367,            !- Vertex 4 X-coordinate {m}
    6.1312129549,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Roof_27_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867161,            !- Vertex 1 X-coordinate {m}
    6.1312130353,            !- Vertex 1 Y-coordinate {m}
    9.14569,                 !- Vertex 1 Z-coordinate {m}
    9.0797745161,            !- Vertex 2 X-coordinate {m}
    6.1312129549,            !- Vertex 2 Y-coordinate {m}
    9.14569,                 !- Vertex 2 Z-coordinate {m}
    9.0797745367,            !- Vertex 3 X-coordinate {m}
    6.5182129549,            !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    7.5671867367,            !- Vertex 4 X-coordinate {m}
    6.5182130353,            !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_28_0_0,  !- Name
    Wall,                    !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_19_0_10245,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867367,            !- Vertex 1 X-coordinate {m}
    6.5182130375,            !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    7.5671867161,            !- Vertex 2 X-coordinate {m}
    6.1312130375,            !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    7.5671867161,            !- Vertex 3 X-coordinate {m}
    6.1312130375,            !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    7.5671867367,            !- Vertex 4 X-coordinate {m}
    6.5182130375,            !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_19_0_10245,  !- Name
    Wall,                    !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867161,            !- Vertex 1 X-coordinate {m}
    6.1312130375,            !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    7.5671867367,            !- Vertex 2 X-coordinate {m}
    6.5182130375,            !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    7.5671867367,            !- Vertex 3 X-coordinate {m}
    6.5182130375,            !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    7.5671867161,            !- Vertex 4 X-coordinate {m}
    6.1312130375,            !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_29_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_21_0_10246,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07977452,              !- Vertex 1 X-coordinate {m}
    6.13121295,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    7.56718672,              !- Vertex 2 X-coordinate {m}
    6.13121304,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    7.56718674,              !- Vertex 3 X-coordinate {m}
    6.51821304,              !- Vertex 3 Y-coordinate {m}
    4.77791,                 !- Vertex 3 Z-coordinate {m}
    9.07977454,              !- Vertex 4 X-coordinate {m}
    6.51821295,              !- Vertex 4 Y-coordinate {m}
    4.77791;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_21_0_10246,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_29_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56718672,              !- Vertex 1 X-coordinate {m}
    6.13121304,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    9.07977452,              !- Vertex 2 X-coordinate {m}
    6.13121295,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    9.07977454,              !- Vertex 3 X-coordinate {m}
    6.51821295,              !- Vertex 3 Y-coordinate {m}
    4.77791,                 !- Vertex 3 Z-coordinate {m}
    7.56718674,              !- Vertex 4 X-coordinate {m}
    6.51821304,              !- Vertex 4 Y-coordinate {m}
    4.77791;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_30_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797745161,            !- Vertex 1 X-coordinate {m}
    6.1312129549,            !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    9.0797745367,            !- Vertex 2 X-coordinate {m}
    6.5182129549,            !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    9.0797745367,            !- Vertex 3 X-coordinate {m}
    6.5182129549,            !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    9.0797745161,            !- Vertex 4 X-coordinate {m}
    6.1312129549,            !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    12.6812778914,           !- Vertex 1 X-coordinate {m}
    8.254731957,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    13.8931897004,           !- Vertex 2 X-coordinate {m}
    8.254731957,             !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    15.6663845126,           !- Vertex 3 X-coordinate {m}
    9.2829165646,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    12.1382345749,           !- Vertex 4 X-coordinate {m}
    15.3965686492,           !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    10.2148006462,           !- Vertex 5 X-coordinate {m}
    14.2860735528,           !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    12.6812778914,           !- Vertex 6 X-coordinate {m}
    10.018509088,            !- Vertex 6 Y-coordinate {m}
    9.1458;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1382345718,           !- Vertex 1 X-coordinate {m}
    15.3965686475,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    10.2148006457,           !- Vertex 2 X-coordinate {m}
    14.2860735525,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    10.2148006457,           !- Vertex 3 X-coordinate {m}
    14.2860735525,           !- Vertex 3 Y-coordinate {m}
    6.12199424,              !- Vertex 3 Z-coordinate {m}
    12.1382345718,           !- Vertex 4 X-coordinate {m}
    15.3965686475,           !- Vertex 4 Y-coordinate {m}
    6.12199424;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1382345718,           !- Vertex 1 X-coordinate {m}
    15.3965686475,           !- Vertex 1 Y-coordinate {m}
    6.12199424,              !- Vertex 1 Z-coordinate {m}
    10.2148006457,           !- Vertex 2 X-coordinate {m}
    14.2860735525,           !- Vertex 2 Y-coordinate {m}
    6.12199424,              !- Vertex 2 Z-coordinate {m}
    10.2148006457,           !- Vertex 3 X-coordinate {m}
    14.2860735525,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    12.1382345718,           !- Vertex 4 X-coordinate {m}
    15.3965686475,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_3_0_10247,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2148006454,           !- Vertex 1 X-coordinate {m}
    14.2860735543,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    12.6812778931,           !- Vertex 2 X-coordinate {m}
    10.018509085,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    12.6812778931,           !- Vertex 3 X-coordinate {m}
    10.018509085,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    10.2148006454,           !- Vertex 4 X-coordinate {m}
    14.2860735543,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_3_0_10247,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6812778931,           !- Vertex 1 X-coordinate {m}
    10.018509085,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    10.2148006454,           !- Vertex 2 X-coordinate {m}
    14.2860735543,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    10.2148006454,           !- Vertex 3 X-coordinate {m}
    14.2860735543,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    12.6812778931,           !- Vertex 4 X-coordinate {m}
    10.018509085,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_2_0_10248,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6812778914,           !- Vertex 1 X-coordinate {m}
    10.01850909,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    12.6812778914,           !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    12.6812778914,           !- Vertex 3 X-coordinate {m}
    8.25473196,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    12.6812778914,           !- Vertex 4 X-coordinate {m}
    10.01850909,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_2_0_10248,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6812778914,           !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    12.6812778914,           !- Vertex 2 X-coordinate {m}
    10.01850909,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    12.6812778914,           !- Vertex 3 X-coordinate {m}
    10.01850909,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    12.6812778914,           !- Vertex 4 X-coordinate {m}
    8.25473196,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    3.830096774,             !- Vertex 1 X-coordinate {m}
    6.5182132341,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    7.5671767321,            !- Vertex 2 X-coordinate {m}
    6.5182130353,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    7.5671767321,            !- Vertex 3 X-coordinate {m}
    10.1768172789,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    6.4249125012,            !- Vertex 4 X-coordinate {m}
    12.0979806121,           !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    2.0626905575,            !- Vertex 5 X-coordinate {m}
    9.5794505986,            !- Vertex 5 Y-coordinate {m}
    9.1458;                  !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_6_0_10249,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767321,            !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.5671767321,            !- Vertex 2 X-coordinate {m}
    10.17681728,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.5671767321,            !- Vertex 3 X-coordinate {m}
    10.17681728,             !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    7.5671767321,            !- Vertex 4 X-coordinate {m}
    8.25473196,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_6_0_10249,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767321,            !- Vertex 1 X-coordinate {m}
    10.17681728,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.5671767321,            !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.5671767321,            !- Vertex 3 X-coordinate {m}
    8.25473196,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    7.5671767321,            !- Vertex 4 X-coordinate {m}
    10.17681728,             !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_5_0_10250,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767309,            !- Vertex 1 X-coordinate {m}
    10.1768172808,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    6.4249125014,            !- Vertex 2 X-coordinate {m}
    12.0979806118,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    6.4249125014,            !- Vertex 3 X-coordinate {m}
    12.0979806118,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    7.5671767309,            !- Vertex 4 X-coordinate {m}
    10.1768172808,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_5_0_10250,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.4249125014,            !- Vertex 1 X-coordinate {m}
    12.0979806118,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.5671767309,            !- Vertex 2 X-coordinate {m}
    10.1768172808,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.5671767309,            !- Vertex 3 X-coordinate {m}
    10.1768172808,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    6.4249125014,            !- Vertex 4 X-coordinate {m}
    12.0979806118,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.4249125012,            !- Vertex 1 X-coordinate {m}
    12.0979806121,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    2.0626905575,            !- Vertex 2 X-coordinate {m}
    9.5794505986,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    2.0626905575,            !- Vertex 3 X-coordinate {m}
    9.5794505986,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    6.4249125012,            !- Vertex 4 X-coordinate {m}
    12.0979806121,           !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0626905575,            !- Vertex 1 X-coordinate {m}
    9.5794505986,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.830096774,             !- Vertex 2 X-coordinate {m}
    6.5182132341,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.830096774,             !- Vertex 3 X-coordinate {m}
    6.5182132341,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    2.0626905575,            !- Vertex 4 X-coordinate {m}
    9.5794505986,            !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_7_0_6,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8300967767,            !- Vertex 1 X-coordinate {m}
    6.5182132341,            !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    3.9957722567,            !- Vertex 2 X-coordinate {m}
    6.5182132253,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    3.9957722567,            !- Vertex 3 X-coordinate {m}
    6.5182132253,            !- Vertex 3 Y-coordinate {m}
    6.9619,                  !- Vertex 3 Z-coordinate {m}
    3.8300967767,            !- Vertex 4 X-coordinate {m}
    6.5182132341,            !- Vertex 4 Y-coordinate {m}
    6.9619;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_7_0_7,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8300967767,            !- Vertex 1 X-coordinate {m}
    6.5182132341,            !- Vertex 1 Y-coordinate {m}
    6.9619,                  !- Vertex 1 Z-coordinate {m}
    3.9957722567,            !- Vertex 2 X-coordinate {m}
    6.5182132253,            !- Vertex 2 Y-coordinate {m}
    6.9619,                  !- Vertex 2 Z-coordinate {m}
    3.9957722567,            !- Vertex 3 X-coordinate {m}
    6.5182132253,            !- Vertex 3 Y-coordinate {m}
    9.14369,                 !- Vertex 3 Z-coordinate {m}
    3.8300967767,            !- Vertex 4 X-coordinate {m}
    6.5182132341,            !- Vertex 4 Y-coordinate {m}
    9.14369;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Ceiling_10_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_18_0_10251,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377224,              !- Vertex 1 X-coordinate {m}
    6.13121323,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    7.56716672,              !- Vertex 2 X-coordinate {m}
    6.13121304,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    7.56716674,              !- Vertex 3 X-coordinate {m}
    6.51821304,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    3.99377226,              !- Vertex 4 X-coordinate {m}
    6.51821323,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_18_0_10251,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Ceiling_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56716672,              !- Vertex 1 X-coordinate {m}
    6.13121304,              !- Vertex 1 Y-coordinate {m}
    4.77769,                 !- Vertex 1 Z-coordinate {m}
    3.99377224,              !- Vertex 2 X-coordinate {m}
    6.13121323,              !- Vertex 2 Y-coordinate {m}
    4.77769,                 !- Vertex 2 Z-coordinate {m}
    3.99377226,              !- Vertex 3 X-coordinate {m}
    6.51821323,              !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    7.56716674,              !- Vertex 4 X-coordinate {m}
    6.51821304,              !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722567,            !- Vertex 1 X-coordinate {m}
    6.5182132254,            !- Vertex 1 Y-coordinate {m}
    4.42231,                 !- Vertex 1 Z-coordinate {m}
    3.9937722567,            !- Vertex 2 X-coordinate {m}
    6.1312132254,            !- Vertex 2 Y-coordinate {m}
    4.42231,                 !- Vertex 2 Z-coordinate {m}
    3.9937722567,            !- Vertex 3 X-coordinate {m}
    6.1312132254,            !- Vertex 3 Y-coordinate {m}
    4.77769,                 !- Vertex 3 Z-coordinate {m}
    3.9937722567,            !- Vertex 4 X-coordinate {m}
    6.5182132254,            !- Vertex 4 Y-coordinate {m}
    4.77769;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Roof_16_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722361,            !- Vertex 1 X-coordinate {m}
    6.1312132254,            !- Vertex 1 Y-coordinate {m}
    9.14569,                 !- Vertex 1 Z-coordinate {m}
    7.5671667161,            !- Vertex 2 X-coordinate {m}
    6.1312130353,            !- Vertex 2 Y-coordinate {m}
    9.14569,                 !- Vertex 2 Z-coordinate {m}
    7.5671667367,            !- Vertex 3 X-coordinate {m}
    6.5182130353,            !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    3.9937722567,            !- Vertex 4 X-coordinate {m}
    6.5182132254,            !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_17_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722567,            !- Vertex 1 X-coordinate {m}
    6.5182132254,            !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    3.9937722361,            !- Vertex 2 X-coordinate {m}
    6.1312132254,            !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    3.9937722361,            !- Vertex 3 X-coordinate {m}
    6.1312132254,            !- Vertex 3 Y-coordinate {m}
    9.14569,                 !- Vertex 3 Z-coordinate {m}
    3.9937722567,            !- Vertex 4 X-coordinate {m}
    6.5182132254,            !- Vertex 4 Y-coordinate {m}
    9.14569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_18_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Ceiling_10_0_10252,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56716672,              !- Vertex 1 X-coordinate {m}
    6.13121304,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    3.99377224,              !- Vertex 2 X-coordinate {m}
    6.13121323,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    3.99377226,              !- Vertex 3 X-coordinate {m}
    6.51821323,              !- Vertex 3 Y-coordinate {m}
    4.77791,                 !- Vertex 3 Z-coordinate {m}
    7.56716674,              !- Vertex 4 X-coordinate {m}
    6.51821304,              !- Vertex 4 Y-coordinate {m}
    4.77791;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Ceiling_10_0_10252,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377224,              !- Vertex 1 X-coordinate {m}
    6.13121323,              !- Vertex 1 Y-coordinate {m}
    4.77791,                 !- Vertex 1 Z-coordinate {m}
    7.56716672,              !- Vertex 2 X-coordinate {m}
    6.13121304,              !- Vertex 2 Y-coordinate {m}
    4.77791,                 !- Vertex 2 Z-coordinate {m}
    7.56716674,              !- Vertex 3 X-coordinate {m}
    6.51821304,              !- Vertex 3 Y-coordinate {m}
    4.77791,                 !- Vertex 3 Z-coordinate {m}
    3.99377226,              !- Vertex 4 X-coordinate {m}
    6.51821323,              !- Vertex 4 Y-coordinate {m}
    4.77791;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.5671767321,            !- Vertex 1 X-coordinate {m}
    8.254731957,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    12.6812778914,           !- Vertex 2 X-coordinate {m}
    8.254731957,             !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    12.6812778914,           !- Vertex 3 X-coordinate {m}
    10.018509088,            !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    10.2148006462,           !- Vertex 4 X-coordinate {m}
    14.2860735528,           !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    6.4249125012,            !- Vertex 5 X-coordinate {m}
    12.0979806121,           !- Vertex 5 Y-coordinate {m}
    9.1458,                  !- Vertex 5 Z-coordinate {m}
    7.5671767321,            !- Vertex 6 X-coordinate {m}
    10.1768172789,           !- Vertex 6 Y-coordinate {m}
    9.1458;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2148006457,           !- Vertex 1 X-coordinate {m}
    14.2860735525,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    10.1468889167,           !- Vertex 2 X-coordinate {m}
    14.2468646975,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    10.1468889167,           !- Vertex 3 X-coordinate {m}
    14.2468646975,           !- Vertex 3 Y-coordinate {m}
    6.12199424,              !- Vertex 3 Z-coordinate {m}
    10.2148006457,           !- Vertex 4 X-coordinate {m}
    14.2860735525,           !- Vertex 4 Y-coordinate {m}
    6.12199424;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    10.1468889167,           !- Vertex 1 X-coordinate {m}
    14.2468646975,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    6.4249125019,            !- Vertex 2 X-coordinate {m}
    12.0979806125,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    6.4249125019,            !- Vertex 3 X-coordinate {m}
    12.0979806125,           !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    10.2148006457,           !- Vertex 4 X-coordinate {m}
    14.2860735525,           !- Vertex 4 Y-coordinate {m}
    9.1458,                  !- Vertex 4 Z-coordinate {m}
    10.2148006457,           !- Vertex 5 X-coordinate {m}
    14.2860735525,           !- Vertex 5 Y-coordinate {m}
    6.12199424,              !- Vertex 5 Z-coordinate {m}
    10.1468889167,           !- Vertex 6 X-coordinate {m}
    14.2468646975,           !- Vertex 6 Y-coordinate {m}
    6.12199424;              !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.1519347814,          !- Vertex 1 X-coordinate {m}
    -.5878245486,            !- Vertex 1 Y-coordinate {m}
    10.5558,                 !- Vertex 1 Z-coordinate {m}
    -16.7953973067,          !- Vertex 2 X-coordinate {m}
    -.5878285949,            !- Vertex 2 Y-coordinate {m}
    10.5558,                 !- Vertex 2 Z-coordinate {m}
    -16.795397354,           !- Vertex 3 X-coordinate {m}
    0.0221758565,            !- Vertex 3 Y-coordinate {m}
    10.5558,                 !- Vertex 3 Z-coordinate {m}
    -20.1519347814,          !- Vertex 4 X-coordinate {m}
    0.0221758565,            !- Vertex 4 Y-coordinate {m}
    10.5558;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7953973067,          !- Vertex 1 X-coordinate {m}
    -.5878285949,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.795397354,           !- Vertex 2 X-coordinate {m}
    0.0221758565,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.795397354,           !- Vertex 3 X-coordinate {m}
    0.0221758565,            !- Vertex 3 Y-coordinate {m}
    10.5558,                 !- Vertex 3 Z-coordinate {m}
    -16.7953973067,          !- Vertex 4 X-coordinate {m}
    -.5878285949,            !- Vertex 4 Y-coordinate {m}
    10.5558;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.795397354,           !- Vertex 1 X-coordinate {m}
    0.0221758565,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -20.1519347814,          !- Vertex 2 X-coordinate {m}
    0.0221758565,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -20.1519347814,          !- Vertex 3 X-coordinate {m}
    0.0221758565,            !- Vertex 3 Y-coordinate {m}
    10.5558,                 !- Vertex 3 Z-coordinate {m}
    -16.795397354,           !- Vertex 4 X-coordinate {m}
    0.0221758565,            !- Vertex 4 Y-coordinate {m}
    10.5558;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.1519347814,          !- Vertex 1 X-coordinate {m}
    0.0221758565,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -20.1519347814,          !- Vertex 2 X-coordinate {m}
    -.5878245486,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -20.1519347814,          !- Vertex 3 X-coordinate {m}
    -.5878245486,            !- Vertex 3 Y-coordinate {m}
    10.5558,                 !- Vertex 3 Z-coordinate {m}
    -20.1519347814,          !- Vertex 4 X-coordinate {m}
    0.0221758565,            !- Vertex 4 Y-coordinate {m}
    10.5558;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.1519347814,          !- Vertex 1 X-coordinate {m}
    -.5878245486,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.7953973067,          !- Vertex 2 X-coordinate {m}
    -.5878285949,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.7953973067,          !- Vertex 3 X-coordinate {m}
    -.5878285949,            !- Vertex 3 Y-coordinate {m}
    10.5558,                 !- Vertex 3 Z-coordinate {m}
    -20.1519347814,          !- Vertex 4 X-coordinate {m}
    -.5878245486,            !- Vertex 4 Y-coordinate {m}
    10.5558;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    19.57650571,             !- Vertex 1 X-coordinate {m}
    3.21878242,              !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    24.3874228364,           !- Vertex 2 X-coordinate {m}
    5.9962511628,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.9020192,              !- Vertex 3 X-coordinate {m}
    8.57339039,              !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    22.79378299,             !- Vertex 4 X-coordinate {m}
    8.51049133,              !- Vertex 4 Y-coordinate {m}
    12.8058,                 !- Vertex 4 Z-coordinate {m}
    21.54708877,             !- Vertex 5 X-coordinate {m}
    10.66866339,             !- Vertex 5 Y-coordinate {m}
    12.8058,                 !- Vertex 5 Z-coordinate {m}
    16.814902671,            !- Vertex 6 X-coordinate {m}
    7.9365344706,            !- Vertex 6 Y-coordinate {m}
    12.8058;                 !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    24.3874228364,           !- Vertex 1 X-coordinate {m}
    5.9962511628,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    19.57650571,             !- Vertex 2 X-coordinate {m}
    3.21878242,              !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    16.814902671,            !- Vertex 3 X-coordinate {m}
    7.9365344706,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    21.54708877,             !- Vertex 4 X-coordinate {m}
    10.66866339,             !- Vertex 4 Y-coordinate {m}
    12.8058,                 !- Vertex 4 Z-coordinate {m}
    22.79378299,             !- Vertex 5 X-coordinate {m}
    8.51049133,              !- Vertex 5 Y-coordinate {m}
    12.8058,                 !- Vertex 5 Z-coordinate {m}
    22.9020192,              !- Vertex 6 X-coordinate {m}
    8.57339039,              !- Vertex 6 Y-coordinate {m}
    12.8058;                 !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    13,                      !- Number of Vertices
    9.43982051,              !- Vertex 1 X-coordinate {m}
    -.38053889,              !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    27.35410345,             !- Vertex 2 X-coordinate {m}
    -.38053889,              !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    27.35410345,             !- Vertex 3 X-coordinate {m}
    2.89437883,              !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    29.67543605,             !- Vertex 4 X-coordinate {m}
    2.89437883,              !- Vertex 4 Y-coordinate {m}
    12.8058,                 !- Vertex 4 Z-coordinate {m}
    29.67543605,             !- Vertex 5 X-coordinate {m}
    5.23117883,              !- Vertex 5 Y-coordinate {m}
    12.8058,                 !- Vertex 5 Z-coordinate {m}
    27.70693145,             !- Vertex 6 X-coordinate {m}
    5.23117883,              !- Vertex 6 Y-coordinate {m}
    12.8058,                 !- Vertex 6 Z-coordinate {m}
    26.83996183,             !- Vertex 7 X-coordinate {m}
    6.73281427,              !- Vertex 7 Y-coordinate {m}
    12.8058,                 !- Vertex 7 Z-coordinate {m}
    24.6778594,              !- Vertex 8 X-coordinate {m}
    5.49235078,              !- Vertex 8 Y-coordinate {m}
    12.8058,                 !- Vertex 8 Z-coordinate {m}
    24.3874228385,           !- Vertex 9 X-coordinate {m}
    5.9962511591,            !- Vertex 9 Y-coordinate {m}
    12.8058,                 !- Vertex 9 Z-coordinate {m}
    19.57650571,             !- Vertex 10 X-coordinate {m}
    3.21878242,              !- Vertex 10 Y-coordinate {m}
    12.8058,                 !- Vertex 10 Z-coordinate {m}
    16.81490267,             !- Vertex 11 X-coordinate {m}
    7.93653447,              !- Vertex 11 Y-coordinate {m}
    12.8058,                 !- Vertex 11 Z-coordinate {m}
    14.28885019,             !- Vertex 12 X-coordinate {m}
    6.47811739,              !- Vertex 12 Y-coordinate {m}
    12.8058,                 !- Vertex 12 Z-coordinate {m}
    9.43982051,              !- Vertex 13 X-coordinate {m}
    6.47811739,              !- Vertex 13 Y-coordinate {m}
    12.8058;                 !- Vertex 13 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.7069314539,           !- Vertex 1 X-coordinate {m}
    5.231178831,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    26.8399618267,           !- Vertex 2 X-coordinate {m}
    6.7328142739,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    26.8399618267,           !- Vertex 3 X-coordinate {m}
    6.7328142739,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    27.7069314539,           !- Vertex 4 X-coordinate {m}
    5.231178831,             !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    83,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8399618279,           !- Vertex 1 X-coordinate {m}
    6.7328142746,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    24.6778593998,           !- Vertex 2 X-coordinate {m}
    5.4923507835,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    24.6778593998,           !- Vertex 3 X-coordinate {m}
    5.4923507835,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    26.8399618279,           !- Vertex 4 X-coordinate {m}
    6.7328142746,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Name
    Wall,                    !- Surface Type
    84,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6778593998,           !- Vertex 1 X-coordinate {m}
    5.4923507835,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    26.8399618279,           !- Vertex 2 X-coordinate {m}
    6.7328142746,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    26.8399618279,           !- Vertex 3 X-coordinate {m}
    6.7328142746,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    24.6778593998,           !- Vertex 4 X-coordinate {m}
    5.4923507835,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    83,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_10265,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6778593991,           !- Vertex 1 X-coordinate {m}
    5.4923507882,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    22.9020191948,           !- Vertex 2 X-coordinate {m}
    8.5733903949,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    22.9020191948,           !- Vertex 3 X-coordinate {m}
    8.5733903949,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    24.6778593991,           !- Vertex 4 X-coordinate {m}
    5.4923507882,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_10265,  !- Name
    Wall,                    !- Surface Type
    84,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.9020191948,           !- Vertex 1 X-coordinate {m}
    8.5733903949,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    24.6778593991,           !- Vertex 2 X-coordinate {m}
    5.4923507882,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    24.6778593991,           !- Vertex 3 X-coordinate {m}
    5.4923507882,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    22.9020191948,           !- Vertex 4 X-coordinate {m}
    8.5733903949,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.9020191961,           !- Vertex 1 X-coordinate {m}
    8.5733903926,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    22.7937829874,           !- Vertex 2 X-coordinate {m}
    8.5104913349,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    22.7937829874,           !- Vertex 3 X-coordinate {m}
    8.5104913349,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    22.9020191961,           !- Vertex 4 X-coordinate {m}
    8.5733903926,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.7937829874,           !- Vertex 1 X-coordinate {m}
    8.5104913349,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    21.5470887691,           !- Vertex 2 X-coordinate {m}
    10.6686633907,           !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    21.5470887691,           !- Vertex 3 X-coordinate {m}
    10.6686633907,           !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    22.7937829874,           !- Vertex 4 X-coordinate {m}
    8.5104913349,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    21.5470887691,           !- Vertex 1 X-coordinate {m}
    10.6686633907,           !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    14.288850192,            !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    14.288850192,            !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    21.5470887691,           !- Vertex 4 X-coordinate {m}
    10.6686633907,           !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.288850192,            !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    14.288850192,            !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    27.3541034511,           !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    27.3541034511,           !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3541034511,           !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    27.3541034511,           !- Vertex 2 X-coordinate {m}
    2.894378831,             !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    27.3541034511,           !- Vertex 3 X-coordinate {m}
    2.894378831,             !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    27.3541034511,           !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_12_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3541034511,           !- Vertex 1 X-coordinate {m}
    2.894378831,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    29.6754360504,           !- Vertex 2 X-coordinate {m}
    2.894378831,             !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    29.6754360504,           !- Vertex 3 X-coordinate {m}
    2.894378831,             !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    27.3541034511,           !- Vertex 4 X-coordinate {m}
    2.894378831,             !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6754360504,           !- Vertex 1 X-coordinate {m}
    2.894378831,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    29.6754360504,           !- Vertex 2 X-coordinate {m}
    5.231178831,             !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    29.6754360504,           !- Vertex 3 X-coordinate {m}
    5.231178831,             !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    29.6754360504,           !- Vertex 4 X-coordinate {m}
    2.894378831,             !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6754360504,           !- Vertex 1 X-coordinate {m}
    5.231178831,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    27.7069314539,           !- Vertex 2 X-coordinate {m}
    5.231178831,             !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    27.7069314539,           !- Vertex 3 X-coordinate {m}
    5.231178831,             !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    29.6754360504,           !- Vertex 4 X-coordinate {m}
    5.231178831,             !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10267,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3874228364,           !- Vertex 1 X-coordinate {m}
    5.9962511628,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    24.48882075,             !- Vertex 2 X-coordinate {m}
    6.05479084,              !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    23.0007707718,           !- Vertex 3 X-coordinate {m}
    8.630777663,             !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    22.9020192,              !- Vertex 4 X-coordinate {m}
    8.57339039,              !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10267,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.48882075,             !- Vertex 1 X-coordinate {m}
    6.05479084,              !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    24.3874228364,           !- Vertex 2 X-coordinate {m}
    5.9962511628,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.9020192,              !- Vertex 3 X-coordinate {m}
    8.57339039,              !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    23.0007707718,           !- Vertex 4 X-coordinate {m}
    8.630777663,             !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4860882821,           !- Vertex 1 X-coordinate {m}
    6.055522696,             !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    26.5447906743,           !- Vertex 2 X-coordinate {m}
    7.2440657202,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    26.5046378702,           !- Vertex 3 X-coordinate {m}
    7.3136124191,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    23.7593375137,           !- Vertex 4 X-coordinate {m}
    7.313612421,             !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Roof_1_1_1,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.679594163,            !- Vertex 1 X-coordinate {m}
    5.493346071,             !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    26.8399618275,           !- Vertex 2 X-coordinate {m}
    6.7328142702,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    26.5447906743,           !- Vertex 3 X-coordinate {m}
    7.2440657202,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    24.3881561689,           !- Vertex 4 X-coordinate {m}
    5.9989839119,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Roof_1_1_5,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.7593375121,           !- Vertex 1 X-coordinate {m}
    7.31361242,              !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    26.5046378637,           !- Vertex 2 X-coordinate {m}
    7.3136124247,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    25.0549618287,           !- Vertex 3 X-coordinate {m}
    9.824524971,             !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    22.9990415525,           !- Vertex 4 X-coordinate {m}
    8.6297727612,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8399618267,           !- Vertex 1 X-coordinate {m}
    6.7328142739,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    25.0549618267,           !- Vertex 2 X-coordinate {m}
    9.8245249654,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    25.0549618267,           !- Vertex 3 X-coordinate {m}
    9.8245249654,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    26.8399618267,           !- Vertex 4 X-coordinate {m}
    6.7328142739,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25.0549618267,           !- Vertex 1 X-coordinate {m}
    9.8245249654,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    22.9020191961,           !- Vertex 2 X-coordinate {m}
    8.5733903926,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    22.9020191961,           !- Vertex 3 X-coordinate {m}
    8.5733903926,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    25.0549618267,           !- Vertex 4 X-coordinate {m}
    9.8245249654,            !- Vertex 4 Y-coordinate {m}
    12.8058;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    22.79378299,             !- Vertex 1 X-coordinate {m}
    8.51049133,              !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    21.54708877,             !- Vertex 2 X-coordinate {m}
    10.66866339,             !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    16.814902671,            !- Vertex 3 X-coordinate {m}
    7.9365344706,            !- Vertex 3 Y-coordinate {m}
    12.8058,                 !- Vertex 3 Z-coordinate {m}
    16.69396086,             !- Vertex 4 X-coordinate {m}
    8.14314399,              !- Vertex 4 Y-coordinate {m}
    12.8058,                 !- Vertex 4 Z-coordinate {m}
    21.63466677,             !- Vertex 5 X-coordinate {m}
    10.99566188,             !- Vertex 5 Y-coordinate {m}
    12.8058,                 !- Vertex 5 Z-coordinate {m}
    23.00077077,             !- Vertex 6 X-coordinate {m}
    8.63077766,              !- Vertex 6 Y-coordinate {m}
    12.8058;                 !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4888207479,           !- Vertex 1 X-coordinate {m}
    6.0547908388,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    21.63466677,             !- Vertex 2 X-coordinate {m}
    10.99566188,             !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    21.6346667706,           !- Vertex 3 X-coordinate {m}
    10.9956618847,           !- Vertex 3 Y-coordinate {m}
    14.3311122637,           !- Vertex 3 Z-coordinate {m}
    24.4888207546,           !- Vertex 4 X-coordinate {m}
    6.0547908394,            !- Vertex 4 Y-coordinate {m}
    16.0221279265;           !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    21.63466677,             !- Vertex 1 X-coordinate {m}
    10.99566188,             !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    16.6939608599,           !- Vertex 2 X-coordinate {m}
    8.1431439902,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    16.6939608587,           !- Vertex 3 X-coordinate {m}
    8.1431439941,            !- Vertex 3 Y-coordinate {m}
    14.3311427217,           !- Vertex 3 Z-coordinate {m}
    21.6346667726,           !- Vertex 4 X-coordinate {m}
    10.995661886,            !- Vertex 4 Y-coordinate {m}
    14.3311122637;           !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.69396086,             !- Vertex 1 X-coordinate {m}
    8.14314399,              !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    19.5765057099,           !- Vertex 2 X-coordinate {m}
    3.2187824199,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    19.5765057127,           !- Vertex 3 X-coordinate {m}
    3.2187824184,            !- Vertex 3 Y-coordinate {m}
    16.0221279251,           !- Vertex 3 Z-coordinate {m}
    16.6939608586,           !- Vertex 4 X-coordinate {m}
    8.143143994,             !- Vertex 4 Y-coordinate {m}
    14.3311427217;           !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.57650571,             !- Vertex 1 X-coordinate {m}
    3.21878242,              !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    24.48882075,             !- Vertex 2 X-coordinate {m}
    6.05479084,              !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    24.4888207546,           !- Vertex 3 X-coordinate {m}
    6.0547908394,            !- Vertex 3 Y-coordinate {m}
    16.0221279265,           !- Vertex 3 Z-coordinate {m}
    19.5765057127,           !- Vertex 4 X-coordinate {m}
    3.2187824184,            !- Vertex 4 Y-coordinate {m}
    16.0221279251;           !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,  !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.021,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6346667726,           !- Vertex 1 X-coordinate {m}
    10.9956618859,           !- Vertex 1 Y-coordinate {m}
    14.331112264,            !- Vertex 1 Z-coordinate {m}
    16.6939608587,           !- Vertex 2 X-coordinate {m}
    8.1431439941,            !- Vertex 2 Y-coordinate {m}
    14.3311427217,           !- Vertex 2 Z-coordinate {m}
    19.5765057126,           !- Vertex 3 X-coordinate {m}
    3.2187824185,            !- Vertex 3 Y-coordinate {m}
    16.0221279255,           !- Vertex 3 Z-coordinate {m}
    24.4888207546,           !- Vertex 4 X-coordinate {m}
    6.0547908394,            !- Vertex 4 Y-coordinate {m}
    16.0221279265;           !- Vertex 4 Z-coordinate {m}

