    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_21_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -.45413456,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -.45413456,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_21_0_10021,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -.45413456,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -.45413456,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_20_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -.4541345596,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.99366221,              !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.99366221,              !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -.4541345596,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_20_0_10023,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    -.4541345596,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -.4541345596,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -.4541345596,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    -.4541345596,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    -.4541345596,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    -.4541345596,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.60666221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112000036,            !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112000036,            !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.7652000036,            !- Vertex 3 Z-coordinate {m}
    3.60666221,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.7652000036;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.60666221,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.60666221,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.7652,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.7652,                  !- Vertex 4 Z-coordinate {m}
    -3.2046049,              !- Vertex 5 X-coordinate {m}
    -.7770616435,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    3.99366221,              !- Vertex 6 X-coordinate {m}
    -.7770616435,            !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    23,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_4_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_4_0_10024,  !- Name
    Wall,                    !- Surface Type
    24,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    31,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.14236205,              !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_10025,  !- Name
    Wall,                    !- Surface Type
    32,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    27,                      !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    -4.07809745,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.80396522,             !- Vertex 2 X-coordinate {m}
    -4.07809745,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.80396522,             !- Vertex 3 X-coordinate {m}
    -3.32534914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    24.63899815,             !- Vertex 4 X-coordinate {m}
    -3.32534914,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    24.63899815,             !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    22.69255014,             !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    22.69255014,             !- Vertex 7 X-coordinate {m}
    -3.32534914,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    20.26772603,             !- Vertex 8 X-coordinate {m}
    -3.32534914,             !- Vertex 8 Y-coordinate {m}
    0.5112,                  !- Vertex 8 Z-coordinate {m}
    20.26772603,             !- Vertex 9 X-coordinate {m}
    -3.26174553,             !- Vertex 9 Y-coordinate {m}
    0.5112,                  !- Vertex 9 Z-coordinate {m}
    6.63284823,              !- Vertex 10 X-coordinate {m}
    -3.26174553,             !- Vertex 10 Y-coordinate {m}
    0.5112,                  !- Vertex 10 Z-coordinate {m}
    6.63284823,              !- Vertex 11 X-coordinate {m}
    -.45413456,              !- Vertex 11 Y-coordinate {m}
    0.5112,                  !- Vertex 11 Z-coordinate {m}
    3.99366221,              !- Vertex 12 X-coordinate {m}
    -.45413456,              !- Vertex 12 Y-coordinate {m}
    0.5112,                  !- Vertex 12 Z-coordinate {m}
    3.99366221,              !- Vertex 13 X-coordinate {m}
    6.23490958,              !- Vertex 13 Y-coordinate {m}
    0.5112,                  !- Vertex 13 Z-coordinate {m}
    8.26992158,              !- Vertex 14 X-coordinate {m}
    6.23490958,              !- Vertex 14 Y-coordinate {m}
    0.5112,                  !- Vertex 14 Z-coordinate {m}
    8.26992158,              !- Vertex 15 X-coordinate {m}
    7.68721857,              !- Vertex 15 Y-coordinate {m}
    0.5112,                  !- Vertex 15 Z-coordinate {m}
    12.60163945,             !- Vertex 16 X-coordinate {m}
    7.68721857,              !- Vertex 16 Y-coordinate {m}
    0.5112,                  !- Vertex 16 Z-coordinate {m}
    13.8931897,              !- Vertex 17 X-coordinate {m}
    8.44849214,              !- Vertex 17 Y-coordinate {m}
    0.5112,                  !- Vertex 17 Z-coordinate {m}
    14.79667207,             !- Vertex 18 X-coordinate {m}
    6.86608067,              !- Vertex 18 Y-coordinate {m}
    0.5112,                  !- Vertex 18 Z-coordinate {m}
    19.49050984,             !- Vertex 19 X-coordinate {m}
    9.5794506,               !- Vertex 19 Y-coordinate {m}
    0.5112,                  !- Vertex 19 Z-coordinate {m}
    20.82535882,             !- Vertex 20 X-coordinate {m}
    7.23828161,              !- Vertex 20 Y-coordinate {m}
    0.5112,                  !- Vertex 20 Z-coordinate {m}
    22.89058965,             !- Vertex 21 X-coordinate {m}
    8.429079,                !- Vertex 21 Y-coordinate {m}
    0.5112,                  !- Vertex 21 Z-coordinate {m}
    23.85034312,             !- Vertex 22 X-coordinate {m}
    6.74267542,              !- Vertex 22 Y-coordinate {m}
    0.5112,                  !- Vertex 22 Z-coordinate {m}
    26.10488176,             !- Vertex 23 X-coordinate {m}
    8.04481029,              !- Vertex 23 Y-coordinate {m}
    0.5112,                  !- Vertex 23 Z-coordinate {m}
    27.71813205,             !- Vertex 24 X-coordinate {m}
    5.25057883,              !- Vertex 24 Y-coordinate {m}
    0.5112,                  !- Vertex 24 Z-coordinate {m}
    29.69483605,             !- Vertex 25 X-coordinate {m}
    5.25057883,              !- Vertex 25 Y-coordinate {m}
    0.5112,                  !- Vertex 25 Z-coordinate {m}
    29.69483605,             !- Vertex 26 X-coordinate {m}
    2.87497883,              !- Vertex 26 Y-coordinate {m}
    0.5112,                  !- Vertex 26 Z-coordinate {m}
    27.37350345,             !- Vertex 27 X-coordinate {m}
    2.87497883,              !- Vertex 27 Y-coordinate {m}
    0.5112;                  !- Vertex 27 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    20.26772603,             !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    20.26772603,             !- Vertex 3 X-coordinate {m}
    -4.45387898,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -4.45387898,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    22.69255014,             !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    24.63899815,             !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    24.63899815,             !- Vertex 7 X-coordinate {m}
    -4.07809745,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    27.37350345,             !- Vertex 8 X-coordinate {m}
    -4.07809745,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    27.37350345,             !- Vertex 9 X-coordinate {m}
    0.11987586,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    24.30831522,             !- Vertex 10 X-coordinate {m}
    0.11987586,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    24.30831522,             !- Vertex 11 X-coordinate {m}
    -.79293664,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    9.07845699,              !- Vertex 12 X-coordinate {m}
    -.79293664,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    9.07853098,              !- Vertex 13 X-coordinate {m}
    -.45413456,              !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    6.63284823,              !- Vertex 14 X-coordinate {m}
    -.45413456,              !- Vertex 14 Y-coordinate {m}
    4.4222;                  !- Vertex 14 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10027,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    -4.07809745,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.63899815,             !- Vertex 2 X-coordinate {m}
    -4.07809745,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.63899815,             !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    22.69255014,             !- Vertex 5 X-coordinate {m}
    -4.45387898,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    20.26772603,             !- Vertex 6 X-coordinate {m}
    -4.45387898,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    20.26772603,             !- Vertex 7 X-coordinate {m}
    -3.26174553,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    6.63284823,              !- Vertex 8 X-coordinate {m}
    -3.26174553,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    6.63284823,              !- Vertex 9 X-coordinate {m}
    -.45413456,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    9.07853098,              !- Vertex 10 X-coordinate {m}
    -.45413456,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    9.07845699,              !- Vertex 11 X-coordinate {m}
    -.79293664,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    24.30831522,             !- Vertex 12 X-coordinate {m}
    -.79293664,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    24.30831522,             !- Vertex 13 X-coordinate {m}
    0.11987586,              !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    27.37350345,             !- Vertex 14 X-coordinate {m}
    0.11987586,              !- Vertex 14 Y-coordinate {m}
    4.4222;                  !- Vertex 14 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_18_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_18_0_10028,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.11987586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.11987586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.50687586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.50687586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_24_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.30831522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.30831522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.92131522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_24_0_10029,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30831522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.92131522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.92131522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.30831522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_30_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.79293664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.40593664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.40593664,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_30_0_10030,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.79293664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.40593664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.40593664,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    -.45413456,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.07853098,              !- Vertex 2 X-coordinate {m}
    -.45413456,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07988449,              !- Vertex 3 X-coordinate {m}
    5.74421295,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    5.74421323,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_10031,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07853098,              !- Vertex 1 X-coordinate {m}
    -.45413456,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.99366221,              !- Vertex 2 X-coordinate {m}
    -.45413456,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.99366221,              !- Vertex 3 X-coordinate {m}
    5.74421323,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.07988449,              !- Vertex 4 X-coordinate {m}
    5.74421295,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Floor_10_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07862607,              !- Vertex 1 X-coordinate {m}
    -.01865763,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.46562606,              !- Vertex 2 X-coordinate {m}
    -.01874213,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.46688446,              !- Vertex 3 X-coordinate {m}
    5.74401845,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.07988447,              !- Vertex 4 X-coordinate {m}
    5.74410296,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_10_0_10033,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,              !- Vertex 1 X-coordinate {m}
    -.01874213,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.07862607,              !- Vertex 2 X-coordinate {m}
    -.01865763,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07988447,              !- Vertex 3 X-coordinate {m}
    5.74410296,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.46688446,              !- Vertex 4 X-coordinate {m}
    5.74401845,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Floor_16_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377222,              !- Vertex 1 X-coordinate {m}
    5.74421323,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.0797745,               !- Vertex 2 X-coordinate {m}
    5.74421295,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07977452,              !- Vertex 3 X-coordinate {m}
    6.13121295,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99377224,              !- Vertex 4 X-coordinate {m}
    6.13121323,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_16_0_10034,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797745,               !- Vertex 1 X-coordinate {m}
    5.74421295,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.99377222,              !- Vertex 2 X-coordinate {m}
    5.74421323,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.99377224,              !- Vertex 3 X-coordinate {m}
    6.13121323,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.07977452,              !- Vertex 4 X-coordinate {m}
    6.13121295,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    15,                      !- Number of Vertices
    9.85262603,              !- Vertex 1 X-coordinate {m}
    -.01893664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    -.01893664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.37350345,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    27.37350345,             !- Vertex 5 X-coordinate {m}
    2.87497883,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    29.69483605,             !- Vertex 6 X-coordinate {m}
    2.87497883,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    29.69483605,             !- Vertex 7 X-coordinate {m}
    5.25057883,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    27.71813205,             !- Vertex 8 X-coordinate {m}
    5.25057883,              !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    26.10488176,             !- Vertex 9 X-coordinate {m}
    8.04481029,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    23.85034312,             !- Vertex 10 X-coordinate {m}
    6.74267542,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    22.89058965,             !- Vertex 11 X-coordinate {m}
    8.429079,                !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    20.82535882,             !- Vertex 12 X-coordinate {m}
    7.23828161,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    19.4934893821,           !- Vertex 13 X-coordinate {m}
    9.5742248316,            !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    14.07783717,             !- Vertex 14 X-coordinate {m}
    6.42639089,              !- Vertex 14 Y-coordinate {m}
    4.4222,                  !- Vertex 14 Z-coordinate {m}
    9.85403348,              !- Vertex 15 X-coordinate {m}
    6.42639089,              !- Vertex 15 Y-coordinate {m}
    4.4222;                  !- Vertex 15 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    15,                      !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    0.89387586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    0.89387586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85262603,              !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    9.85403348,              !- Vertex 5 X-coordinate {m}
    6.42639089,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    14.07783717,             !- Vertex 6 X-coordinate {m}
    6.42639089,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    19.4934893821,           !- Vertex 7 X-coordinate {m}
    9.5742248316,            !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    20.82535882,             !- Vertex 8 X-coordinate {m}
    7.23828161,              !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    22.89058965,             !- Vertex 9 X-coordinate {m}
    8.429079,                !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    23.85034312,             !- Vertex 10 X-coordinate {m}
    6.74267542,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    26.10488176,             !- Vertex 11 X-coordinate {m}
    8.04481029,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    27.71813205,             !- Vertex 12 X-coordinate {m}
    5.25057883,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    29.69483605,             !- Vertex 13 X-coordinate {m}
    5.25057883,              !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    29.69483605,             !- Vertex 14 X-coordinate {m}
    2.87497883,              !- Vertex 14 Y-coordinate {m}
    4.4222,                  !- Vertex 14 Z-coordinate {m}
    27.37350345,             !- Vertex 15 X-coordinate {m}
    2.87497883,              !- Vertex 15 Y-coordinate {m}
    4.4222;                  !- Vertex 15 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_8_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_19_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.92131522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.92131522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.53431522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_19_0_10044,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,             !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53431522,             !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53431522,             !- Vertex 3 X-coordinate {m}
    0.11976586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.92131522,             !- Vertex 4 X-coordinate {m}
    0.11976586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_9_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_31_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,             !- Vertex 1 X-coordinate {m}
    0.50687586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.37339345,             !- Vertex 2 X-coordinate {m}
    0.50687586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.37339345,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.30842522,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_31_0_10045,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_9_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,             !- Vertex 1 X-coordinate {m}
    0.50687586,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.30842522,             !- Vertex 2 X-coordinate {m}
    0.50687586,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.30842522,             !- Vertex 3 X-coordinate {m}
    0.89387586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.37339345,             !- Vertex 4 X-coordinate {m}
    0.89387586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_10_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_43_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,              !- Vertex 1 X-coordinate {m}
    -.01874213,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85262605,              !- Vertex 2 X-coordinate {m}
    -.01882664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85388445,              !- Vertex 3 X-coordinate {m}
    5.74393394,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.46688446,              !- Vertex 4 X-coordinate {m}
    5.74401845,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_43_0_10046,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_10_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85262605,              !- Vertex 1 X-coordinate {m}
    -.01882664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.46562606,              !- Vertex 2 X-coordinate {m}
    -.01874213,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.46688446,              !- Vertex 3 X-coordinate {m}
    5.74401845,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85388445,              !- Vertex 4 X-coordinate {m}
    5.74393394,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_11_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_55_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,              !- Vertex 1 X-coordinate {m}
    -.40593664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.53420522,             !- Vertex 2 X-coordinate {m}
    -.40593664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    23.53420522,             !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85273603,              !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_55_0_10047,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_11_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,             !- Vertex 1 X-coordinate {m}
    -.40593664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85273603,              !- Vertex 2 X-coordinate {m}
    -.40593664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85273603,              !- Vertex 3 X-coordinate {m}
    -.01893664,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.53420522,             !- Vertex 4 X-coordinate {m}
    -.01893664,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_12_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    8.26992158,              !- Vertex 1 X-coordinate {m}
    6.5182130001,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.85405353,              !- Vertex 2 X-coordinate {m}
    6.51821291,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85403348,              !- Vertex 3 X-coordinate {m}
    6.42639089,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    14.07783717,             !- Vertex 4 X-coordinate {m}
    6.42639089,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    19.4934893821,           !- Vertex 5 X-coordinate {m}
    9.5742248316,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    19.49050984,             !- Vertex 6 X-coordinate {m}
    9.5794506,               !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    14.79667207,             !- Vertex 7 X-coordinate {m}
    6.86608067,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    13.9763019652,           !- Vertex 8 X-coordinate {m}
    8.302924494,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    13.8931897,              !- Vertex 9 X-coordinate {m}
    8.25473196,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    13.5644629244,           !- Vertex 10 X-coordinate {m}
    8.25473196,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    12.60163945,             !- Vertex 11 X-coordinate {m}
    7.68721857,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    8.26992158,              !- Vertex 12 X-coordinate {m}
    7.68721857,              !- Vertex 12 Y-coordinate {m}
    4.4222;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10048,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_12_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    19.4934893821,           !- Vertex 1 X-coordinate {m}
    9.5742248316,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    14.07783717,             !- Vertex 2 X-coordinate {m}
    6.42639089,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.85403348,              !- Vertex 3 X-coordinate {m}
    6.42639089,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.85405353,              !- Vertex 4 X-coordinate {m}
    6.51821291,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    8.26992158,              !- Vertex 5 X-coordinate {m}
    6.5182130001,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    8.26992158,              !- Vertex 6 X-coordinate {m}
    7.68721857,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    12.60163945,             !- Vertex 7 X-coordinate {m}
    7.68721857,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    13.5644629244,           !- Vertex 8 X-coordinate {m}
    8.25473196,              !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    13.8931897,              !- Vertex 9 X-coordinate {m}
    8.25473196,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    13.9763019652,           !- Vertex 10 X-coordinate {m}
    8.302924494,             !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    14.79667207,             !- Vertex 11 X-coordinate {m}
    6.86608067,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    19.49050984,             !- Vertex 12 X-coordinate {m}
    9.5794506,               !- Vertex 12 Y-coordinate {m}
    4.4222;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_13_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_23_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.56718672,              !- Vertex 1 X-coordinate {m}
    6.13121304,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.07977452,              !- Vertex 2 X-coordinate {m}
    6.13121295,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.07977454,              !- Vertex 3 X-coordinate {m}
    6.51821295,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.26992158,              !- Vertex 4 X-coordinate {m}
    6.5182129982,            !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    8.26992158,              !- Vertex 5 X-coordinate {m}
    6.23490958,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    7.5671867254,            !- Vertex 6 X-coordinate {m}
    6.23490958,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_23_0_10049,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_13_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    9.07977452,              !- Vertex 1 X-coordinate {m}
    6.13121295,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.56718672,              !- Vertex 2 X-coordinate {m}
    6.13121304,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.5671867254,            !- Vertex 3 X-coordinate {m}
    6.23490958,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.26992158,              !- Vertex 4 X-coordinate {m}
    6.23490958,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    8.26992158,              !- Vertex 5 X-coordinate {m}
    6.5182129982,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    9.07977454,              !- Vertex 6 X-coordinate {m}
    6.51821295,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_14_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_12_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377224,              !- Vertex 1 X-coordinate {m}
    6.13121323,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.56716672,              !- Vertex 2 X-coordinate {m}
    6.13121304,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.5671667254,            !- Vertex 3 X-coordinate {m}
    6.23490958,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.9937722454,            !- Vertex 4 X-coordinate {m}
    6.23490958,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_12_0_10050,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_14_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56716672,              !- Vertex 1 X-coordinate {m}
    6.13121304,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.99377224,              !- Vertex 2 X-coordinate {m}
    6.13121323,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.9937722454,            !- Vertex 3 X-coordinate {m}
    6.23490958,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.5671667254,            !- Vertex 4 X-coordinate {m}
    6.23490958,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -4.0780974539,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    2.874978831,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    2.874978831,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -4.0780974539,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    2.874978831,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    2.874978831,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    2.874978831,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    2.874978831,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,           !- Vertex 1 X-coordinate {m}
    2.87497883,              !- Vertex 1 Y-coordinate {m}
    0.5112000028,            !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    5.25057883,              !- Vertex 2 Y-coordinate {m}
    0.5112000028,            !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    5.25057883,              !- Vertex 3 Y-coordinate {m}
    1.7550000028,            !- Vertex 3 Z-coordinate {m}
    29.6948360504,           !- Vertex 4 X-coordinate {m}
    2.87497883,              !- Vertex 4 Y-coordinate {m}
    1.7550000028;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,           !- Vertex 1 X-coordinate {m}
    2.87497883,              !- Vertex 1 Y-coordinate {m}
    1.7549998097,            !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    5.25057883,              !- Vertex 2 Y-coordinate {m}
    1.7549998172,            !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    5.25057883,              !- Vertex 3 Y-coordinate {m}
    4.3635764205,            !- Vertex 3 Z-coordinate {m}
    29.6948360504,           !- Vertex 4 X-coordinate {m}
    2.87497883,              !- Vertex 4 Y-coordinate {m}
    2.1204233764;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_2_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,           !- Vertex 1 X-coordinate {m}
    2.87497883,              !- Vertex 1 Y-coordinate {m}
    2.12042337,              !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    5.25057883,              !- Vertex 2 Y-coordinate {m}
    4.36357642,              !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    5.25057883,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    29.6948360504,           !- Vertex 4 X-coordinate {m}
    2.87497883,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360499,           !- Vertex 1 X-coordinate {m}
    5.250578831,             !- Vertex 1 Y-coordinate {m}
    0.5111999985,            !- Vertex 1 Z-coordinate {m}
    27.9415665999,           !- Vertex 2 X-coordinate {m}
    5.250578831,             !- Vertex 2 Y-coordinate {m}
    0.5111999985,            !- Vertex 2 Z-coordinate {m}
    27.9415665999,           !- Vertex 3 X-coordinate {m}
    5.250578831,             !- Vertex 3 Y-coordinate {m}
    4.4221999985,            !- Vertex 3 Z-coordinate {m}
    29.6948360499,           !- Vertex 4 X-coordinate {m}
    5.250578831,             !- Vertex 4 Y-coordinate {m}
    4.4221999985;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.9415666,              !- Vertex 1 X-coordinate {m}
    5.250578831,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    27.71813205,             !- Vertex 2 X-coordinate {m}
    5.250578831,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    27.71813205,             !- Vertex 3 X-coordinate {m}
    5.250578831,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.9415666,              !- Vertex 4 X-coordinate {m}
    5.250578831,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6064147733,           !- Vertex 1 X-coordinate {m}
    5.4440788288,            !- Vertex 1 Y-coordinate {m}
    0.5112000006,            !- Vertex 1 Z-coordinate {m}
    26.1048817633,           !- Vertex 2 X-coordinate {m}
    8.0448102913,            !- Vertex 2 Y-coordinate {m}
    0.5112000006,            !- Vertex 2 Z-coordinate {m}
    26.1048817633,           !- Vertex 3 X-coordinate {m}
    8.0448102913,            !- Vertex 3 Y-coordinate {m}
    4.4222000006,            !- Vertex 3 Z-coordinate {m}
    27.6064147733,           !- Vertex 4 X-coordinate {m}
    5.4440788288,            !- Vertex 4 Y-coordinate {m}
    4.4222000006;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_6_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.7181320479,           !- Vertex 1 X-coordinate {m}
    5.250578833,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    27.6064147729,           !- Vertex 2 X-coordinate {m}
    5.4440788294,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    27.6064147729,           !- Vertex 3 X-coordinate {m}
    5.4440788294,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.7181320479,           !- Vertex 4 X-coordinate {m}
    5.250578833,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_8_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.1048817621,           !- Vertex 1 X-coordinate {m}
    8.0448102914,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    23.8503431252,           !- Vertex 2 X-coordinate {m}
    6.7426754235,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    23.8503431252,           !- Vertex 3 X-coordinate {m}
    6.7426754235,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    26.1048817621,           !- Vertex 4 X-coordinate {m}
    8.0448102914,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_8_0_10051,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8503431252,           !- Vertex 1 X-coordinate {m}
    6.7426754235,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    26.1048817621,           !- Vertex 2 X-coordinate {m}
    8.0448102914,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    26.1048817621,           !- Vertex 3 X-coordinate {m}
    8.0448102914,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.8503431252,           !- Vertex 4 X-coordinate {m}
    6.7426754235,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_7_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8503431237,           !- Vertex 1 X-coordinate {m}
    6.7426754235,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.8905896517,           !- Vertex 2 X-coordinate {m}
    8.4290789976,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.8905896517,           !- Vertex 3 X-coordinate {m}
    8.4290789976,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    23.8503431237,           !- Vertex 4 X-coordinate {m}
    6.7426754235,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_7_0_10052,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8905896517,           !- Vertex 1 X-coordinate {m}
    8.4290789976,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    23.8503431237,           !- Vertex 2 X-coordinate {m}
    6.7426754235,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    23.8503431237,           !- Vertex 3 X-coordinate {m}
    6.7426754235,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.8905896517,           !- Vertex 4 X-coordinate {m}
    8.4290789976,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Elevator%Machine_Partition_2_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8905896497,           !- Vertex 1 X-coordinate {m}
    8.4290789931,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.8253588202,           !- Vertex 2 X-coordinate {m}
    7.2382816088,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.8253588202,           !- Vertex 3 X-coordinate {m}
    7.2382816088,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.8905896497,           !- Vertex 4 X-coordinate {m}
    8.4290789931,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Partition_2_0_10053,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.8253588202,           !- Vertex 1 X-coordinate {m}
    7.2382816088,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.8905896497,           !- Vertex 2 X-coordinate {m}
    8.4290789931,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.8905896497,           !- Vertex 3 X-coordinate {m}
    8.4290789931,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    20.8253588202,           !- Vertex 4 X-coordinate {m}
    7.2382816088,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Elevator%Machine_Partition_5_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.8253588195,           !- Vertex 1 X-coordinate {m}
    7.2382816072,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    19.4905098342,           !- Vertex 2 X-coordinate {m}
    9.5794506023,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    19.4905098342,           !- Vertex 3 X-coordinate {m}
    9.5794506023,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    20.8253588195,           !- Vertex 4 X-coordinate {m}
    7.2382816072,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Partition_5_0_10054,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4905098342,           !- Vertex 1 X-coordinate {m}
    9.5794506023,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.8253588195,           !- Vertex 2 X-coordinate {m}
    7.2382816072,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.8253588195,           !- Vertex 3 X-coordinate {m}
    7.2382816072,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    19.4905098342,           !- Vertex 4 X-coordinate {m}
    9.5794506023,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    44,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_2_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4905098378,           !- Vertex 1 X-coordinate {m}
    9.5794505994,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    14.7966720749,           !- Vertex 2 X-coordinate {m}
    6.8660806688,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    14.7966720749,           !- Vertex 3 X-coordinate {m}
    6.8660806688,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    19.4905098378,           !- Vertex 4 X-coordinate {m}
    9.5794505994,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_2_0_10055,  !- Name
    Wall,                    !- Surface Type
    43,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.7966720749,           !- Vertex 1 X-coordinate {m}
    6.8660806688,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    19.4905098378,           !- Vertex 2 X-coordinate {m}
    9.5794505994,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    19.4905098378,           !- Vertex 3 X-coordinate {m}
    9.5794505994,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    14.7966720749,           !- Vertex 4 X-coordinate {m}
    6.8660806688,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_11_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.7966720706,           !- Vertex 1 X-coordinate {m}
    6.8660806682,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.8931897021,           !- Vertex 2 X-coordinate {m}
    8.4484921415,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.8931897021,           !- Vertex 3 X-coordinate {m}
    8.4484921415,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    14.7966720706,           !- Vertex 4 X-coordinate {m}
    6.8660806682,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_11_0_10057,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8931897021,           !- Vertex 1 X-coordinate {m}
    8.4484921415,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    14.7966720706,           !- Vertex 2 X-coordinate {m}
    6.8660806682,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    14.7966720706,           !- Vertex 3 X-coordinate {m}
    6.8660806682,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.8931897021,           !- Vertex 4 X-coordinate {m}
    8.4484921415,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_10_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8931896984,           !- Vertex 1 X-coordinate {m}
    8.4484921432,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.6108980471,           !- Vertex 2 X-coordinate {m}
    8.2821020444,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.6108980471,           !- Vertex 3 X-coordinate {m}
    8.2821020444,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.8931896984,           !- Vertex 4 X-coordinate {m}
    8.4484921432,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_10_0_10059,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.6108980471,           !- Vertex 1 X-coordinate {m}
    8.2821020444,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.8931896984,           !- Vertex 2 X-coordinate {m}
    8.4484921432,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.8931896984,           !- Vertex 3 X-coordinate {m}
    8.4484921432,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.6108980471,           !- Vertex 4 X-coordinate {m}
    8.2821020444,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_2_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.6108980471,           !- Vertex 1 X-coordinate {m}
    8.2821020444,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    12.6016394484,           !- Vertex 2 X-coordinate {m}
    7.6872185714,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    12.6016394484,           !- Vertex 3 X-coordinate {m}
    7.6872185714,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.6108980471,           !- Vertex 4 X-coordinate {m}
    8.2821020444,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_2_0_10060,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6016394484,           !- Vertex 1 X-coordinate {m}
    7.6872185714,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.6108980471,           !- Vertex 2 X-coordinate {m}
    8.2821020444,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.6108980471,           !- Vertex 3 X-coordinate {m}
    8.2821020444,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    12.6016394484,           !- Vertex 4 X-coordinate {m}
    7.6872185714,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_9_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.60163945,             !- Vertex 1 X-coordinate {m}
    7.687218573,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.20848094,             !- Vertex 2 X-coordinate {m}
    7.687218573,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.20848094,             !- Vertex 3 X-coordinate {m}
    7.687218573,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    12.60163945,             !- Vertex 4 X-coordinate {m}
    7.687218573,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_9_0_10061,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    7.687218573,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    12.60163945,             !- Vertex 2 X-coordinate {m}
    7.687218573,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    12.60163945,             !- Vertex 3 X-coordinate {m}
    7.687218573,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.20848094,             !- Vertex 4 X-coordinate {m}
    7.687218573,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_3_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    7.687218573,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.26992158,              !- Vertex 2 X-coordinate {m}
    7.687218573,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.26992158,              !- Vertex 3 X-coordinate {m}
    7.687218573,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.20848094,             !- Vertex 4 X-coordinate {m}
    7.687218573,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_3_0_10063,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.26992158,              !- Vertex 1 X-coordinate {m}
    7.687218573,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.20848094,             !- Vertex 2 X-coordinate {m}
    7.687218573,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.20848094,             !- Vertex 3 X-coordinate {m}
    7.687218573,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.26992158,              !- Vertex 4 X-coordinate {m}
    7.687218573,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_2_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.2699215834,            !- Vertex 1 X-coordinate {m}
    7.68721857,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.2699215834,            !- Vertex 2 X-coordinate {m}
    6.23490958,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.2699215834,            !- Vertex 3 X-coordinate {m}
    6.23490958,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.2699215834,            !- Vertex 4 X-coordinate {m}
    7.68721857,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_2_0_10064,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.2699215834,            !- Vertex 1 X-coordinate {m}
    6.23490958,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.2699215834,            !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.2699215834,            !- Vertex 3 X-coordinate {m}
    7.68721857,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.2699215834,            !- Vertex 4 X-coordinate {m}
    6.23490958,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_18_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_8_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.26992158,              !- Vertex 1 X-coordinate {m}
    6.2349095835,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.99366221,              !- Vertex 2 X-coordinate {m}
    6.2349095835,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.99366221,              !- Vertex 3 X-coordinate {m}
    6.2349095835,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.26992158,              !- Vertex 4 X-coordinate {m}
    6.2349095835,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_8_0_10066,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,              !- Vertex 1 X-coordinate {m}
    6.2349095835,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.26992158,              !- Vertex 2 X-coordinate {m}
    6.2349095835,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.26992158,              !- Vertex 3 X-coordinate {m}
    6.2349095835,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    6.2349095835,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    6.13121325,              !- Vertex 1 Y-coordinate {m}
    0.5111999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.39006164,              !- Vertex 2 Y-coordinate {m}
    0.5111999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.39006164,              !- Vertex 3 Y-coordinate {m}
    0.7651999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    6.13121325,              !- Vertex 4 Y-coordinate {m}
    0.7651999976;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    6.23490958,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    6.13121325,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    6.13121325,              !- Vertex 3 Y-coordinate {m}
    0.7652,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    -.39006164,              !- Vertex 4 Y-coordinate {m}
    0.7652,                  !- Vertex 4 Z-coordinate {m}
    3.9936622129,            !- Vertex 5 X-coordinate {m}
    -.39006164,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    3.9936622129,            !- Vertex 6 X-coordinate {m}
    -.45413456,              !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    3.9936622129,            !- Vertex 7 X-coordinate {m}
    -.45413456,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    3.9936622129,            !- Vertex 8 X-coordinate {m}
    6.23490958,              !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_3_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.62741716,             !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.62741716,             !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_3_0_10067,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,             !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_23_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_10_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,             !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.26772603,             !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.26772603,             !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_10_0_10068,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_23_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.62741716,             !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.62741716,             !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_24_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_9_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.26772603,             !- Vertex 2 X-coordinate {m}
    -4.45387898,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.26772603,             !- Vertex 3 X-coordinate {m}
    -4.45387898,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_9_0_10070,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_24_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -4.45387898,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.26772603,             !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.26772603,             !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -4.45387898,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_25_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_8_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -4.4538789796,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.69255014,             !- Vertex 2 X-coordinate {m}
    -4.4538789796,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.69255014,             !- Vertex 3 X-coordinate {m}
    -4.4538789796,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -4.4538789796,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_8_0_10071,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_25_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69255014,             !- Vertex 1 X-coordinate {m}
    -4.4538789796,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.26772603,             !- Vertex 2 X-coordinate {m}
    -4.4538789796,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    20.26772603,             !- Vertex 3 X-coordinate {m}
    -4.4538789796,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -4.4538789796,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_26_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_7_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6925501405,           !- Vertex 1 X-coordinate {m}
    -4.45387898,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.6925501405,           !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.6925501405,           !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.6925501405,           !- Vertex 4 X-coordinate {m}
    -4.45387898,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_7_0_10073,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_26_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6925501405,           !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.6925501405,           !- Vertex 2 X-coordinate {m}
    -4.45387898,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.6925501405,           !- Vertex 3 X-coordinate {m}
    -4.45387898,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.6925501405,           !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_27_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_6_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69255014,             !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.63899815,             !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.63899815,             !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_6_0_10074,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_27_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.63899815,             !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.69255014,             !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.69255014,             !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.63899815,             !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_28_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_5_0_10075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,           !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.6389981512,           !- Vertex 2 X-coordinate {m}
    -4.07809745,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.6389981512,           !- Vertex 3 X-coordinate {m}
    -4.07809745,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.6389981512,           !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_5_0_10075,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,           !- Vertex 1 X-coordinate {m}
    -4.07809745,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.6389981512,           !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.6389981512,           !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.6389981512,           !- Vertex 4 X-coordinate {m}
    -4.07809745,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_29_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Vestibule_Partition_3_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.63899815,             !- Vertex 1 X-coordinate {m}
    -4.0780974539,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    27.37350345,             !- Vertex 2 X-coordinate {m}
    -4.0780974539,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    27.37350345,             !- Vertex 3 X-coordinate {m}
    -4.0780974539,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.63899815,             !- Vertex 4 X-coordinate {m}
    -4.0780974539,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Partition_3_0_10076,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_29_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    -4.0780974539,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.63899815,             !- Vertex 2 X-coordinate {m}
    -4.0780974539,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.63899815,             !- Vertex 3 X-coordinate {m}
    -4.0780974539,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.37350345,             !- Vertex 4 X-coordinate {m}
    -4.0780974539,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10078,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.23518554,            !- Vertex 1 X-coordinate {m}
    -.71208291,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -16.71039728,            !- Vertex 2 X-coordinate {m}
    -.71208291,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -16.71039728,            !- Vertex 3 X-coordinate {m}
    0.10717586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.2363733,             !- Vertex 4 X-coordinate {m}
    0.10717586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10078,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%HVAC%Shaft_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,            !- Vertex 1 X-coordinate {m}
    -.71208291,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.23518554,            !- Vertex 2 X-coordinate {m}
    -.71208291,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.2363733,             !- Vertex 3 X-coordinate {m}
    0.10717586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    0.10717586,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,          !- Vertex 1 X-coordinate {m}
    -.39006164,              !- Vertex 1 Y-coordinate {m}
    0.5112000003,            !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    0.10717586,              !- Vertex 2 Y-coordinate {m}
    0.5112000003,            !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    0.10717586,              !- Vertex 3 Y-coordinate {m}
    0.7652000003,            !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    -.39006164,              !- Vertex 4 Y-coordinate {m}
    0.7652000003;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_2_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.7103972828,          !- Vertex 1 X-coordinate {m}
    -.71208291,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    -.39006164,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    -.39006164,              !- Vertex 3 Y-coordinate {m}
    0.7652,                  !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    0.10717586,              !- Vertex 4 Y-coordinate {m}
    0.7652,                  !- Vertex 4 Z-coordinate {m}
    -16.7103972828,          !- Vertex 5 X-coordinate {m}
    0.10717586,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -16.7103972828,          !- Vertex 6 X-coordinate {m}
    -.71208291,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,            !- Vertex 1 X-coordinate {m}
    0.1071758565,            !- Vertex 1 Y-coordinate {m}
    0.5111999995,            !- Vertex 1 Z-coordinate {m}
    -20.2363733,             !- Vertex 2 X-coordinate {m}
    0.1071758565,            !- Vertex 2 Y-coordinate {m}
    0.5111999995,            !- Vertex 2 Z-coordinate {m}
    -20.2363733,             !- Vertex 3 X-coordinate {m}
    0.1071758565,            !- Vertex 3 Y-coordinate {m}
    0.7651999995,            !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    0.1071758565,            !- Vertex 4 Y-coordinate {m}
    0.7651999995;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,            !- Vertex 1 X-coordinate {m}
    0.1071758565,            !- Vertex 1 Y-coordinate {m}
    0.7652,                  !- Vertex 1 Z-coordinate {m}
    -20.2363733,             !- Vertex 2 X-coordinate {m}
    0.1071758565,            !- Vertex 2 Y-coordinate {m}
    0.7652,                  !- Vertex 2 Z-coordinate {m}
    -20.2363733,             !- Vertex 3 X-coordinate {m}
    0.1071758565,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.71039728,            !- Vertex 4 X-coordinate {m}
    0.1071758565,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2363733033,          !- Vertex 1 X-coordinate {m}
    0.1071758565,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.2351855416,          !- Vertex 2 X-coordinate {m}
    -.7120829106,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2351855416,          !- Vertex 3 X-coordinate {m}
    -.7120829106,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.2363733033,          !- Vertex 4 X-coordinate {m}
    0.1071758565,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -3.32534914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.62741716,             !- Vertex 2 X-coordinate {m}
    -3.32534914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.62741716,             !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_GroundFloor_0_1_1,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.63899815,             !- Vertex 1 X-coordinate {m}
    -3.32534914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.69255014,             !- Vertex 2 X-coordinate {m}
    -3.32534914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.69255014,             !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    24.63899815,             !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,             !- Vertex 1 X-coordinate {m}
    -3.71234914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.62741716,             !- Vertex 2 X-coordinate {m}
    -3.71234914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.62741716,             !- Vertex 3 X-coordinate {m}
    -3.32534914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    20.26772603,             !- Vertex 4 X-coordinate {m}
    -3.32534914,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_ExtFloor_0_2_1,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    24.63899815,             !- Vertex 1 X-coordinate {m}
    -6.89311056,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.41696522,             !- Vertex 2 X-coordinate {m}
    -6.89310472,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.41696522,             !- Vertex 3 X-coordinate {m}
    -3.71234914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    22.69255014,             !- Vertex 4 X-coordinate {m}
    -3.71234914,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    22.69255014,             !- Vertex 5 X-coordinate {m}
    -3.32534914,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    24.63899815,             !- Vertex 6 X-coordinate {m}
    -3.32534914,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    8.96942507,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.41696522,             !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.41696522,             !- Vertex 3 X-coordinate {m}
    -6.89310472,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.63899815,             !- Vertex 4 X-coordinate {m}
    -6.89311056,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    24.63899815,             !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    22.69255014,             !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    22.69255014,             !- Vertex 7 X-coordinate {m}
    -4.45387898,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    20.26772603,             !- Vertex 8 X-coordinate {m}
    -4.45387898,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    20.26772603,             !- Vertex 9 X-coordinate {m}
    -3.26174553,             !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    10.62741716,             !- Vertex 10 X-coordinate {m}
    -3.26174553,             !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    10.62741716,             !- Vertex 11 X-coordinate {m}
    -4.63281119,             !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    8.96942507,              !- Vertex 12 X-coordinate {m}
    -4.63281119,             !- Vertex 12 Y-coordinate {m}
    4.4222;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10079,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    24.41696522,             !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    8.96942507,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    8.96942507,              !- Vertex 3 X-coordinate {m}
    -4.63281119,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -4.63281119,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    10.62741716,             !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    20.26772603,             !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    20.26772603,             !- Vertex 7 X-coordinate {m}
    -4.45387898,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    22.69255014,             !- Vertex 8 X-coordinate {m}
    -4.45387898,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    22.69255014,             !- Vertex 9 X-coordinate {m}
    -3.26174553,             !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    24.63899815,             !- Vertex 10 X-coordinate {m}
    -3.26174553,             !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    24.63899815,             !- Vertex 11 X-coordinate {m}
    -6.89311056,             !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    24.41696522,             !- Vertex 12 X-coordinate {m}
    -6.89310472,             !- Vertex 12 Y-coordinate {m}
    4.4222;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4169652172,           !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.4169652172,           !- Vertex 2 X-coordinate {m}
    -6.8931047177,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.4169652172,           !- Vertex 3 X-coordinate {m}
    -6.8931047177,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.4169652172,           !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4169652172,           !- Vertex 1 X-coordinate {m}
    -6.8931047177,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.6389981512,           !- Vertex 2 X-coordinate {m}
    -6.8931105566,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.6389981512,           !- Vertex 3 X-coordinate {m}
    -6.8931105566,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.4169652172,           !- Vertex 4 X-coordinate {m}
    -6.8931047177,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    51,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Vestibule_Partition_4_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,           !- Vertex 1 X-coordinate {m}
    -6.89311056,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.6389981512,           !- Vertex 2 X-coordinate {m}
    -4.07809745,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.6389981512,           !- Vertex 3 X-coordinate {m}
    -4.07809745,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.6389981512,           !- Vertex 4 X-coordinate {m}
    -6.89311056,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Partition_4_0_10080,  !- Name
    Wall,                    !- Surface Type
    52,                      !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,           !- Vertex 1 X-coordinate {m}
    -4.07809745,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.6389981512,           !- Vertex 2 X-coordinate {m}
    -6.89311056,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.6389981512,           !- Vertex 3 X-coordinate {m}
    -6.89311056,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.6389981512,           !- Vertex 4 X-coordinate {m}
    -4.07809745,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_2_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.6274171606,           !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.6274171606,           !- Vertex 2 X-coordinate {m}
    -4.63281119,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.6274171606,           !- Vertex 3 X-coordinate {m}
    -4.63281119,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.6274171606,           !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_2_0_10081,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.6274171606,           !- Vertex 1 X-coordinate {m}
    -4.63281119,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.6274171606,           !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.6274171606,           !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.6274171606,           !- Vertex 4 X-coordinate {m}
    -4.63281119,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_9_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,             !- Vertex 1 X-coordinate {m}
    -4.6328111892,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.96942507,              !- Vertex 2 X-coordinate {m}
    -4.6328111892,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.96942507,              !- Vertex 3 X-coordinate {m}
    -4.6328111892,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -4.6328111892,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_9_0_10082,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.96942507,              !- Vertex 1 X-coordinate {m}
    -4.6328111892,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.62741716,             !- Vertex 2 X-coordinate {m}
    -4.6328111892,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.62741716,             !- Vertex 3 X-coordinate {m}
    -4.6328111892,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.96942507,              !- Vertex 4 X-coordinate {m}
    -4.6328111892,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_8_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.9694250653,            !- Vertex 1 X-coordinate {m}
    -4.63281119,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.9694250653,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.9694250653,            !- Vertex 3 X-coordinate {m}
    -12.25856389,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.9694250653,            !- Vertex 4 X-coordinate {m}
    -4.63281119,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_8_0_10083,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.9694250653,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.9694250653,            !- Vertex 2 X-coordinate {m}
    -4.63281119,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.9694250653,            !- Vertex 3 X-coordinate {m}
    -4.63281119,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.9694250653,            !- Vertex 4 X-coordinate {m}
    -12.25856389,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.9694250653,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.4169652172,           !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.4169652172,           !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.9694250653,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    -6.89318247,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.80396522,             !- Vertex 2 X-coordinate {m}
    -6.8931148982,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.80396522,             !- Vertex 3 X-coordinate {m}
    -4.07809745,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    27.37350345,             !- Vertex 4 X-coordinate {m}
    -4.07809745,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_ExtFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.80396522,             !- Vertex 1 X-coordinate {m}
    -6.8931148982,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    24.63899815,             !- Vertex 2 X-coordinate {m}
    -6.89311056,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    24.63899815,             !- Vertex 3 X-coordinate {m}
    -4.07809745,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    24.80396522,             !- Vertex 4 X-coordinate {m}
    -4.07809745,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.63899815,             !- Vertex 1 X-coordinate {m}
    -6.89311056,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.37350345,             !- Vertex 2 X-coordinate {m}
    -6.89318247,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.37350345,             !- Vertex 3 X-coordinate {m}
    -4.07809745,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.63899815,             !- Vertex 4 X-coordinate {m}
    -4.07809745,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10084,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Vestibule_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37350345,             !- Vertex 1 X-coordinate {m}
    -6.89318247,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    24.63899815,             !- Vertex 2 X-coordinate {m}
    -6.89311056,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    24.63899815,             !- Vertex 3 X-coordinate {m}
    -4.07809745,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.37350345,             !- Vertex 4 X-coordinate {m}
    -4.07809745,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -6.8931824664,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -4.0780974539,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -4.0780974539,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -6.8931824664,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,           !- Vertex 1 X-coordinate {m}
    -6.8931105566,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -6.8931824664,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -6.8931824664,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    24.6389981512,           !- Vertex 4 X-coordinate {m}
    -6.8931105566,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    7,                       !- Number of Vertices
    26.10488176,             !- Vertex 1 X-coordinate {m}
    8.04481029,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    23.85034312,             !- Vertex 2 X-coordinate {m}
    6.74267542,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.89058965,             !- Vertex 3 X-coordinate {m}
    8.429079,                !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    21.55388294,             !- Vertex 4 X-coordinate {m}
    10.77330809,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    22.29651573,             !- Vertex 5 X-coordinate {m}
    11.20299176,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    21.39165314,             !- Vertex 6 X-coordinate {m}
    12.76958834,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    22.87597633,             !- Vertex 7 X-coordinate {m}
    13.63743856,             !- Vertex 7 Y-coordinate {m}
    0.5112;                  !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    22.89058965,             !- Vertex 1 X-coordinate {m}
    8.429079,                !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.85034312,             !- Vertex 2 X-coordinate {m}
    6.74267542,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    26.10488176,             !- Vertex 3 X-coordinate {m}
    8.04481029,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.96111976,             !- Vertex 4 X-coordinate {m}
    13.4899658,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    21.4738549823,           !- Vertex 5 X-coordinate {m}
    12.6272715656,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    22.29651573,             !- Vertex 6 X-coordinate {m}
    11.20299176,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    22.1136831615,           !- Vertex 7 X-coordinate {m}
    11.0972057375,           !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    21.5545188308,           !- Vertex 8 X-coordinate {m}
    10.7721929062,           !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10085,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    26.10488176,             !- Vertex 1 X-coordinate {m}
    8.04481029,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    23.85034312,             !- Vertex 2 X-coordinate {m}
    6.74267542,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    22.89058965,             !- Vertex 3 X-coordinate {m}
    8.429079,                !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.5545188308,           !- Vertex 4 X-coordinate {m}
    10.7721929062,           !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    22.1136831615,           !- Vertex 5 X-coordinate {m}
    11.0972057375,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    22.29651573,             !- Vertex 6 X-coordinate {m}
    11.20299176,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    21.4738549823,           !- Vertex 7 X-coordinate {m}
    12.6272715656,           !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    22.96111976,             !- Vertex 8 X-coordinate {m}
    13.4899658,              !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.4738549823,           !- Vertex 1 X-coordinate {m}
    12.6272715656,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.96111976,             !- Vertex 2 X-coordinate {m}
    13.4899658,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    22.8759763245,           !- Vertex 3 X-coordinate {m}
    13.6374385568,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.39165314,             !- Vertex 4 X-coordinate {m}
    12.76958834,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10086,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.96111976,             !- Vertex 1 X-coordinate {m}
    13.4899658,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    21.4738549823,           !- Vertex 2 X-coordinate {m}
    12.6272715656,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.39165314,             !- Vertex 3 X-coordinate {m}
    12.76958834,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.8759763245,           !- Vertex 4 X-coordinate {m}
    13.6374385568,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.1048817633,           !- Vertex 1 X-coordinate {m}
    8.0448102913,            !- Vertex 1 Y-coordinate {m}
    0.5112000006,            !- Vertex 1 Z-coordinate {m}
    22.8759763283,           !- Vertex 2 X-coordinate {m}
    13.6374385576,           !- Vertex 2 Y-coordinate {m}
    0.5112000006,            !- Vertex 2 Z-coordinate {m}
    22.8759763283,           !- Vertex 3 X-coordinate {m}
    13.6374385576,           !- Vertex 3 Y-coordinate {m}
    4.4222000006,            !- Vertex 3 Z-coordinate {m}
    26.1048817633,           !- Vertex 4 X-coordinate {m}
    8.0448102913,            !- Vertex 4 Y-coordinate {m}
    4.4222000006;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Partition_7_0_10087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8759763248,           !- Vertex 1 X-coordinate {m}
    13.6374385581,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    21.3916531412,           !- Vertex 2 X-coordinate {m}
    12.769588342,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    21.3916531412,           !- Vertex 3 X-coordinate {m}
    12.769588342,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.8759763248,           !- Vertex 4 X-coordinate {m}
    13.6374385581,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_7_0_10087,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3916531412,           !- Vertex 1 X-coordinate {m}
    12.769588342,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.8759763248,           !- Vertex 2 X-coordinate {m}
    13.6374385581,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.8759763248,           !- Vertex 3 X-coordinate {m}
    13.6374385581,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.3916531412,           !- Vertex 4 X-coordinate {m}
    12.769588342,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_5_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3916531387,           !- Vertex 1 X-coordinate {m}
    12.7695883379,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.2965157317,           !- Vertex 2 X-coordinate {m}
    11.2029917618,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.2965157317,           !- Vertex 3 X-coordinate {m}
    11.2029917618,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.3916531387,           !- Vertex 4 X-coordinate {m}
    12.7695883379,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_5_0_10088,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2965157317,           !- Vertex 1 X-coordinate {m}
    11.2029917618,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    21.3916531387,           !- Vertex 2 X-coordinate {m}
    12.7695883379,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    21.3916531387,           !- Vertex 3 X-coordinate {m}
    12.7695883379,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.2965157317,           !- Vertex 4 X-coordinate {m}
    11.2029917618,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    44,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_4_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2965157297,           !- Vertex 1 X-coordinate {m}
    11.2029917578,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    21.5538829385,           !- Vertex 2 X-coordinate {m}
    10.7733080905,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    21.5538829385,           !- Vertex 3 X-coordinate {m}
    10.7733080905,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.2965157297,           !- Vertex 4 X-coordinate {m}
    11.2029917578,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_4_0_10090,  !- Name
    Wall,                    !- Surface Type
    43,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.5538829385,           !- Vertex 1 X-coordinate {m}
    10.7733080905,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.2965157297,           !- Vertex 2 X-coordinate {m}
    11.2029917578,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.2965157297,           !- Vertex 3 X-coordinate {m}
    11.2029917578,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.5538829385,           !- Vertex 4 X-coordinate {m}
    10.7733080905,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Elevator%Machine_Partition_3_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.5538829389,           !- Vertex 1 X-coordinate {m}
    10.7733080871,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    22.8905896534,           !- Vertex 2 X-coordinate {m}
    8.4290789947,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    22.8905896534,           !- Vertex 3 X-coordinate {m}
    8.4290789947,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.5538829389,           !- Vertex 4 X-coordinate {m}
    10.7733080871,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Partition_3_0_10091,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8905896534,           !- Vertex 1 X-coordinate {m}
    8.4290789947,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    21.5538829389,           !- Vertex 2 X-coordinate {m}
    10.7733080871,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    21.5538829389,           !- Vertex 3 X-coordinate {m}
    10.7733080871,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    22.8905896534,           !- Vertex 4 X-coordinate {m}
    8.4290789947,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    21.39165314,             !- Vertex 1 X-coordinate {m}
    12.76958834,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    15.60098571,             !- Vertex 2 X-coordinate {m}
    9.4364706,               !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    15.07480448,             !- Vertex 3 X-coordinate {m}
    10.33024118,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    12.14699161,             !- Vertex 4 X-coordinate {m}
    15.40162453,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    19.42981522,             !- Vertex 5 X-coordinate {m}
    19.6063647,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    22.87597633,             !- Vertex 6 X-coordinate {m}
    13.63743856,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    15.07480448,             !- Vertex 1 X-coordinate {m}
    10.33024118,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    15.60098571,             !- Vertex 2 X-coordinate {m}
    9.4364706,               !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    17.1279830123,           !- Vertex 3 X-coordinate {m}
    10.3154127701,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    16.34211168,             !- Vertex 4 X-coordinate {m}
    11.67668759,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    17.7129277,              !- Vertex 5 X-coordinate {m}
    12.46371626,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    18.24422708,             !- Vertex 6 X-coordinate {m}
    11.54601728,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    19.49011495,             !- Vertex 7 X-coordinate {m}
    12.27383709,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    18.94117825,             !- Vertex 8 X-coordinate {m}
    13.19202708,             !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    20.45492032,             !- Vertex 9 X-coordinate {m}
    14.0581922,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    21.2333400226,           !- Vertex 10 X-coordinate {m}
    12.6784630481,           !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    21.39165314,             !- Vertex 11 X-coordinate {m}
    12.76958834,             !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    22.8759763245,           !- Vertex 12 X-coordinate {m}
    13.6374385568,           !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    19.42981522,             !- Vertex 13 X-coordinate {m}
    19.6063647,              !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    12.1469916103,           !- Vertex 14 X-coordinate {m}
    15.4016245296,           !- Vertex 14 Y-coordinate {m}
    4.4222;                  !- Vertex 14 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10092,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    21.2333400226,           !- Vertex 1 X-coordinate {m}
    12.6784630481,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    20.45492032,             !- Vertex 2 X-coordinate {m}
    14.0581922,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    18.94117825,             !- Vertex 3 X-coordinate {m}
    13.19202708,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    19.49011495,             !- Vertex 4 X-coordinate {m}
    12.27383709,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    18.24422708,             !- Vertex 5 X-coordinate {m}
    11.54601728,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    17.7129277,              !- Vertex 6 X-coordinate {m}
    12.46371626,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    16.34211168,             !- Vertex 7 X-coordinate {m}
    11.67668759,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    17.1279830123,           !- Vertex 8 X-coordinate {m}
    10.3154127701,           !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    15.60098571,             !- Vertex 9 X-coordinate {m}
    9.4364706,               !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    15.07480448,             !- Vertex 10 X-coordinate {m}
    10.33024118,             !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    12.1469916103,           !- Vertex 11 X-coordinate {m}
    15.4016245296,           !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    19.42981522,             !- Vertex 12 X-coordinate {m}
    19.6063647,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    22.8759763245,           !- Vertex 13 X-coordinate {m}
    13.6374385568,           !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    21.39165314,             !- Vertex 14 X-coordinate {m}
    12.76958834,             !- Vertex 14 Y-coordinate {m}
    4.4222;                  !- Vertex 14 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    17.1279830123,           !- Vertex 1 X-coordinate {m}
    10.3154127701,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    21.2333400226,           !- Vertex 2 X-coordinate {m}
    12.6784630481,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    20.45492032,             !- Vertex 3 X-coordinate {m}
    14.0581922,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    18.94117825,             !- Vertex 4 X-coordinate {m}
    13.19202708,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    19.49011495,             !- Vertex 5 X-coordinate {m}
    12.27383709,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    18.24422708,             !- Vertex 6 X-coordinate {m}
    11.54601728,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    17.7129277,              !- Vertex 7 X-coordinate {m}
    12.46371626,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    16.34211168,             !- Vertex 8 X-coordinate {m}
    11.67668759,             !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10093,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    21.2333400226,           !- Vertex 1 X-coordinate {m}
    12.6784630481,           !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    17.1279830123,           !- Vertex 2 X-coordinate {m}
    10.3154127701,           !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    16.34211168,             !- Vertex 3 X-coordinate {m}
    11.67668759,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    17.7129277,              !- Vertex 4 X-coordinate {m}
    12.46371626,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    18.24422708,             !- Vertex 5 X-coordinate {m}
    11.54601728,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    19.49011495,             !- Vertex 6 X-coordinate {m}
    12.27383709,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    18.94117825,             !- Vertex 7 X-coordinate {m}
    13.19202708,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    20.45492032,             !- Vertex 8 X-coordinate {m}
    14.0581922,              !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8759763283,           !- Vertex 1 X-coordinate {m}
    13.6374385576,           !- Vertex 1 Y-coordinate {m}
    0.5112000006,            !- Vertex 1 Z-coordinate {m}
    19.4298152183,           !- Vertex 2 X-coordinate {m}
    19.6063646912,           !- Vertex 2 Y-coordinate {m}
    0.5112000006,            !- Vertex 2 Z-coordinate {m}
    19.4298152183,           !- Vertex 3 X-coordinate {m}
    19.6063646912,           !- Vertex 3 Y-coordinate {m}
    4.4222000006,            !- Vertex 3 Z-coordinate {m}
    22.8759763283,           !- Vertex 4 X-coordinate {m}
    13.6374385576,           !- Vertex 4 Y-coordinate {m}
    4.4222000006;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4298152122,           !- Vertex 1 X-coordinate {m}
    19.606364693,            !- Vertex 1 Y-coordinate {m}
    0.5111999961,            !- Vertex 1 Z-coordinate {m}
    12.1469916138,           !- Vertex 2 X-coordinate {m}
    15.401624528,            !- Vertex 2 Y-coordinate {m}
    0.5111999961,            !- Vertex 2 Z-coordinate {m}
    12.1469916138,           !- Vertex 3 X-coordinate {m}
    15.401624528,            !- Vertex 3 Y-coordinate {m}
    4.4221999961,            !- Vertex 3 Z-coordinate {m}
    19.4298152122,           !- Vertex 4 X-coordinate {m}
    19.606364693,            !- Vertex 4 Y-coordinate {m}
    4.4221999961;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_5_0_10094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1469916088,           !- Vertex 1 X-coordinate {m}
    15.4016245304,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    15.0748044807,           !- Vertex 2 X-coordinate {m}
    10.3302411814,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    15.0748044807,           !- Vertex 3 X-coordinate {m}
    10.3302411814,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    12.1469916088,           !- Vertex 4 X-coordinate {m}
    15.4016245304,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_5_0_10094,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.0748044807,           !- Vertex 1 X-coordinate {m}
    10.3302411814,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    12.1469916088,           !- Vertex 2 X-coordinate {m}
    15.4016245304,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    12.1469916088,           !- Vertex 3 X-coordinate {m}
    15.4016245304,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.0748044807,           !- Vertex 4 X-coordinate {m}
    10.3302411814,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_7_0_10095,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.0748044824,           !- Vertex 1 X-coordinate {m}
    10.3302411786,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    15.6009857061,           !- Vertex 2 X-coordinate {m}
    9.4364706003,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    15.6009857061,           !- Vertex 3 X-coordinate {m}
    9.4364706003,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.0748044824,           !- Vertex 4 X-coordinate {m}
    10.3302411786,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_7_0_10095,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.6009857061,           !- Vertex 1 X-coordinate {m}
    9.4364706003,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    15.0748044824,           !- Vertex 2 X-coordinate {m}
    10.3302411786,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    15.0748044824,           !- Vertex 3 X-coordinate {m}
    10.3302411786,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.6009857061,           !- Vertex 4 X-coordinate {m}
    9.4364706003,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_6_0_10096,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.6009857093,           !- Vertex 1 X-coordinate {m}
    9.4364706031,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    21.391653137,            !- Vertex 2 X-coordinate {m}
    12.7695883395,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    21.391653137,            !- Vertex 3 X-coordinate {m}
    12.7695883395,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.6009857093,           !- Vertex 4 X-coordinate {m}
    9.4364706031,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_6_0_10096,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.391653137,            !- Vertex 1 X-coordinate {m}
    12.7695883395,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    15.6009857093,           !- Vertex 2 X-coordinate {m}
    9.4364706031,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    15.6009857093,           !- Vertex 3 X-coordinate {m}
    9.4364706031,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.391653137,            !- Vertex 4 X-coordinate {m}
    12.7695883395,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10099,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -13.56546279,            !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -2.72072938,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -13.56546279,            !- Vertex 6 X-coordinate {m}
    -2.72072938,             !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10099,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -13.56546279,            !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -13.56546279,            !- Vertex 3 X-coordinate {m}
    -2.72072938,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -2.72072938,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -.77706164,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -9.55157186,             !- Vertex 6 X-coordinate {m}
    -.77706164,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112000036,            !- Vertex 1 Z-coordinate {m}
    -16.32339728,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112000036,            !- Vertex 2 Z-coordinate {m}
    -16.32339728,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.7652000036,            !- Vertex 3 Z-coordinate {m}
    -9.55157186,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.7652000036;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.7652,                  !- Vertex 1 Z-coordinate {m}
    -16.32339728,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.7652,                  !- Vertex 2 Z-coordinate {m}
    -16.32339728,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -.7770616435,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -9.55157186,             !- Vertex 6 X-coordinate {m}
    -.7770616435,            !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_3_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.35990978,            !- Vertex 1 X-coordinate {m}
    -2.720729384,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.56546279,            !- Vertex 2 X-coordinate {m}
    -2.720729384,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.56546279,            !- Vertex 3 X-coordinate {m}
    -2.720729384,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -2.720729384,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_3_0_10100,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.56546279,            !- Vertex 1 X-coordinate {m}
    -2.720729384,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.35990978,            !- Vertex 2 X-coordinate {m}
    -2.720729384,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.35990978,            !- Vertex 3 X-coordinate {m}
    -2.720729384,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -2.720729384,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_2_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.565462789,           !- Vertex 1 X-coordinate {m}
    -2.72072938,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.565462789,           !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.565462789,           !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.565462789,           !- Vertex 4 X-coordinate {m}
    -2.72072938,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_2_0_10102,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.565462789,           !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.565462789,           !- Vertex 2 X-coordinate {m}
    -2.72072938,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.565462789,           !- Vertex 3 X-coordinate {m}
    -2.72072938,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.565462789,           !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -9.55157186,             !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10103,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NM_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -.77706164,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -.77706164,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.5112000036,            !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.5112000036,            !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    0.7652000036,            !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    0.7652000036;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.7652,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.7652,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10104,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -20.21844545,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -13.11132136,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -13.11132136,            !- Vertex 3 X-coordinate {m}
    -10.49749083,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -10.49749083,            !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -13.56546279,            !- Vertex 5 X-coordinate {m}
    -2.72072938,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -16.35990978,            !- Vertex 6 X-coordinate {m}
    -2.72072938,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    -16.35990978,            !- Vertex 7 X-coordinate {m}
    -6.10188664,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    -20.2273714,             !- Vertex 8 X-coordinate {m}
    -6.10188664,             !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10104,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -13.11132136,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.21844545,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.2273714,             !- Vertex 3 X-coordinate {m}
    -6.10188664,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.35990978,            !- Vertex 4 X-coordinate {m}
    -6.10188664,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -16.35990978,            !- Vertex 5 X-coordinate {m}
    -2.72072938,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -13.56546279,            !- Vertex 6 X-coordinate {m}
    -2.72072938,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    -13.56546279,            !- Vertex 7 X-coordinate {m}
    -10.49749083,            !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    -13.11132136,            !- Vertex 8 X-coordinate {m}
    -10.49749083,            !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.227371402,           !- Vertex 1 X-coordinate {m}
    -6.1018866435,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.2184454488,          !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2184454488,          !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.227371402,           !- Vertex 4 X-coordinate {m}
    -6.1018866435,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2184454488,          !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.111321356,           !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.111321356,           !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -20.2184454488,          !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Partition_6_0_10105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.111321356,           !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.111321356,           !- Vertex 2 X-coordinate {m}
    -10.49749083,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.111321356,           !- Vertex 3 X-coordinate {m}
    -10.49749083,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.111321356,           !- Vertex 4 X-coordinate {m}
    -12.25856389,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Partition_6_0_10105,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.111321356,           !- Vertex 1 X-coordinate {m}
    -10.49749083,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.111321356,           !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.111321356,           !- Vertex 3 X-coordinate {m}
    -12.25856389,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.111321356,           !- Vertex 4 X-coordinate {m}
    -10.49749083,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Partition_5_0_10106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.1113213596,          !- Vertex 1 X-coordinate {m}
    -10.4974908348,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.5654627896,          !- Vertex 2 X-coordinate {m}
    -10.4974908348,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.5654627896,          !- Vertex 3 X-coordinate {m}
    -10.4974908348,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.1113213596,          !- Vertex 4 X-coordinate {m}
    -10.4974908348,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Partition_5_0_10106,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.5654627896,          !- Vertex 1 X-coordinate {m}
    -10.4974908348,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.1113213596,          !- Vertex 2 X-coordinate {m}
    -10.4974908348,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.1113213596,          !- Vertex 3 X-coordinate {m}
    -10.4974908348,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.5654627896,          !- Vertex 4 X-coordinate {m}
    -10.4974908348,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Partition_4_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.565462789,           !- Vertex 1 X-coordinate {m}
    -10.49749083,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.565462789,           !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.565462789,           !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.565462789,           !- Vertex 4 X-coordinate {m}
    -10.49749083,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Partition_4_0_10107,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.565462789,           !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -13.565462789,           !- Vertex 2 X-coordinate {m}
    -10.49749083,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -13.565462789,           !- Vertex 3 X-coordinate {m}
    -10.49749083,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.565462789,           !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.32534914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.91146221,              !- Vertex 2 X-coordinate {m}
    -3.32534914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.9114622382,            !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -3.71234914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.52446221,              !- Vertex 2 X-coordinate {m}
    -3.71234914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.52446221,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.91146224,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.91146221,              !- Vertex 5 X-coordinate {m}
    -3.32534914,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    6.63284823,              !- Vertex 6 X-coordinate {m}
    -3.32534914,             !- Vertex 6 Y-coordinate {m}
    0.5112;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10108,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.14236205,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10108,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_4_0_10109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -3.26174553,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_4_0_10109,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -3.26174553,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_5_0_10110,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -5.6460124326,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -5.6460124326,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -5.6460124326,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.14236205,              !- Vertex 4 X-coordinate {m}
    -5.6460124326,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_5_0_10110,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,              !- Vertex 1 X-coordinate {m}
    -5.6460124326,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -5.6460124326,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -5.6460124326,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -5.6460124326,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,             !- Vertex 1 X-coordinate {m}
    -3.32534914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -3.32534914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -3.26174553,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -3.26174553,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,             !- Vertex 1 X-coordinate {m}
    -3.71234914,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    6.63284823,              !- Vertex 2 X-coordinate {m}
    -3.71234914,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    6.63284823,              !- Vertex 3 X-coordinate {m}
    -3.32534914,             !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -3.32534914,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10111,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    8.96942507,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    8.96942507,              !- Vertex 3 X-coordinate {m}
    -4.63281119,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.62741716,             !- Vertex 4 X-coordinate {m}
    -4.63281119,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    10.62741716,             !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    6.63284823,              !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    6.63284823,              !- Vertex 7 X-coordinate {m}
    -5.64601243,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    3.14236205,              !- Vertex 8 X-coordinate {m}
    -5.64601243,             !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10111,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    8.96942507,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.63284823,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    6.63284823,              !- Vertex 5 X-coordinate {m}
    -3.26174553,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    10.62741716,             !- Vertex 6 X-coordinate {m}
    -3.26174553,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    10.62741716,             !- Vertex 7 X-coordinate {m}
    -4.63281119,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    8.96942507,              !- Vertex 8 X-coordinate {m}
    -4.63281119,             !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SE_Partition_2_0_10112,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -5.64601243,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -12.25856389,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Partition_2_0_10112,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -5.64601243,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -12.25856389,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.9694250653,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.9694250653,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10114,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -13.11132136,            !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -13.56546279,            !- Vertex 5 X-coordinate {m}
    -10.49749083,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -13.11132136,            !- Vertex 6 X-coordinate {m}
    -10.49749083,            !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10114,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -13.11132136,            !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -13.11132136,            !- Vertex 3 X-coordinate {m}
    -10.49749083,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.56546279,            !- Vertex 4 X-coordinate {m}
    -10.49749083,            !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -13.56546279,            !- Vertex 5 X-coordinate {m}
    -5.64601243,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    -9.55157186,             !- Vertex 6 X-coordinate {m}
    -5.64601243,             !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.111321356,           !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -9.5515718564,           !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -9.5515718564,           !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -13.111321356,           !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10115,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,             !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -9.55157186,             !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10115,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SM_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -9.55157186,             !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -9.55157186,             !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.5515718564,           !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049018,           !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049018,           !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -9.5515718564,           !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10116,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.14236205,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.14236205,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10116,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SE_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,              !- Vertex 1 X-coordinate {m}
    -12.25856389,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -3.2046049,              !- Vertex 2 X-coordinate {m}
    -12.25856389,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -3.2046049,              !- Vertex 3 X-coordinate {m}
    -5.64601243,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.14236205,              !- Vertex 4 X-coordinate {m}
    -5.64601243,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049018,           !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -3.2046049018,           !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    7,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    7.68721857,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    8.26992158,              !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    8.26992158,              !- Vertex 3 X-coordinate {m}
    6.23490958,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.99366221,              !- Vertex 4 X-coordinate {m}
    6.23490958,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    2.06269056,              !- Vertex 5 X-coordinate {m}
    9.5794506,               !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    7.77561216,              !- Vertex 6 X-coordinate {m}
    12.87780742,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    10.20848094,             !- Vertex 7 X-coordinate {m}
    8.66880876,              !- Vertex 7 Y-coordinate {m}
    0.5112;                  !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10117,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.56717673,              !- Vertex 1 X-coordinate {m}
    6.51821304,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    8.26992158,              !- Vertex 2 X-coordinate {m}
    6.5182130001,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    8.26992158,              !- Vertex 3 X-coordinate {m}
    7.68721857,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.20848094,             !- Vertex 4 X-coordinate {m}
    7.68721857,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    10.20848094,             !- Vertex 5 X-coordinate {m}
    8.25473196,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    7.56717673,              !- Vertex 6 X-coordinate {m}
    8.25473196,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10117,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    7.68721857,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    8.26992158,              !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    8.26992158,              !- Vertex 3 X-coordinate {m}
    6.5182130001,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.56717673,              !- Vertex 4 X-coordinate {m}
    6.51821304,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    7.56717673,              !- Vertex 5 X-coordinate {m}
    8.25473196,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    10.20848094,             !- Vertex 6 X-coordinate {m}
    8.25473196,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_23_0_10118,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867254,            !- Vertex 1 X-coordinate {m}
    6.23490958,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    8.26992158,              !- Vertex 2 X-coordinate {m}
    6.23490958,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    8.26992158,              !- Vertex 3 X-coordinate {m}
    6.5182129982,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.56718674,              !- Vertex 4 X-coordinate {m}
    6.51821304,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_23_0_10118,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.26992158,              !- Vertex 1 X-coordinate {m}
    6.23490958,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.5671867254,            !- Vertex 2 X-coordinate {m}
    6.23490958,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.56718674,              !- Vertex 3 X-coordinate {m}
    6.51821304,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    8.26992158,              !- Vertex 4 X-coordinate {m}
    6.5182129982,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_0_0_10119,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    3.8300967721,            !- Vertex 1 X-coordinate {m}
    6.51821323,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.56717673,              !- Vertex 2 X-coordinate {m}
    6.51821304,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.56717673,              !- Vertex 3 X-coordinate {m}
    10.17681728,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.4249125006,            !- Vertex 4 X-coordinate {m}
    12.0979806089,           !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    2.06269056,              !- Vertex 5 X-coordinate {m}
    9.5794506,               !- Vertex 5 Y-coordinate {m}
    4.4222;                  !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_0_0_10119,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    7.56717673,              !- Vertex 1 X-coordinate {m}
    6.51821304,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.8300967721,            !- Vertex 2 X-coordinate {m}
    6.51821323,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    2.06269056,              !- Vertex 3 X-coordinate {m}
    9.5794506,               !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.4249125006,            !- Vertex 4 X-coordinate {m}
    12.0979806089,           !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    7.56717673,              !- Vertex 5 X-coordinate {m}
    10.17681728,             !- Vertex 5 Y-coordinate {m}
    4.4222;                  !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_12_0_10120,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722454,            !- Vertex 1 X-coordinate {m}
    6.23490958,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.5671667254,            !- Vertex 2 X-coordinate {m}
    6.23490958,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.56716674,              !- Vertex 3 X-coordinate {m}
    6.51821304,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99377226,              !- Vertex 4 X-coordinate {m}
    6.51821323,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_12_0_10120,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671667254,            !- Vertex 1 X-coordinate {m}
    6.23490958,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.9937722454,            !- Vertex 2 X-coordinate {m}
    6.23490958,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.99377226,              !- Vertex 3 X-coordinate {m}
    6.51821323,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.56716674,              !- Vertex 4 X-coordinate {m}
    6.51821304,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Floor_0_0_10121,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.56717673,              !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    10.20848094,             !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    10.20848094,             !- Vertex 3 X-coordinate {m}
    8.66880876,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.77561216,              !- Vertex 4 X-coordinate {m}
    12.87780742,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    6.4249125006,            !- Vertex 5 X-coordinate {m}
    12.0979806089,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    7.56717673,              !- Vertex 6 X-coordinate {m}
    10.17681728,             !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Floor_0_0_10121,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    7.56717673,              !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    7.56717673,              !- Vertex 3 X-coordinate {m}
    10.17681728,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    6.4249125006,            !- Vertex 4 X-coordinate {m}
    12.0979806089,           !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    7.77561216,              !- Vertex 5 X-coordinate {m}
    12.87780742,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    10.20848094,             !- Vertex 6 X-coordinate {m}
    8.66880876,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_8_0_10122,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2084809422,           !- Vertex 1 X-coordinate {m}
    7.68721857,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.2084809422,           !- Vertex 2 X-coordinate {m}
    8.66880876,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.2084809422,           !- Vertex 3 X-coordinate {m}
    8.66880876,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.2084809422,           !- Vertex 4 X-coordinate {m}
    7.68721857,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_8_0_10122,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2084809422,           !- Vertex 1 X-coordinate {m}
    8.66880876,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.2084809422,           !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.2084809422,           !- Vertex 3 X-coordinate {m}
    7.68721857,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.2084809422,           !- Vertex 4 X-coordinate {m}
    8.66880876,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_7_0_10123,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2084809408,           !- Vertex 1 X-coordinate {m}
    8.668808758,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    7.7756121585,            !- Vertex 2 X-coordinate {m}
    12.8778074284,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    7.7756121585,            !- Vertex 3 X-coordinate {m}
    12.8778074284,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.2084809408,           !- Vertex 4 X-coordinate {m}
    8.668808758,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_7_0_10123,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7756121585,            !- Vertex 1 X-coordinate {m}
    12.8778074284,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    10.2084809408,           !- Vertex 2 X-coordinate {m}
    8.668808758,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.2084809408,           !- Vertex 3 X-coordinate {m}
    8.668808758,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.7756121585,            !- Vertex 4 X-coordinate {m}
    12.8778074284,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.775612159,             !- Vertex 1 X-coordinate {m}
    12.877807423,            !- Vertex 1 Y-coordinate {m}
    0.5111999961,            !- Vertex 1 Z-coordinate {m}
    2.0626905566,            !- Vertex 2 X-coordinate {m}
    9.579450598,             !- Vertex 2 Y-coordinate {m}
    0.5111999961,            !- Vertex 2 Z-coordinate {m}
    2.0626905566,            !- Vertex 3 X-coordinate {m}
    9.579450598,             !- Vertex 3 Y-coordinate {m}
    2.9659942361,            !- Vertex 3 Z-coordinate {m}
    7.775612159,             !- Vertex 4 X-coordinate {m}
    12.877807423,            !- Vertex 4 Y-coordinate {m}
    2.9659942361;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_6_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.775612158,             !- Vertex 1 X-coordinate {m}
    12.8778074225,           !- Vertex 1 Y-coordinate {m}
    2.96599424,              !- Vertex 1 Z-coordinate {m}
    2.0626905556,            !- Vertex 2 X-coordinate {m}
    9.5794505975,            !- Vertex 2 Y-coordinate {m}
    2.96599424,              !- Vertex 2 Z-coordinate {m}
    2.0626905556,            !- Vertex 3 X-coordinate {m}
    9.5794505975,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.775612158,             !- Vertex 4 X-coordinate {m}
    12.8778074225,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0626905593,            !- Vertex 1 X-coordinate {m}
    9.5794505956,            !- Vertex 1 Y-coordinate {m}
    0.511199997,             !- Vertex 1 Z-coordinate {m}
    3.9418140443,            !- Vertex 2 X-coordinate {m}
    6.3247132459,            !- Vertex 2 Y-coordinate {m}
    0.511199997,             !- Vertex 2 Z-coordinate {m}
    3.9418140393,            !- Vertex 3 X-coordinate {m}
    6.3247132545,            !- Vertex 3 Y-coordinate {m}
    1.651198937,             !- Vertex 3 Z-coordinate {m}
    2.0626905593,            !- Vertex 4 X-coordinate {m}
    9.5794505956,            !- Vertex 4 Y-coordinate {m}
    2.8207646167;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_7_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    2.0626905595,            !- Vertex 1 X-coordinate {m}
    9.5794505952,            !- Vertex 1 Y-coordinate {m}
    2.82076462,              !- Vertex 1 Z-coordinate {m}
    3.9418140395,            !- Vertex 2 X-coordinate {m}
    6.3247132541,            !- Vertex 2 Y-coordinate {m}
    1.65119894,              !- Vertex 2 Z-coordinate {m}
    3.9418140445,            !- Vertex 3 X-coordinate {m}
    6.3247132455,            !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    3.9936622145,            !- Vertex 4 X-coordinate {m}
    6.2349095808,            !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    3.9936622145,            !- Vertex 5 X-coordinate {m}
    6.2349095808,            !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    2.0626905595,            !- Vertex 6 X-coordinate {m}
    9.5794505952,            !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    19.49050984,             !- Vertex 1 X-coordinate {m}
    9.5794506,               !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    14.79667207,             !- Vertex 2 X-coordinate {m}
    6.86608067,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.8931897,              !- Vertex 3 X-coordinate {m}
    8.44849214,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    13.61089805,             !- Vertex 4 X-coordinate {m}
    8.28210204,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    13.08086985,             !- Vertex 5 X-coordinate {m}
    9.17762131,              !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    15.07480448,             !- Vertex 6 X-coordinate {m}
    10.33024118,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    15.60098571,             !- Vertex 7 X-coordinate {m}
    9.4364706,               !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    21.39165314,             !- Vertex 8 X-coordinate {m}
    12.76958834,             !- Vertex 8 Y-coordinate {m}
    0.5112,                  !- Vertex 8 Z-coordinate {m}
    22.29651573,             !- Vertex 9 X-coordinate {m}
    11.20299176,             !- Vertex 9 Y-coordinate {m}
    0.5112;                  !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10124,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.13381473,             !- Vertex 1 X-coordinate {m}
    11.10890716,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.29651573,             !- Vertex 2 X-coordinate {m}
    11.20299176,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.4738549823,           !- Vertex 3 X-coordinate {m}
    12.6272715656,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.31440309,             !- Vertex 4 X-coordinate {m}
    12.53478082,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10124,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.29651573,             !- Vertex 1 X-coordinate {m}
    11.20299176,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.13381473,             !- Vertex 2 X-coordinate {m}
    11.10890716,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.31440309,             !- Vertex 3 X-coordinate {m}
    12.53478082,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.4738549823,           !- Vertex 4 X-coordinate {m}
    12.6272715656,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10125,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    15.60098571,             !- Vertex 1 X-coordinate {m}
    9.4364706,               !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    15.07480448,             !- Vertex 2 X-coordinate {m}
    10.33024118,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    15.0651880918,           !- Vertex 3 X-coordinate {m}
    10.3246823016,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.66638451,             !- Vertex 4 X-coordinate {m}
    9.28291656,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    17.20799494,             !- Vertex 5 X-coordinate {m}
    10.17681728,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    17.1279830123,           !- Vertex 6 X-coordinate {m}
    10.3154127701,           !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10125,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    17.20799494,             !- Vertex 1 X-coordinate {m}
    10.17681728,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    15.66638451,             !- Vertex 2 X-coordinate {m}
    9.28291656,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    15.0651880918,           !- Vertex 3 X-coordinate {m}
    10.3246823016,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.07480448,             !- Vertex 4 X-coordinate {m}
    10.33024118,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    15.60098571,             !- Vertex 5 X-coordinate {m}
    9.4364706,               !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    17.1279830123,           !- Vertex 6 X-coordinate {m}
    10.3154127701,           !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10126,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    7,                       !- Number of Vertices
    14.79667207,             !- Vertex 1 X-coordinate {m}
    6.86608067,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.13381473,             !- Vertex 2 X-coordinate {m}
    11.10890716,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.31440309,             !- Vertex 3 X-coordinate {m}
    12.53478082,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.2333400226,           !- Vertex 4 X-coordinate {m}
    12.6784630481,           !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    17.1279830123,           !- Vertex 5 X-coordinate {m}
    10.3154127701,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    17.20799494,             !- Vertex 6 X-coordinate {m}
    10.17681728,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    13.9763019652,           !- Vertex 7 X-coordinate {m}
    8.302924494,             !- Vertex 7 Y-coordinate {m}
    4.4222;                  !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10126,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    7,                       !- Number of Vertices
    22.13381473,             !- Vertex 1 X-coordinate {m}
    11.10890716,             !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    14.79667207,             !- Vertex 2 X-coordinate {m}
    6.86608067,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    13.9763019652,           !- Vertex 3 X-coordinate {m}
    8.302924494,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    17.20799494,             !- Vertex 4 X-coordinate {m}
    10.17681728,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    17.1279830123,           !- Vertex 5 X-coordinate {m}
    10.3154127701,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    21.2333400226,           !- Vertex 6 X-coordinate {m}
    12.6784630481,           !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    21.31440309,             !- Vertex 7 X-coordinate {m}
    12.53478082,             !- Vertex 7 Y-coordinate {m}
    4.4222;                  !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Floor_0_0_10127,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    13.61089805,             !- Vertex 1 X-coordinate {m}
    8.28210204,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    13.8931897,              !- Vertex 2 X-coordinate {m}
    8.44849214,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    13.9763019652,           !- Vertex 3 X-coordinate {m}
    8.302924494,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.66638451,             !- Vertex 4 X-coordinate {m}
    9.28291656,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    15.0651880918,           !- Vertex 5 X-coordinate {m}
    10.3246823016,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    13.08086985,             !- Vertex 6 X-coordinate {m}
    9.17762131,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Floor_0_0_10127,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    15.66638451,             !- Vertex 1 X-coordinate {m}
    9.28291656,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    13.9763019652,           !- Vertex 2 X-coordinate {m}
    8.302924494,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    13.8931897,              !- Vertex 3 X-coordinate {m}
    8.44849214,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.61089805,             !- Vertex 4 X-coordinate {m}
    8.28210204,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    13.08086985,             !- Vertex 5 X-coordinate {m}
    9.17762131,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    15.0651880918,           !- Vertex 6 X-coordinate {m}
    10.3246823016,           !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    43,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Elevator%Machine_Partition_4_0_10128,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4905098343,           !- Vertex 1 X-coordinate {m}
    9.5794505974,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    21.5538829385,           !- Vertex 2 X-coordinate {m}
    10.7733080905,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    21.5538829385,           !- Vertex 3 X-coordinate {m}
    10.7733080905,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    19.4905098343,           !- Vertex 4 X-coordinate {m}
    9.5794505974,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Partition_4_0_10128,  !- Name
    Wall,                    !- Surface Type
    44,                      !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.5538829385,           !- Vertex 1 X-coordinate {m}
    10.7733080905,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    19.4905098343,           !- Vertex 2 X-coordinate {m}
    9.5794505974,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    19.4905098343,           !- Vertex 3 X-coordinate {m}
    9.5794505974,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.5538829385,           !- Vertex 4 X-coordinate {m}
    10.7733080905,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_4_0_10130,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.074804479,            !- Vertex 1 X-coordinate {m}
    10.3302411787,           !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.0808698568,           !- Vertex 2 X-coordinate {m}
    9.177621309,             !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.0808698568,           !- Vertex 3 X-coordinate {m}
    9.177621309,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    15.074804479,            !- Vertex 4 X-coordinate {m}
    10.3302411787,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_4_0_10130,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0808698568,           !- Vertex 1 X-coordinate {m}
    9.177621309,             !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    15.074804479,            !- Vertex 2 X-coordinate {m}
    10.3302411787,           !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    15.074804479,            !- Vertex 3 X-coordinate {m}
    10.3302411787,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.0808698568,           !- Vertex 4 X-coordinate {m}
    9.177621309,             !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_3_0_10131,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0808698511,           !- Vertex 1 X-coordinate {m}
    9.1776213099,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.6108980443,           !- Vertex 2 X-coordinate {m}
    8.2821020472,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.6108980443,           !- Vertex 3 X-coordinate {m}
    8.2821020472,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.0808698511,           !- Vertex 4 X-coordinate {m}
    9.1776213099,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_3_0_10131,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.6108980443,           !- Vertex 1 X-coordinate {m}
    8.2821020472,            !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    13.0808698511,           !- Vertex 2 X-coordinate {m}
    9.1776213099,            !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    13.0808698511,           !- Vertex 3 X-coordinate {m}
    9.1776213099,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.6108980443,           !- Vertex 4 X-coordinate {m}
    8.2821020472,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    13.61089805,             !- Vertex 1 X-coordinate {m}
    8.28210204,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    12.60163945,             !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    10.20848094,             !- Vertex 3 X-coordinate {m}
    7.68721857,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    10.20848094,             !- Vertex 4 X-coordinate {m}
    8.66880876,              !- Vertex 4 Y-coordinate {m}
    0.5112,                  !- Vertex 4 Z-coordinate {m}
    7.77561216,              !- Vertex 5 X-coordinate {m}
    12.87780742,             !- Vertex 5 Y-coordinate {m}
    0.5112,                  !- Vertex 5 Z-coordinate {m}
    12.14699161,             !- Vertex 6 X-coordinate {m}
    15.40162453,             !- Vertex 6 Y-coordinate {m}
    0.5112,                  !- Vertex 6 Z-coordinate {m}
    15.07480448,             !- Vertex 7 X-coordinate {m}
    10.33024118,             !- Vertex 7 Y-coordinate {m}
    0.5112,                  !- Vertex 7 Z-coordinate {m}
    13.08086985,             !- Vertex 8 X-coordinate {m}
    9.17762131,              !- Vertex 8 Y-coordinate {m}
    0.5112;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10132,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    7.68721857,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    12.60163945,             !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    13.5644629244,           !- Vertex 3 X-coordinate {m}
    8.25473196,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.20848094,             !- Vertex 4 X-coordinate {m}
    8.25473196,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10132,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.5644629244,           !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    12.60163945,             !- Vertex 2 X-coordinate {m}
    7.68721857,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    10.20848094,             !- Vertex 3 X-coordinate {m}
    7.68721857,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.20848094,             !- Vertex 4 X-coordinate {m}
    8.25473196,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Floor_0_0_10133,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    12.68127789,             !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    13.5644629244,           !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    13.61089805,             !- Vertex 3 X-coordinate {m}
    8.28210204,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    13.08086985,             !- Vertex 4 X-coordinate {m}
    9.17762131,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    15.0651880918,           !- Vertex 5 X-coordinate {m}
    10.3246823016,           !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    12.13823457,             !- Vertex 6 X-coordinate {m}
    15.39656865,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    10.21480065,             !- Vertex 7 X-coordinate {m}
    14.28607355,             !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    12.68127789,             !- Vertex 8 X-coordinate {m}
    10.01850909,             !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Floor_0_0_10133,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    13.61089805,             !- Vertex 1 X-coordinate {m}
    8.28210204,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    13.5644629244,           !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    12.68127789,             !- Vertex 3 X-coordinate {m}
    8.25473196,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    12.68127789,             !- Vertex 4 X-coordinate {m}
    10.01850909,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    10.21480065,             !- Vertex 5 X-coordinate {m}
    14.28607355,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    12.13823457,             !- Vertex 6 X-coordinate {m}
    15.39656865,             !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    15.0651880918,           !- Vertex 7 X-coordinate {m}
    10.3246823016,           !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    13.08086985,             !- Vertex 8 X-coordinate {m}
    9.17762131,              !- Vertex 8 Y-coordinate {m}
    4.4222;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Floor_0_0_10134,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    10.20848094,             !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    12.68127789,             !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    12.68127789,             !- Vertex 3 X-coordinate {m}
    10.01850909,             !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.21480065,             !- Vertex 4 X-coordinate {m}
    14.28607355,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    7.77561216,              !- Vertex 5 X-coordinate {m}
    12.87780742,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    10.20848094,             !- Vertex 6 X-coordinate {m}
    8.66880876,              !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Floor_0_0_10134,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    12.68127789,             !- Vertex 1 X-coordinate {m}
    8.25473196,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    10.20848094,             !- Vertex 2 X-coordinate {m}
    8.25473196,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    10.20848094,             !- Vertex 3 X-coordinate {m}
    8.66880876,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    7.77561216,              !- Vertex 4 X-coordinate {m}
    12.87780742,             !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    10.21480065,             !- Vertex 5 X-coordinate {m}
    14.28607355,             !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    12.68127789,             !- Vertex 6 X-coordinate {m}
    10.01850909,             !- Vertex 6 Y-coordinate {m}
    4.4222;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    12.1469916138,           !- Vertex 1 X-coordinate {m}
    15.401624528,            !- Vertex 1 Y-coordinate {m}
    0.5111999961,            !- Vertex 1 Z-coordinate {m}
    7.775612159,             !- Vertex 2 X-coordinate {m}
    12.877807423,            !- Vertex 2 Y-coordinate {m}
    0.5111999961,            !- Vertex 2 Z-coordinate {m}
    7.775612159,             !- Vertex 3 X-coordinate {m}
    12.877807423,            !- Vertex 3 Y-coordinate {m}
    2.9659942361,            !- Vertex 3 Z-coordinate {m}
    10.1468889177,           !- Vertex 4 X-coordinate {m}
    14.246864698,            !- Vertex 4 Y-coordinate {m}
    2.9659942361,            !- Vertex 4 Z-coordinate {m}
    10.1468889177,           !- Vertex 5 X-coordinate {m}
    14.246864698,            !- Vertex 5 Y-coordinate {m}
    4.4221999961,            !- Vertex 5 Z-coordinate {m}
    12.1469916138,           !- Vertex 6 X-coordinate {m}
    15.401624528,            !- Vertex 6 Y-coordinate {m}
    4.4221999961;            !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Wall_6_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.1468889167,           !- Vertex 1 X-coordinate {m}
    14.2468646975,           !- Vertex 1 Y-coordinate {m}
    2.96599424,              !- Vertex 1 Z-coordinate {m}
    7.775612158,             !- Vertex 2 X-coordinate {m}
    12.8778074225,           !- Vertex 2 Y-coordinate {m}
    2.96599424,              !- Vertex 2 Z-coordinate {m}
    7.775612158,             !- Vertex 3 X-coordinate {m}
    12.8778074225,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    10.1468889167,           !- Vertex 4 X-coordinate {m}
    14.2468646975,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,  !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.89058965,             !- Vertex 1 X-coordinate {m}
    8.429079,                !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    20.82535882,             !- Vertex 2 X-coordinate {m}
    7.23828161,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    19.49050984,             !- Vertex 3 X-coordinate {m}
    9.5794506,               !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    21.55388294,             !- Vertex 4 X-coordinate {m}
    10.77330809,             !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10135,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.82535882,             !- Vertex 1 X-coordinate {m}
    7.23828161,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    22.89058965,             !- Vertex 2 X-coordinate {m}
    8.429079,                !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.5545188308,           !- Vertex 3 X-coordinate {m}
    10.7721929062,           !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    19.4934893821,           !- Vertex 4 X-coordinate {m}
    9.5742248316,            !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10135,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Elevator%Machine_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.89058965,             !- Vertex 1 X-coordinate {m}
    8.429079,                !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    20.82535882,             !- Vertex 2 X-coordinate {m}
    7.23828161,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    19.4934893821,           !- Vertex 3 X-coordinate {m}
    9.5742248316,            !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    21.5545188308,           !- Vertex 4 X-coordinate {m}
    10.7721929062,           !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    28,                      !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    -12.48418507,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.49093478,            !- Vertex 2 X-coordinate {m}
    -12.51230028,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.49093478,            !- Vertex 3 X-coordinate {m}
    0.36117586,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    -16.45639728,            !- Vertex 4 X-coordinate {m}
    0.36117586,              !- Vertex 4 Y-coordinate {m}
    4.4222,                  !- Vertex 4 Z-coordinate {m}
    -16.45639728,            !- Vertex 5 X-coordinate {m}
    -.52306164,              !- Vertex 5 Y-coordinate {m}
    4.4222,                  !- Vertex 5 Z-coordinate {m}
    3.99366221,              !- Vertex 6 X-coordinate {m}
    -.52306164,              !- Vertex 6 Y-coordinate {m}
    4.4222,                  !- Vertex 6 Z-coordinate {m}
    3.99366221,              !- Vertex 7 X-coordinate {m}
    -.77706164,              !- Vertex 7 Y-coordinate {m}
    4.4222,                  !- Vertex 7 Z-coordinate {m}
    -16.71039728,            !- Vertex 8 X-coordinate {m}
    -.77706164,              !- Vertex 8 Y-coordinate {m}
    4.4222,                  !- Vertex 8 Z-coordinate {m}
    -16.71039728,            !- Vertex 9 X-coordinate {m}
    -.71608291,              !- Vertex 9 Y-coordinate {m}
    4.4222,                  !- Vertex 9 Z-coordinate {m}
    -16.70639728,            !- Vertex 10 X-coordinate {m}
    -.71608291,              !- Vertex 10 Y-coordinate {m}
    4.4222,                  !- Vertex 10 Z-coordinate {m}
    -16.70639728,            !- Vertex 11 X-coordinate {m}
    0.11117586,              !- Vertex 11 Y-coordinate {m}
    4.4222,                  !- Vertex 11 Z-coordinate {m}
    -20.2403791,             !- Vertex 12 X-coordinate {m}
    0.11117586,              !- Vertex 12 Y-coordinate {m}
    4.4222,                  !- Vertex 12 Z-coordinate {m}
    -20.23917975,            !- Vertex 13 X-coordinate {m}
    -.71608291,              !- Vertex 13 Y-coordinate {m}
    4.4222,                  !- Vertex 13 Z-coordinate {m}
    -20.23517974,            !- Vertex 14 X-coordinate {m}
    -.71608291,              !- Vertex 14 Y-coordinate {m}
    4.4222,                  !- Vertex 14 Z-coordinate {m}
    -20.2273743,             !- Vertex 15 X-coordinate {m}
    -6.09988664,             !- Vertex 15 Y-coordinate {m}
    4.4222,                  !- Vertex 15 Z-coordinate {m}
    -20.2293743,             !- Vertex 16 X-coordinate {m}
    -6.09988664,             !- Vertex 16 Y-coordinate {m}
    4.4222,                  !- Vertex 16 Z-coordinate {m}
    -20.22044255,            !- Vertex 17 X-coordinate {m}
    -12.26056389,            !- Vertex 17 Y-coordinate {m}
    4.4222,                  !- Vertex 17 Z-coordinate {m}
    -13.10932136,            !- Vertex 18 X-coordinate {m}
    -12.26056389,            !- Vertex 18 Y-coordinate {m}
    4.4222,                  !- Vertex 18 Z-coordinate {m}
    -13.10932136,            !- Vertex 19 X-coordinate {m}
    -12.25856389,            !- Vertex 19 Y-coordinate {m}
    4.4222,                  !- Vertex 19 Z-coordinate {m}
    24.41696522,             !- Vertex 20 X-coordinate {m}
    -12.25856389,            !- Vertex 20 Y-coordinate {m}
    4.4222,                  !- Vertex 20 Z-coordinate {m}
    24.41696522,             !- Vertex 21 X-coordinate {m}
    -6.89310472,             !- Vertex 21 Y-coordinate {m}
    4.4222,                  !- Vertex 21 Z-coordinate {m}
    24.63599815,             !- Vertex 22 X-coordinate {m}
    -6.89311049,             !- Vertex 22 Y-coordinate {m}
    4.4222,                  !- Vertex 22 Z-coordinate {m}
    24.63599815,             !- Vertex 23 X-coordinate {m}
    -6.89611048,             !- Vertex 23 Y-coordinate {m}
    4.4222,                  !- Vertex 23 Z-coordinate {m}
    27.37650345,             !- Vertex 24 X-coordinate {m}
    -6.89618255,             !- Vertex 24 Y-coordinate {m}
    4.4222,                  !- Vertex 24 Z-coordinate {m}
    27.37650345,             !- Vertex 25 X-coordinate {m}
    -4.07509745,             !- Vertex 25 Y-coordinate {m}
    4.4222,                  !- Vertex 25 Z-coordinate {m}
    27.37450345,             !- Vertex 26 X-coordinate {m}
    -4.07509745,             !- Vertex 26 Y-coordinate {m}
    4.4222,                  !- Vertex 26 Z-coordinate {m}
    27.37450345,             !- Vertex 27 X-coordinate {m}
    0.11987586,              !- Vertex 27 Y-coordinate {m}
    4.4222,                  !- Vertex 27 Z-coordinate {m}
    28.68696522,             !- Vertex 28 X-coordinate {m}
    0.11987586,              !- Vertex 28 Y-coordinate {m}
    4.4222;                  !- Vertex 28 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_10136,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    -.74880635,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -.74880635,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.45639728,            !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    -16.45639728,            !- Vertex 5 X-coordinate {m}
    0.36117586,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    -20.49093478,            !- Vertex 6 X-coordinate {m}
    0.36117586,              !- Vertex 6 Y-coordinate {m}
    4.7778;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_10136,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -.74880635,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.49093478,            !- Vertex 2 X-coordinate {m}
    -.74880635,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.49093478,            !- Vertex 3 X-coordinate {m}
    0.36117586,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.45639728,            !- Vertex 4 X-coordinate {m}
    0.36117586,              !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    -16.45639728,            !- Vertex 5 X-coordinate {m}
    -.52306164,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    -16.40747051,            !- Vertex 6 X-coordinate {m}
    -.52306164,              !- Vertex 6 Y-coordinate {m}
    4.7778;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_0_0_10140,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    -3.2504487,              !- Vertex 1 X-coordinate {m}
    -6.65059833,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.4019397,              !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.98631946,             !- Vertex 3 X-coordinate {m}
    -6.6769356,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -.79293664,              !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    9.07845699,              !- Vertex 5 X-coordinate {m}
    -.79293664,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    9.0785309733,            !- Vertex 6 X-coordinate {m}
    -.45413456,              !- Vertex 6 Y-coordinate {m}
    4.7778,                  !- Vertex 6 Z-coordinate {m}
    3.99366221,              !- Vertex 7 X-coordinate {m}
    -.45413456,              !- Vertex 7 Y-coordinate {m}
    4.7778,                  !- Vertex 7 Z-coordinate {m}
    3.99366221,              !- Vertex 8 X-coordinate {m}
    -.52306164,              !- Vertex 8 Y-coordinate {m}
    4.7778,                  !- Vertex 8 Z-coordinate {m}
    -3.2504487,              !- Vertex 9 X-coordinate {m}
    -.52306164,              !- Vertex 9 Y-coordinate {m}
    4.7778;                  !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_0_0_10140,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -6.6769356,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.4019397,              !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487,              !- Vertex 3 X-coordinate {m}
    -6.65059833,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487,              !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    3.99366221,              !- Vertex 5 X-coordinate {m}
    -.52306164,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    3.99366221,              !- Vertex 6 X-coordinate {m}
    -.45413456,              !- Vertex 6 Y-coordinate {m}
    4.7778,                  !- Vertex 6 Z-coordinate {m}
    9.0785309733,            !- Vertex 7 X-coordinate {m}
    -.45413456,              !- Vertex 7 Y-coordinate {m}
    4.7778,                  !- Vertex 7 Z-coordinate {m}
    9.07845699,              !- Vertex 8 X-coordinate {m}
    -.79293664,              !- Vertex 8 Y-coordinate {m}
    4.7778,                  !- Vertex 8 Z-coordinate {m}
    23.98631946,             !- Vertex 9 X-coordinate {m}
    -.79293664,              !- Vertex 9 Y-coordinate {m}
    4.7778;                  !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Floor_0_0_10141,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -5.06749833,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -5.06749833,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -5.67631383,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    -5.67631383,             !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    28.68696522,             !- Vertex 5 X-coordinate {m}
    0.11987586,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    24.30831522,             !- Vertex 6 X-coordinate {m}
    0.11987586,              !- Vertex 6 Y-coordinate {m}
    4.7778,                  !- Vertex 6 Z-coordinate {m}
    24.30831522,             !- Vertex 7 X-coordinate {m}
    -.79293664,              !- Vertex 7 Y-coordinate {m}
    4.7778,                  !- Vertex 7 Z-coordinate {m}
    23.98631946,             !- Vertex 8 X-coordinate {m}
    -.79293664,              !- Vertex 8 Y-coordinate {m}
    4.7778;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Floor_0_0_10141,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    -5.67631383,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -5.67631383,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -5.06749833,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -5.06749833,             !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    23.98631946,             !- Vertex 5 X-coordinate {m}
    -.79293664,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    24.30831522,             !- Vertex 6 X-coordinate {m}
    -.79293664,              !- Vertex 6 Y-coordinate {m}
    4.7778,                  !- Vertex 6 Z-coordinate {m}
    24.30831522,             !- Vertex 7 X-coordinate {m}
    0.11987586,              !- Vertex 7 Y-coordinate {m}
    4.7778,                  !- Vertex 7 Z-coordinate {m}
    28.68696522,             !- Vertex 8 X-coordinate {m}
    0.11987586,              !- Vertex 8 Y-coordinate {m}
    4.7778;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Floor_0_0_10142,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    -12.51230028,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -12.5099657465,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -6.63530104,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -20.49093478,            !- Vertex 4 X-coordinate {m}
    -6.63055331,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Floor_0_0_10142,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -12.5099657465,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.49093478,            !- Vertex 2 X-coordinate {m}
    -12.51230028,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.49093478,            !- Vertex 3 X-coordinate {m}
    -6.63055331,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.40747051,            !- Vertex 4 X-coordinate {m}
    -6.63530104,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Floor_0_0_10143,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -12.5099657465,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.82139243,             !- Vertex 2 X-coordinate {m}
    -12.50562875,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.82139243,             !- Vertex 3 X-coordinate {m}
    -6.64412115,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.40747051,            !- Vertex 4 X-coordinate {m}
    -6.63530104,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Floor_0_0_10143,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,             !- Vertex 1 X-coordinate {m}
    -12.50562875,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -12.5099657465,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -6.63530104,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -8.82139243,             !- Vertex 4 X-coordinate {m}
    -6.64412115,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Floor_0_0_10144,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,             !- Vertex 1 X-coordinate {m}
    -12.50562875,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487,              !- Vertex 2 X-coordinate {m}
    -12.50244382,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487,              !- Vertex 3 X-coordinate {m}
    -6.65059833,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -8.82139243,             !- Vertex 4 X-coordinate {m}
    -6.64412115,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Floor_0_0_10144,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487,              !- Vertex 1 X-coordinate {m}
    -12.50244382,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.82139243,             !- Vertex 2 X-coordinate {m}
    -12.50562875,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.82139243,             !- Vertex 3 X-coordinate {m}
    -6.64412115,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487,              !- Vertex 4 X-coordinate {m}
    -6.65059833,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Floor_0_0_10145,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487,              !- Vertex 1 X-coordinate {m}
    -12.50244382,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    3.08885276,              !- Vertex 2 X-coordinate {m}
    -12.4988196174,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    3.08885276,              !- Vertex 3 X-coordinate {m}
    -6.65796885,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487,              !- Vertex 4 X-coordinate {m}
    -6.65059833,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Floor_0_0_10145,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.08885276,              !- Vertex 1 X-coordinate {m}
    -12.4988196174,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487,              !- Vertex 2 X-coordinate {m}
    -12.50244382,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487,              !- Vertex 3 X-coordinate {m}
    -6.65059833,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    3.08885276,              !- Vertex 4 X-coordinate {m}
    -6.65796885,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Floor_0_0_10146,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.08885276,              !- Vertex 1 X-coordinate {m}
    -12.4988196174,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    9.60515215,              !- Vertex 2 X-coordinate {m}
    -12.49509422,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    9.60515215,              !- Vertex 3 X-coordinate {m}
    -6.66554516,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    3.08885276,              !- Vertex 4 X-coordinate {m}
    -6.65796885,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Floor_0_0_10146,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.60515215,              !- Vertex 1 X-coordinate {m}
    -12.49509422,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    3.08885276,              !- Vertex 2 X-coordinate {m}
    -12.4988196174,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    3.08885276,              !- Vertex 3 X-coordinate {m}
    -6.65796885,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    9.60515215,              !- Vertex 4 X-coordinate {m}
    -6.66554516,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_8_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Floor_0_0_10147,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.60515215,              !- Vertex 1 X-coordinate {m}
    -12.49509422,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.4019397,              !- Vertex 2 X-coordinate {m}
    -12.4894933577,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    19.4019397,              !- Vertex 3 X-coordinate {m}
    -6.6769356,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    9.60515215,              !- Vertex 4 X-coordinate {m}
    -6.66554516,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Floor_0_0_10147,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4019397,              !- Vertex 1 X-coordinate {m}
    -12.4894933577,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    9.60515215,              !- Vertex 2 X-coordinate {m}
    -12.49509422,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    9.60515215,              !- Vertex 3 X-coordinate {m}
    -6.66554516,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    19.4019397,              !- Vertex 4 X-coordinate {m}
    -6.6769356,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_9_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Floor_0_0_10148,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    19.4019397,              !- Vertex 1 X-coordinate {m}
    -12.4894933577,          !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    28.68696522,             !- Vertex 2 X-coordinate {m}
    -12.48418507,            !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    28.68696522,             !- Vertex 3 X-coordinate {m}
    -5.67631383,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    26.41286971,             !- Vertex 4 X-coordinate {m}
    -5.67631383,             !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    26.41286971,             !- Vertex 5 X-coordinate {m}
    -6.6769356,              !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    19.4019397,              !- Vertex 6 X-coordinate {m}
    -6.6769356,              !- Vertex 6 Y-coordinate {m}
    4.7778;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Floor_0_0_10148,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_9_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    -12.48418507,            !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    19.4019397,              !- Vertex 2 X-coordinate {m}
    -12.4894933577,          !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    19.4019397,              !- Vertex 3 X-coordinate {m}
    -6.6769356,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    26.41286971,             !- Vertex 4 X-coordinate {m}
    -6.6769356,              !- Vertex 4 Y-coordinate {m}
    4.7778,                  !- Vertex 4 Z-coordinate {m}
    26.41286971,             !- Vertex 5 X-coordinate {m}
    -5.67631383,             !- Vertex 5 Y-coordinate {m}
    4.7778,                  !- Vertex 5 Z-coordinate {m}
    28.68696522,             !- Vertex 6 X-coordinate {m}
    -5.67631383,             !- Vertex 6 Y-coordinate {m}
    4.7778;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_10_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Floor_0_0_10149,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,             !- Vertex 1 X-coordinate {m}
    -6.6769356,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    26.41286971,             !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    26.41286971,             !- Vertex 3 X-coordinate {m}
    -5.06749833,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    23.98631946,             !- Vertex 4 X-coordinate {m}
    -5.06749833,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Floor_0_0_10149,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_10_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.41286971,             !- Vertex 1 X-coordinate {m}
    -6.6769356,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    23.98631946,             !- Vertex 2 X-coordinate {m}
    -6.6769356,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    23.98631946,             !- Vertex 3 X-coordinate {m}
    -5.06749833,             !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    26.41286971,             !- Vertex 4 X-coordinate {m}
    -5.06749833,             !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_11_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Floor_0_0_10150,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -6.63530104,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.82139243,             !- Vertex 2 X-coordinate {m}
    -6.64412115,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.82139243,             !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.40747051,            !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Floor_0_0_10150,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_11_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,             !- Vertex 1 X-coordinate {m}
    -6.64412115,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -6.63530104,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -8.82139243,             !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_12_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Floor_0_0_10151,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,             !- Vertex 1 X-coordinate {m}
    -6.64412115,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -3.2504487,              !- Vertex 2 X-coordinate {m}
    -6.65059833,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -3.2504487,              !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -8.82139243,             !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Floor_0_0_10151,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_12_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487,              !- Vertex 1 X-coordinate {m}
    -6.65059833,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -8.82139243,             !- Vertex 2 X-coordinate {m}
    -6.64412115,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -8.82139243,             !- Vertex 3 X-coordinate {m}
    -.52306164,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -3.2504487,              !- Vertex 4 X-coordinate {m}
    -.52306164,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_13_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Floor_0_0_10152,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,            !- Vertex 1 X-coordinate {m}
    -6.63055331,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40747051,            !- Vertex 2 X-coordinate {m}
    -6.63530104,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.40747051,            !- Vertex 3 X-coordinate {m}
    -.74880635,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -20.49093478,            !- Vertex 4 X-coordinate {m}
    -.74880635,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Floor_0_0_10152,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_13_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,            !- Vertex 1 X-coordinate {m}
    -6.63530104,             !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.49093478,            !- Vertex 2 X-coordinate {m}
    -6.63055331,             !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.49093478,            !- Vertex 3 X-coordinate {m}
    -.74880635,              !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.40747051,            !- Vertex 4 X-coordinate {m}
    -.74880635,              !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,          !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -16.4563972828,          !- Vertex 2 X-coordinate {m}
    0.3611758565,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -16.4563972828,          !- Vertex 3 X-coordinate {m}
    0.3611758565,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.4563972828,          !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,          !- Vertex 1 X-coordinate {m}
    0.3611758565,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    0.3611758565,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    0.3611758565,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -16.4563972828,          !- Vertex 4 X-coordinate {m}
    0.3611758565,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    0.3611758565,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -12.5123002798,          !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -12.5123002798,          !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    0.3611758565,            !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -12.5123002798,          !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -12.4841850718,          !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -12.4841850718,          !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -12.5123002798,          !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -12.4841850718,          !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    4.7778,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -12.4841850718,          !- Vertex 4 Y-coordinate {m}
    4.7778;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_7_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    27.37139345,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    27.37139345,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    4.6001,                  !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    4.6001;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_7_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,             !- Vertex 1 X-coordinate {m}
    0.1198758564,            !- Vertex 1 Y-coordinate {m}
    4.6001,                  !- Vertex 1 Z-coordinate {m}
    27.37139345,             !- Vertex 2 X-coordinate {m}
    0.1198758564,            !- Vertex 2 Y-coordinate {m}
    4.6001,                  !- Vertex 2 Z-coordinate {m}
    27.37139345,             !- Vertex 3 X-coordinate {m}
    0.1198758564,            !- Vertex 3 Y-coordinate {m}
    4.77569,                 !- Vertex 3 Z-coordinate {m}
    28.68696522,             !- Vertex 4 X-coordinate {m}
    0.1198758564,            !- Vertex 4 Y-coordinate {m}
    4.77569;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,  !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,           !- Vertex 1 X-coordinate {m}
    -.01682664,              !- Vertex 1 Y-coordinate {m}
    4.42431,                 !- Vertex 1 Z-coordinate {m}
    24.3083152173,           !- Vertex 2 X-coordinate {m}
    -.79293664,              !- Vertex 2 Y-coordinate {m}
    4.42431,                 !- Vertex 2 Z-coordinate {m}
    24.3083152173,           !- Vertex 3 X-coordinate {m}
