    23.5343152173,0.89387586,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    23.5343152173,0.89387586,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    23.5343152173,0.11776586,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_3_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,0.8938758564,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    24.31042522,0.8938758564,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    24.31042522,0.8938758564,4.6001,  !- X,Y,Z ==> Vertex 3 {m}
    23.53431522,0.8938758564,4.6001;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_3_0_6,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,0.8938758564,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    24.31042522,0.8938758564,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    24.31042522,0.8938758564,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    23.53431522,0.8938758564,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_3_0_7,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,0.8938758564,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    24.31042522,0.8938758564,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    24.31042522,0.8938758564,9.14369,  !- X,Y,Z ==> Vertex 3 {m}
    23.53431522,0.8938758564,9.14369;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,0.8938758564,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    27.3735034511,2.874978831,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    27.3735034511,2.874978831,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    27.3735034511,0.8938758564,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,2.874978831,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    29.6948360504,2.874978831,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    29.6948360504,2.874978831,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    27.3735034511,2.874978831,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,2.874978831,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    29.6948360504,5.250578831,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    29.6948360504,5.250578831,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    29.6948360504,2.874978831,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.69483605,5.250578831,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    27.9415666,5.250578831,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    27.9415666,5.250578831,4.729,  !- X,Y,Z ==> Vertex 3 {m}
    29.69483605,5.250578831,4.729;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_7_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    29.69483605,5.250578831,4.729,  !- X,Y,Z ==> Vertex 1 {m}
    27.9415666,5.250578831,4.729,  !- X,Y,Z ==> Vertex 2 {m}
    27.9415666,5.250578831,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    27.71813205,5.250578831,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    27.71813205,5.250578831,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    29.69483605,5.250578831,9.1458;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    27.6064147729,5.4440788294,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    22.9611197629,13.4899658029,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    22.9611197629,13.4899658029,5.4340649158,  !- X,Y,Z ==> Vertex 3 {m}
    23.7864147029,12.0605130356,4.729,  !- X,Y,Z ==> Vertex 4 {m}
    27.6064147729,5.4440788294,4.729;  !- X,Y,Z ==> Vertex 5 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    7,                       !- Number of Vertices
    27.7181320479,5.250578833,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    27.6064147729,5.4440788294,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    27.6064147729,5.4440788294,4.729,  !- X,Y,Z ==> Vertex 3 {m}
    23.7864147029,12.0605130356,4.729,  !- X,Y,Z ==> Vertex 4 {m}
    22.9611197629,13.4899658029,5.43406492,  !- X,Y,Z ==> Vertex 5 {m}
    22.9611197629,13.4899658029,9.1458,  !- X,Y,Z ==> Vertex 6 {m}
    27.7181320479,5.250578833,9.1458;  !- X,Y,Z ==> Vertex 7 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_13_0_10206,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.9611197618,13.4899657982,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    21.3144030867,12.5347808162,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    21.3144030867,12.5347808162,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    22.9611197618,13.4899657982,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_13_0_10206,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3144030867,12.5347808162,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    22.9611197618,13.4899657982,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    22.9611197618,13.4899657982,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    21.3144030867,12.5347808162,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_10207,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3144030847,12.5347808179,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    22.1338147301,11.1089071659,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    22.1338147301,11.1089071659,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    21.3144030847,12.5347808179,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_10207,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1338147301,11.1089071659,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    21.3144030847,12.5347808179,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    21.3144030847,12.5347808179,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    22.1338147301,11.1089071659,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_18_0_10209,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1338147343,11.1089071631,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    14.0778371684,6.4263908886,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    14.0778371684,6.4263908886,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    22.1338147343,11.1089071631,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_18_0_10209,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0778371684,6.4263908886,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    22.1338147343,11.1089071631,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    22.1338147343,11.1089071631,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    14.0778371684,6.4263908886,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_10210,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.07783717,6.4263908879,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.85403348,6.4263908879,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.85403348,6.4263908879,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    14.07783717,6.4263908879,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_10210,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85403348,6.4263908879,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    14.07783717,6.4263908879,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    14.07783717,6.4263908879,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.85403348,6.4263908879,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_13_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8540334786,6.4263908833,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.8538840155,5.7419339397,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.8538840155,5.7419339397,4.6001,  !- X,Y,Z ==> Vertex 3 {m}
    9.8540334786,6.4263908833,4.6001;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_13_0_6,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8540334786,6.4263908833,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    9.8538840155,5.7419339397,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    9.8538840155,5.7419339397,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    9.8540334786,6.4263908833,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_13_0_7,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8540334786,6.4263908833,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    9.8538840155,5.7419339397,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    9.8538840155,5.7419339397,9.14369,  !- X,Y,Z ==> Vertex 3 {m}
    9.8540334786,6.4263908833,9.14369;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_17_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_25_0_10212,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    23.92131522,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    23.92131522,0.11976586,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.53431522,0.11976586,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_25_0_10212,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    23.53431522,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    23.53431522,0.11976586,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.92131522,0.11976586,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_18_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,-.01882664,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    23.9213152173,-.01882664,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    23.9213152173,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.5343152173,-.01882664,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_20_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,0.11976586,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    23.5343152173,0.11976586,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    23.5343152173,0.11976586,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.9213152173,0.11976586,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_23_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10213,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    23.92131522,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    23.92131522,0.11976586,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    23.53431522,0.11976586,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10213,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_23_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    23.53431522,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    23.53431522,0.11976586,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    23.92131522,0.11976586,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_24_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    23.9213152173,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    23.9213152173,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    23.5343152173,-.01882664,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_25_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_17_0_10214,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    23.53431522,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    23.53431522,0.11976586,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    23.92131522,0.11976586,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_17_0_10214,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_25_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    23.92131522,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    23.92131522,0.11976586,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    23.53431522,0.11976586,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_26_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,0.11976586,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    23.5343152173,0.11976586,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    23.5343152173,0.11976586,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    23.9213152173,0.11976586,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_29_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_37_0_10215,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.50687586,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    27.37339345,0.50687586,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    27.37339345,0.89387586,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.89387586,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_37_0_10215,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_29_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,0.50687586,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.50687586,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.89387586,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    27.37339345,0.89387586,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_30_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.8938758564,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.5068758564,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.5068758564,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.8938758564,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_32_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,0.5068758564,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    27.37339345,0.8938758564,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    27.37339345,0.8938758564,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    27.37339345,0.5068758564,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_35_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10216,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.50687586,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    27.35410345,0.50687586,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    27.35410345,0.89387586,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.89387586,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10216,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_35_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.35410345,0.50687586,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.50687586,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.89387586,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    27.35410345,0.89387586,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_36_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.8938758564,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.5068758564,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.5068758564,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.8938758564,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_37_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_29_0_10217,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,0.50687586,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.50687586,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.89387586,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    27.37339345,0.89387586,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_29_0_10217,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_37_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.50687586,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    27.37339345,0.50687586,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    27.37339345,0.89387586,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.89387586,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_38_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,0.5068758564,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    27.37339345,0.8938758564,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    27.37339345,0.8938758564,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    27.37339345,0.5068758564,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_41_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_49_0_10218,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,-.01874213,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    9.85262605,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    9.85388445,5.74393394,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.46688446,5.74401845,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_49_0_10218,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_41_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85262605,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    9.46562606,-.01874213,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    9.46688446,5.74401845,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.85388445,5.74393394,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_42_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8538844523,5.7439339396,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.4668844615,5.7440184478,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.4668844615,5.7440184478,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.8538844523,5.7439339396,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_44_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4656260623,-.0187421348,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.8526260531,-.018826643,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.8526260531,-.018826643,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.4656260623,-.0187421348,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_47_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10219,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,-.01874213,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    9.85262605,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    9.85388445,5.74393394,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.46688446,5.74401845,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10219,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_47_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85262605,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    9.46562606,-.01874213,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    9.46688446,5.74401845,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.85388445,5.74393394,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_48_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8538844523,5.7439339396,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.4668844615,5.7440184478,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.4668844615,5.7440184478,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.8538844523,5.7439339396,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_49_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_41_0_10220,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85262605,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.46562606,-.01874213,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.46688446,5.74401845,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    9.85388445,5.74393394,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_41_0_10220,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_49_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,-.01874213,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.85262605,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.85388445,5.74393394,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    9.46688446,5.74401845,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_50_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4656260623,-.0187421348,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.8526260531,-.018826643,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.8526260531,-.018826643,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.4656260623,-.0187421348,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_53_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_61_0_10221,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.40593664,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.40593664,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.01893664,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.01893664,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_61_0_10221,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_53_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.40593664,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.40593664,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.01893664,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.01893664,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_54_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.0189366436,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.4059366436,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.4059366436,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.0189366436,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_56_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.4059366436,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.0189366436,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.0189366436,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.4059366436,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_59_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10222,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.38053889,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.38053889,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.01893664,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.01893664,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10222,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_59_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.38053889,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.38053889,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.01893664,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.01893664,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Roof_59_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.40593664,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.40593664,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.38053889,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.38053889,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_60_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.0189366436,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.4059366436,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.4059366436,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.0189366436,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_61_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_53_0_10223,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.40593664,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.40593664,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.01893664,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.01893664,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_53_0_10223,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_61_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.40593664,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.40593664,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.01893664,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.01893664,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_62_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.4059366436,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.0189366436,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.0189366436,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.4059366436,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    15.6663845126,9.2829165646,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    17.2079949369,10.1768172789,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    16.3421116843,11.6766875856,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    17.7129277005,12.4637162587,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    18.2442270847,11.546017281,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    19.4901149543,12.27383709,9.1458,  !- X,Y,Z ==> Vertex 6 {m}
    18.9411782472,13.1920270824,9.1458,  !- X,Y,Z ==> Vertex 7 {m}
    20.4549203191,14.0581922032,9.1458,  !- X,Y,Z ==> Vertex 8 {m}
    21.3144030859,12.5347808157,9.1458,  !- X,Y,Z ==> Vertex 9 {m}
    22.9611197647,13.4899657999,9.1458,  !- X,Y,Z ==> Vertex 10 {m}
    19.429815216,19.6063646952,9.1458,  !- X,Y,Z ==> Vertex 11 {m}
    12.1382345749,15.3965686492,9.1458;  !- X,Y,Z ==> Vertex 12 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    22.9611197629,13.4899658029,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    19.4298152179,19.6063646918,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    19.4298152179,19.6063646918,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    21.2013152129,16.5380366949,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    21.2013152179,16.5380366862,6.93749888,  !- X,Y,Z ==> Vertex 5 {m}
    22.9611197629,13.4899658029,5.4340649158;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.9611197629,13.4899658029,5.43406492,  !- X,Y,Z ==> Vertex 1 {m}
    21.2013152179,16.5380366862,6.93749888,  !- X,Y,Z ==> Vertex 2 {m}
    21.2013152129,16.5380366949,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    22.9611197629,13.4899658029,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    19.4298152199,19.6063646975,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.1382345718,15.3965686475,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.1382345718,15.3965686475,6.12199424,  !- X,Y,Z ==> Vertex 3 {m}
    13.9972378533,16.4698646925,6.12199424,  !- X,Y,Z ==> Vertex 4 {m}
    13.9972378533,16.4698646925,7.42199424,  !- X,Y,Z ==> Vertex 5 {m}
    15.9509911642,17.5978646925,7.42199424,  !- X,Y,Z ==> Vertex 6 {m}
    15.9509911642,17.5978646925,9.1458,  !- X,Y,Z ==> Vertex 7 {m}
    19.4298152199,19.6063646975,9.1458;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    15.9509911642,17.5978646925,7.42199424,  !- X,Y,Z ==> Vertex 1 {m}
    13.9972378533,16.4698646925,7.42199424,  !- X,Y,Z ==> Vertex 2 {m}
    13.9972378533,16.4698646925,6.12199424,  !- X,Y,Z ==> Vertex 3 {m}
    12.1382345718,15.3965686475,6.12199424,  !- X,Y,Z ==> Vertex 4 {m}
    12.1382345718,15.3965686475,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    15.9509911642,17.5978646925,9.1458;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_3_0_10224,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1382345739,15.3965686509,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    15.6663845142,9.2829165617,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    15.6663845142,9.2829165617,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.1382345739,15.3965686509,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_3_0_10224,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.6663845142,9.2829165617,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.1382345739,15.3965686509,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.1382345739,15.3965686509,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    15.6663845142,9.2829165617,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_10_0_10225,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.666384511,9.2829165636,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    17.2079949362,10.1768172784,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    17.2079949362,10.1768172784,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    15.666384511,9.2829165636,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_10_0_10225,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.2079949362,10.1768172784,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    15.666384511,9.2829165636,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    15.666384511,9.2829165636,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    17.2079949362,10.1768172784,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_10226,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.2079949368,10.1768172789,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    16.3421116819,11.6766875898,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    16.3421116819,11.6766875898,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    17.2079949368,10.1768172789,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_10226,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3421116819,11.6766875898,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    17.2079949368,10.1768172789,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    17.2079949368,10.1768172789,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    16.3421116819,11.6766875898,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_8_0_10228,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3421116854,11.6766875863,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    17.7129277022,12.4637162597,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    17.7129277022,12.4637162597,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    16.3421116854,11.6766875863,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_8_0_10228,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.7129277022,12.4637162597,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    16.3421116854,11.6766875863,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    16.3421116854,11.6766875863,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    17.7129277022,12.4637162597,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_7_0_10229,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.7129277013,12.4637162573,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    18.2442270857,11.5460172791,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    18.2442270857,11.5460172791,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    17.7129277013,12.4637162573,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_7_0_10229,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.2442270857,11.5460172791,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    17.7129277013,12.4637162573,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    17.7129277013,12.4637162573,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    18.2442270857,11.5460172791,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_6_0_10230,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.2442270832,11.5460172801,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    19.4901149577,12.2738370921,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    19.4901149577,12.2738370921,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    18.2442270832,11.5460172801,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_6_0_10230,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4901149577,12.2738370921,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    18.2442270832,11.5460172801,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    18.2442270832,11.5460172801,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    19.4901149577,12.2738370921,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_5_0_10231,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4901149531,12.273837092,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    18.9411782472,13.1920270824,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    18.9411782472,13.1920270824,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    19.4901149531,12.273837092,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_5_0_10231,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.9411782472,13.1920270824,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    19.4901149531,12.273837092,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    19.4901149531,12.273837092,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    18.9411782472,13.1920270824,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_4_0_10232,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.9411782482,13.192027083,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    20.4549203184,14.0581922028,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    20.4549203184,14.0581922028,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    18.9411782482,13.192027083,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_4_0_10232,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4549203184,14.0581922028,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    18.9411782482,13.192027083,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    18.9411782482,13.192027083,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    20.4549203184,14.0581922028,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_10233,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4549203194,14.0581922026,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    21.3144030851,12.5347808172,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    21.3144030851,12.5347808172,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    20.4549203194,14.0581922026,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_10233,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3144030851,12.5347808172,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    20.4549203194,14.0581922026,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    20.4549203194,14.0581922026,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    21.3144030851,12.5347808172,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10235,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85403348,6.42639089,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    14.07783717,6.42639089,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    14.1668293911,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.8540447749,6.47811739,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10235,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.1668293911,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    14.07783717,6.42639089,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    9.85403348,6.42639089,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.8540447749,6.47811739,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    15,                      !- Number of Vertices
    7.56717673,6.51821304,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    9.85405353,6.51821291,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    9.8540447749,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    14.16682939,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    22.13381473,11.10890716,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    21.31440309,12.53478082,9.1458,  !- X,Y,Z ==> Vertex 6 {m}
    20.45492032,14.0581922,9.1458,  !- X,Y,Z ==> Vertex 7 {m}
    18.94117825,13.19202708,9.1458,  !- X,Y,Z ==> Vertex 8 {m}
    19.49011495,12.27383709,9.1458,  !- X,Y,Z ==> Vertex 9 {m}
    18.24422708,11.54601728,9.1458,  !- X,Y,Z ==> Vertex 10 {m}
    17.7129277,12.46371626,9.1458,  !- X,Y,Z ==> Vertex 11 {m}
    16.34211168,11.67668759,9.1458,  !- X,Y,Z ==> Vertex 12 {m}
    17.20799494,10.17681728,9.1458,  !- X,Y,Z ==> Vertex 13 {m}
    13.8931897,8.25473196,9.1458,  !- X,Y,Z ==> Vertex 14 {m}
    7.56717673,8.25473196,9.1458;  !- X,Y,Z ==> Vertex 15 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_10236,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.666384511,9.2829165636,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    13.8931896967,8.2547319548,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    13.8931896967,8.2547319548,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    15.666384511,9.2829165636,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_10236,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8931896967,8.2547319548,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    15.666384511,9.2829165636,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    15.666384511,9.2829165636,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    13.8931896967,8.2547319548,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_7_0_10238,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8931897,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.68127789,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.68127789,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    13.8931897,8.254731957,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_7_0_10238,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.68127789,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    13.8931897,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    13.8931897,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.68127789,8.254731957,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_10239,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.68127789,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.56717673,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.56717673,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.68127789,8.254731957,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_10239,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56717673,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.68127789,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.68127789,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    7.56717673,8.254731957,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_10241,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767321,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671767321,6.51821304,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671767321,6.51821304,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671767321,8.25473196,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_10241,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767321,6.51821304,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671767321,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671767321,8.25473196,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671767321,6.51821304,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0777745367,6.518212955,4.42431,  !- X,Y,Z ==> Vertex 1 {m}
    9.8540535267,6.5182129137,4.42431,  !- X,Y,Z ==> Vertex 2 {m}
    9.8540535267,6.5182129137,4.6001,  !- X,Y,Z ==> Vertex 3 {m}
    9.0777745367,6.518212955,4.6001;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_15_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0777745367,6.518212955,4.77991,  !- X,Y,Z ==> Vertex 1 {m}
    9.8540535267,6.5182129137,4.77991,  !- X,Y,Z ==> Vertex 2 {m}
    9.8540535267,6.5182129137,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    9.0777745367,6.518212955,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_15_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0777745367,6.518212955,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    9.8540535267,6.5182129137,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    9.8540535267,6.5182129137,4.77991,  !- X,Y,Z ==> Vertex 3 {m}
    9.0777745367,6.518212955,4.77991;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_15_0_9,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0777745367,6.518212955,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    9.8540535267,6.5182129137,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    9.8540535267,6.5182129137,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.0777745367,6.518212955,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_16_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8540535296,6.5182129137,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.8540334786,6.4263908879,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.8540334786,6.4263908879,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.8540535296,6.5182129137,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_21_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_29_0_10243,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56718672,6.13121304,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    9.07977452,6.13121295,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    9.07977454,6.51821295,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    7.56718674,6.51821304,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_29_0_10243,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_21_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07977452,6.13121295,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    7.56718672,6.13121304,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    7.56718674,6.51821304,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.07977454,6.51821295,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_13_0_10244,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867367,6.51821304,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671867367,6.13121304,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671867367,6.13121304,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671867367,6.51821304,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_13_0_10244,  !- Name
    Wall,                    !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867367,6.13121304,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671867367,6.51821304,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671867367,6.51821304,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671867367,6.13121304,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_24_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797745367,6.1312129549,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.0797745367,6.5182129549,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.0797745367,6.5182129549,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.0797745367,6.1312129549,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Roof_27_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867161,6.1312130353,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    9.0797745161,6.1312129549,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    9.0797745367,6.5182129549,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671867367,6.5182130353,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_28_0_0,  !- Name
    Wall,                    !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_19_0_10245,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867367,6.5182130375,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671867161,6.1312130375,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671867161,6.1312130375,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671867367,6.5182130375,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_19_0_10245,  !- Name
    Wall,                    !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867161,6.1312130375,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671867367,6.5182130375,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671867367,6.5182130375,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671867161,6.1312130375,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_29_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_21_0_10246,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07977452,6.13121295,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    7.56718672,6.13121304,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    7.56718674,6.51821304,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    9.07977454,6.51821295,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_21_0_10246,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_29_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56718672,6.13121304,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.07977452,6.13121295,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.07977454,6.51821295,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    7.56718674,6.51821304,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_30_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797745161,6.1312129549,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.0797745367,6.5182129549,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.0797745367,6.5182129549,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.0797745161,6.1312129549,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    12.6812778914,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    13.8931897004,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    15.6663845126,9.2829165646,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.1382345749,15.3965686492,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    10.2148006462,14.2860735528,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    12.6812778914,10.018509088,9.1458;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1382345718,15.3965686475,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    10.2148006457,14.2860735525,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    10.2148006457,14.2860735525,6.12199424,  !- X,Y,Z ==> Vertex 3 {m}
    12.1382345718,15.3965686475,6.12199424;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1382345718,15.3965686475,6.12199424,  !- X,Y,Z ==> Vertex 1 {m}
    10.2148006457,14.2860735525,6.12199424,  !- X,Y,Z ==> Vertex 2 {m}
    10.2148006457,14.2860735525,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.1382345718,15.3965686475,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_3_0_10247,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2148006454,14.2860735543,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.6812778931,10.018509085,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.6812778931,10.018509085,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    10.2148006454,14.2860735543,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_3_0_10247,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6812778931,10.018509085,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    10.2148006454,14.2860735543,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    10.2148006454,14.2860735543,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.6812778931,10.018509085,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_2_0_10248,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6812778914,10.01850909,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.6812778914,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.6812778914,8.25473196,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.6812778914,10.01850909,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_2_0_10248,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6812778914,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.6812778914,10.01850909,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.6812778914,10.01850909,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.6812778914,8.25473196,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    3.830096774,6.5182132341,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671767321,6.5182130353,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671767321,10.1768172789,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    6.4249125012,12.0979806121,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    2.0626905575,9.5794505986,9.1458;  !- X,Y,Z ==> Vertex 5 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_6_0_10249,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767321,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671767321,10.17681728,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671767321,10.17681728,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671767321,8.25473196,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_6_0_10249,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767321,10.17681728,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671767321,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671767321,8.25473196,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671767321,10.17681728,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_5_0_10250,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767309,10.1768172808,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    6.4249125014,12.0979806118,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    6.4249125014,12.0979806118,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671767309,10.1768172808,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_5_0_10250,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.4249125014,12.0979806118,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671767309,10.1768172808,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671767309,10.1768172808,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    6.4249125014,12.0979806118,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.4249125012,12.0979806121,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    2.0626905575,9.5794505986,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    2.0626905575,9.5794505986,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    6.4249125012,12.0979806121,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0626905575,9.5794505986,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    3.830096774,6.5182132341,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    3.830096774,6.5182132341,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    2.0626905575,9.5794505986,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_7_0_6,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8300967767,6.5182132341,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    3.9957722567,6.5182132253,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    3.9957722567,6.5182132253,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    3.8300967767,6.5182132341,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_7_0_7,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8300967767,6.5182132341,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    3.9957722567,6.5182132253,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    3.9957722567,6.5182132253,9.14369,  !- X,Y,Z ==> Vertex 3 {m}
    3.8300967767,6.5182132341,9.14369;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Ceiling_10_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_18_0_10251,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377224,6.13121323,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    7.56716672,6.13121304,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    7.56716674,6.51821304,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    3.99377226,6.51821323,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_18_0_10251,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Ceiling_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56716672,6.13121304,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    3.99377224,6.13121323,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    3.99377226,6.51821323,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    7.56716674,6.51821304,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722567,6.5182132254,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    3.9937722567,6.1312132254,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    3.9937722567,6.1312132254,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    3.9937722567,6.5182132254,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Roof_16_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722361,6.1312132254,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671667161,6.1312130353,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671667367,6.5182130353,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    3.9937722567,6.5182132254,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_17_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722567,6.5182132254,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    3.9937722361,6.1312132254,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    3.9937722361,6.1312132254,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    3.9937722567,6.5182132254,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_18_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Ceiling_10_0_10252,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56716672,6.13121304,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    3.99377224,6.13121323,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    3.99377226,6.51821323,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    7.56716674,6.51821304,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Ceiling_10_0_10252,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377224,6.13121323,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    7.56716672,6.13121304,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    7.56716674,6.51821304,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    3.99377226,6.51821323,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.5671767321,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    12.6812778914,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    12.6812778914,10.018509088,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    10.2148006462,14.2860735528,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    6.4249125012,12.0979806121,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    7.5671767321,10.1768172789,9.1458;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2148006457,14.2860735525,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    10.1468889167,14.2468646975,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    10.1468889167,14.2468646975,6.12199424,  !- X,Y,Z ==> Vertex 3 {m}
    10.2148006457,14.2860735525,6.12199424;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    10.1468889167,14.2468646975,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    6.4249125019,12.0979806125,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    6.4249125019,12.0979806125,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    10.2148006457,14.2860735525,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    10.2148006457,14.2860735525,6.12199424,  !- X,Y,Z ==> Vertex 5 {m}
    10.1468889167,14.2468646975,6.12199424;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.1519347814,-.5878245486,10.5558,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7953973067,-.5878285949,10.5558,  !- X,Y,Z ==> Vertex 2 {m}
    -16.795397354,0.0221758565,10.5558,  !- X,Y,Z ==> Vertex 3 {m}
    -20.1519347814,0.0221758565,10.5558;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7953973067,-.5878285949,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -16.795397354,0.0221758565,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -16.795397354,0.0221758565,10.5558,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7953973067,-.5878285949,10.5558;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.795397354,0.0221758565,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -20.1519347814,0.0221758565,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -20.1519347814,0.0221758565,10.5558,  !- X,Y,Z ==> Vertex 3 {m}
    -16.795397354,0.0221758565,10.5558;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.1519347814,0.0221758565,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -20.1519347814,-.5878245486,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -20.1519347814,-.5878245486,10.5558,  !- X,Y,Z ==> Vertex 3 {m}
    -20.1519347814,0.0221758565,10.5558;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.1519347814,-.5878245486,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7953973067,-.5878285949,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7953973067,-.5878285949,10.5558,  !- X,Y,Z ==> Vertex 3 {m}
    -20.1519347814,-.5878245486,10.5558;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    19.57650571,3.21878242,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    24.3874228364,5.9962511628,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    22.9020192,8.57339039,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    22.79378299,8.51049133,12.8058,  !- X,Y,Z ==> Vertex 4 {m}
    21.54708877,10.66866339,12.8058,  !- X,Y,Z ==> Vertex 5 {m}
    16.814902671,7.9365344706,12.8058;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    24.3874228364,5.9962511628,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    19.57650571,3.21878242,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    16.814902671,7.9365344706,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    21.54708877,10.66866339,12.8058,  !- X,Y,Z ==> Vertex 4 {m}
    22.79378299,8.51049133,12.8058,  !- X,Y,Z ==> Vertex 5 {m}
    22.9020192,8.57339039,12.8058;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    13,                      !- Number of Vertices
    9.43982051,-.38053889,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    27.35410345,-.38053889,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    27.35410345,2.89437883,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    29.67543605,2.89437883,12.8058,  !- X,Y,Z ==> Vertex 4 {m}
    29.67543605,5.23117883,12.8058,  !- X,Y,Z ==> Vertex 5 {m}
    27.70693145,5.23117883,12.8058,  !- X,Y,Z ==> Vertex 6 {m}
    26.83996183,6.73281427,12.8058,  !- X,Y,Z ==> Vertex 7 {m}
    24.6778594,5.49235078,12.8058,  !- X,Y,Z ==> Vertex 8 {m}
    24.3874228385,5.9962511591,12.8058,  !- X,Y,Z ==> Vertex 9 {m}
    19.57650571,3.21878242,12.8058,  !- X,Y,Z ==> Vertex 10 {m}
    16.81490267,7.93653447,12.8058,  !- X,Y,Z ==> Vertex 11 {m}
    14.28885019,6.47811739,12.8058,  !- X,Y,Z ==> Vertex 12 {m}
    9.43982051,6.47811739,12.8058;  !- X,Y,Z ==> Vertex 13 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.7069314539,5.231178831,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    26.8399618267,6.7328142739,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    26.8399618267,6.7328142739,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    27.7069314539,5.231178831,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    83,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8399618279,6.7328142746,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    24.6778593998,5.4923507835,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    24.6778593998,5.4923507835,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    26.8399618279,6.7328142746,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Name
    Wall,                    !- Surface Type
    84,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6778593998,5.4923507835,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    26.8399618279,6.7328142746,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    26.8399618279,6.7328142746,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    24.6778593998,5.4923507835,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    83,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_10265,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6778593991,5.4923507882,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    22.9020191948,8.5733903949,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    22.9020191948,8.5733903949,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    24.6778593991,5.4923507882,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_10265,  !- Name
    Wall,                    !- Surface Type
    84,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.9020191948,8.5733903949,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    24.6778593991,5.4923507882,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    24.6778593991,5.4923507882,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    22.9020191948,8.5733903949,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.9020191961,8.5733903926,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    22.7937829874,8.5104913349,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    22.7937829874,8.5104913349,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    22.9020191961,8.5733903926,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.7937829874,8.5104913349,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    21.5470887691,10.6686633907,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    21.5470887691,10.6686633907,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    22.7937829874,8.5104913349,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    21.5470887691,10.6686633907,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    14.288850192,6.4781173944,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    14.288850192,6.4781173944,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    21.5470887691,10.6686633907,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.288850192,6.4781173944,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    9.4398205057,6.4781173944,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    9.4398205057,6.4781173944,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    14.288850192,6.4781173944,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4398205057,6.4781173944,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    9.4398205057,-.3805388855,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    9.4398205057,-.3805388855,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    9.4398205057,6.4781173944,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4398205057,-.3805388855,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    27.3541034511,-.3805388855,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    27.3541034511,-.3805388855,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    9.4398205057,-.3805388855,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3541034511,-.3805388855,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    27.3541034511,2.894378831,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    27.3541034511,2.894378831,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    27.3541034511,-.3805388855,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_12_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3541034511,2.894378831,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    29.6754360504,2.894378831,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    29.6754360504,2.894378831,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    27.3541034511,2.894378831,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6754360504,2.894378831,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    29.6754360504,5.231178831,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    29.6754360504,5.231178831,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    29.6754360504,2.894378831,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6754360504,5.231178831,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    27.7069314539,5.231178831,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    27.7069314539,5.231178831,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    29.6754360504,5.231178831,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10267,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3874228364,5.9962511628,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    24.48882075,6.05479084,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    23.0007707718,8.630777663,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    22.9020192,8.57339039,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10267,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.48882075,6.05479084,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    24.3874228364,5.9962511628,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    22.9020192,8.57339039,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    23.0007707718,8.630777663,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4860882821,6.055522696,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    26.5447906743,7.2440657202,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    26.5046378702,7.3136124191,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    23.7593375137,7.313612421,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Roof_1_1_1,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.679594163,5.493346071,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    26.8399618275,6.7328142702,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    26.5447906743,7.2440657202,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    24.3881561689,5.9989839119,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Roof_1_1_5,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.7593375121,7.31361242,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    26.5046378637,7.3136124247,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    25.0549618287,9.824524971,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    22.9990415525,8.6297727612,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8399618267,6.7328142739,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    25.0549618267,9.8245249654,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    25.0549618267,9.8245249654,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    26.8399618267,6.7328142739,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25.0549618267,9.8245249654,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    22.9020191961,8.5733903926,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    22.9020191961,8.5733903926,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    25.0549618267,9.8245249654,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    22.79378299,8.51049133,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    21.54708877,10.66866339,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    16.814902671,7.9365344706,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    16.69396086,8.14314399,12.8058,  !- X,Y,Z ==> Vertex 4 {m}
    21.63466677,10.99566188,12.8058,  !- X,Y,Z ==> Vertex 5 {m}
    23.00077077,8.63077766,12.8058;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4888207479,6.0547908388,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    21.63466677,10.99566188,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    21.6346667706,10.9956618847,14.3311122637,  !- X,Y,Z ==> Vertex 3 {m}
    24.4888207546,6.0547908394,16.0221279265;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    21.63466677,10.99566188,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    16.6939608599,8.1431439902,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    16.6939608587,8.1431439941,14.3311427217,  !- X,Y,Z ==> Vertex 3 {m}
    21.6346667726,10.995661886,14.3311122637;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.69396086,8.14314399,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    19.5765057099,3.2187824199,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    19.5765057127,3.2187824184,16.0221279251,  !- X,Y,Z ==> Vertex 3 {m}
    16.6939608586,8.143143994,14.3311427217;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.57650571,3.21878242,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    24.48882075,6.05479084,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    24.4888207546,6.0547908394,16.0221279265,  !- X,Y,Z ==> Vertex 3 {m}
    19.5765057127,3.2187824184,16.0221279251;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.021,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6346667726,10.9956618859,14.331112264,  !- X,Y,Z ==> Vertex 1 {m}
    16.6939608587,8.1431439941,14.3311427217,  !- X,Y,Z ==> Vertex 2 {m}
    19.5765057126,3.2187824185,16.0221279255,  !- X,Y,Z ==> Vertex 3 {m}
    24.4888207546,6.0547908394,16.0221279265;  !- X,Y,Z ==> Vertex 4 {m}

Output:Diagnostics,
    DisplayAdvancedReportVariables,  !- Key 1
    DisplayAllWarnings;      !- Key 2

Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

CoilSystem:Cooling:DX,
    Air Loop AHU Cooling Coil,         !- Name
    dxcoolingOpSch,    !- Availability Schedule Name
    Mixed Air Node,  !- DX Cooling Coil System Inlet Node Name
    Air Loop AHU Cooling Coil Air Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Supply Side Outlet 1,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Heat Pump DX Cooling Coil 1,    !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    yes,                     !- Run on Sensible Load
    No;                      !- Run on Latent Load

WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.740,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.820,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    40,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.630,                   !- Solar Transmittance at Normal Incidence
    0.190,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.850,                   !- Visible Transmittance at Normal Incidence
    0.056,                   !- Front Side Visible Reflectance at Normal Incidence
    0.079,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    49,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.656,                   !- Solar Transmittance at Normal Incidence
    0.249,                   !- Front Side Solar Reflectance at Normal Incidence
    0.227,                   !- Back Side Solar Reflectance at Normal Incidence
    0.868,                   !- Visible Transmittance at Normal Incidence
    0.064,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.136,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14,                    !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

Timestep,
    12;                       !- Number of Timesteps per Hour

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.3328E+06,              !- Property Value 1
    0.3383E+06,              !- Property Value 2
    0.3440E+06,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4088E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4137E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4367E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.3625E-04,              !- Property Value 1
    0.3267E-04,              !- Property Value 2
    0.2973E-04,              !- Property Value 3
    0.2728E-04,              !- Property Value 4
    0.2520E-04,              !- Property Value 5
    0.2341E-04,              !- Property Value 6
    0.2187E-04,              !- Property Value 7
    0.2051E-04,              !- Property Value 8
    0.1931E-04,              !- Property Value 9
    0.1825E-04,              !- Property Value 10
    0.1729E-04,              !- Property Value 11
    0.1701E-04,              !- Property Value 12
    0.1674E-04,              !- Property Value 13
    0.1648E-04,              !- Property Value 14
    0.1622E-04,              !- Property Value 15
    0.1598E-04,              !- Property Value 16
    0.1586E-04,              !- Property Value 17
    0.1574E-04,              !- Property Value 18
    0.1562E-04,              !- Property Value 19
    0.1551E-04,              !- Property Value 20
    0.1539E-04,              !- Property Value 21
    0.1528E-04,              !- Property Value 22
    0.1517E-04,              !- Property Value 23
    0.1506E-04,              !- Property Value 24
    0.1495E-04,              !- Property Value 25
    0.1485E-04,              !- Property Value 26
    0.1475E-04,              !- Property Value 27
    0.1464E-04,              !- Property Value 28
    0.1454E-04,              !- Property Value 29
    0.1444E-04,              !- Property Value 30
    0.1434E-04,              !- Property Value 31
    0.1425E-04,              !- Property Value 32
    0.1415E-04,              !- Property Value 33
    0.1406E-04,              !- Property Value 34
    0.1396E-04,              !- Property Value 35
    0.1387E-04,              !- Property Value 36
    0.1378E-04,              !- Property Value 37
    0.1369E-04,              !- Property Value 38
    0.1360E-04,              !- Property Value 39
    0.1351E-04,              !- Property Value 40
    0.1343E-04,              !- Property Value 41
    0.1334E-04,              !- Property Value 42
    0.1326E-04,              !- Property Value 43
    0.1317E-04,              !- Property Value 44
    0.1309E-04,              !- Property Value 45
    0.1301E-04,              !- Property Value 46
    0.1293E-04,              !- Property Value 47
    0.1284E-04,              !- Property Value 48
    0.1276E-04,              !- Property Value 49
    0.1268E-04,              !- Property Value 50
    0.1259E-04,              !- Property Value 51
    0.1251E-04,              !- Property Value 52
    0.1243E-04,              !- Property Value 53
    0.1236E-04,              !- Property Value 54
    0.1228E-04,              !- Property Value 55
    0.1220E-04,              !- Property Value 56
    0.1213E-04,              !- Property Value 57
    0.1205E-04,              !- Property Value 58
    0.1198E-04,              !- Property Value 59
    0.1191E-04,              !- Property Value 60
    0.1183E-04,              !- Property Value 61
    0.1176E-04,              !- Property Value 62
    0.1169E-04,              !- Property Value 63
    0.1162E-04,              !- Property Value 64
    0.1156E-04,              !- Property Value 65
    0.1089E-04,              !- Property Value 66
    0.1036E-04,              !- Property Value 67
    0.9870E-05;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.4256E+03,              !- Property Value 1
    0.4401E+03,              !- Property Value 2
    0.4554E+03,              !- Property Value 3
    0.4712E+03,              !- Property Value 4
    0.4872E+03,              !- Property Value 5
    0.5033E+03,              !- Property Value 6
    0.5194E+03,              !- Property Value 7
    0.5355E+03,              !- Property Value 8
    0.5514E+03,              !- Property Value 9
    0.5673E+03,              !- Property Value 10
    0.5831E+03,              !- Property Value 11
    0.5880E+03,              !- Property Value 12
    0.5929E+03,              !- Property Value 13
    0.5978E+03,              !- Property Value 14
    0.6027E+03,              !- Property Value 15
    0.6076E+03,              !- Property Value 16
    0.6100E+03,              !- Property Value 17
    0.6125E+03,              !- Property Value 18
    0.6149E+03,              !- Property Value 19
    0.6173E+03,              !- Property Value 20
    0.6197E+03,              !- Property Value 21
    0.6222E+03,              !- Property Value 22
    0.6246E+03,              !- Property Value 23
    0.6270E+03,              !- Property Value 24
    0.6294E+03,              !- Property Value 25
    0.6318E+03,              !- Property Value 26
    0.6342E+03,              !- Property Value 27
    0.6366E+03,              !- Property Value 28
    0.6390E+03,              !- Property Value 29
    0.6413E+03,              !- Property Value 30
    0.6437E+03,              !- Property Value 31
    0.6461E+03,              !- Property Value 32
    0.6484E+03,              !- Property Value 33
    0.6508E+03,              !- Property Value 34
    0.6532E+03,              !- Property Value 35
    0.6555E+03,              !- Property Value 36
    0.6579E+03,              !- Property Value 37
    0.6602E+03,              !- Property Value 38
    0.6625E+03,              !- Property Value 39
    0.6649E+03,              !- Property Value 40
    0.6672E+03,              !- Property Value 41
    0.6695E+03,              !- Property Value 42
    0.6718E+03,              !- Property Value 43
    0.6741E+03,              !- Property Value 44
    0.6764E+03,              !- Property Value 45
    0.6787E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6836E+03,              !- Property Value 48
    0.6860E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6909E+03,              !- Property Value 51
    0.6933E+03,              !- Property Value 52
    0.6957E+03,              !- Property Value 53
    0.6981E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7052E+03,              !- Property Value 57
    0.7076E+03,              !- Property Value 58
    0.7099E+03,              !- Property Value 59
    0.7123E+03,              !- Property Value 60
    0.7146E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7471E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.3383E+06,              !- Property Value 2
    0.3440E+06,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4088E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4137E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4367E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.4614E-03,              !- Property Value 2
    0.4199E-03,              !- Property Value 3
    0.3853E-03,              !- Property Value 4
    0.3559E-03,              !- Property Value 5
    0.3307E-03,              !- Property Value 6
    0.3089E-03,              !- Property Value 7
    0.2897E-03,              !- Property Value 8
    0.2728E-03,              !- Property Value 9
    0.2577E-03,              !- Property Value 10
    0.2443E-03,              !- Property Value 11
    0.2403E-03,              !- Property Value 12
    0.2365E-03,              !- Property Value 13
    0.2328E-03,              !- Property Value 14
    0.2292E-03,              !- Property Value 15
    0.2257E-03,              !- Property Value 16
    0.2240E-03,              !- Property Value 17
    0.2223E-03,              !- Property Value 18
    0.2207E-03,              !- Property Value 19
    0.2190E-03,              !- Property Value 20
    0.2174E-03,              !- Property Value 21
    0.2159E-03,              !- Property Value 22
    0.2143E-03,              !- Property Value 23
    0.2128E-03,              !- Property Value 24
    0.2112E-03,              !- Property Value 25
    0.2098E-03,              !- Property Value 26
    0.2083E-03,              !- Property Value 27
    0.2068E-03,              !- Property Value 28
    0.2054E-03,              !- Property Value 29
    0.2040E-03,              !- Property Value 30
    0.2026E-03,              !- Property Value 31
    0.2012E-03,              !- Property Value 32
    0.1999E-03,              !- Property Value 33
    0.1985E-03,              !- Property Value 34
    0.1972E-03,              !- Property Value 35
    0.1959E-03,              !- Property Value 36
    0.1946E-03,              !- Property Value 37
    0.1934E-03,              !- Property Value 38
    0.1921E-03,              !- Property Value 39
    0.1909E-03,              !- Property Value 40
    0.1897E-03,              !- Property Value 41
    0.1885E-03,              !- Property Value 42
    0.1873E-03,              !- Property Value 43
    0.1861E-03,              !- Property Value 44
    0.1849E-03,              !- Property Value 45
    0.1838E-03,              !- Property Value 46
    0.1826E-03,              !- Property Value 47
    0.1814E-03,              !- Property Value 48
    0.1802E-03,              !- Property Value 49
    0.1790E-03,              !- Property Value 50
    0.1779E-03,              !- Property Value 51
    0.1768E-03,              !- Property Value 52
    0.1756E-03,              !- Property Value 53
    0.1745E-03,              !- Property Value 54
    0.1734E-03,              !- Property Value 55
    0.1724E-03,              !- Property Value 56
    0.1713E-03,              !- Property Value 57
    0.1702E-03,              !- Property Value 58
    0.1692E-03,              !- Property Value 59
    0.1682E-03,              !- Property Value 60
    0.1672E-03,              !- Property Value 61
    0.1662E-03,              !- Property Value 62
    0.1652E-03,              !- Property Value 63
    0.1642E-03,              !- Property Value 64
    0.1632E-03,              !- Property Value 65
    0.1539E-03,              !- Property Value 66
    0.1463E-03,              !- Property Value 67
    0.1394E-03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.4401E+03,              !- Property Value 2
    0.4554E+03,              !- Property Value 3
    0.4712E+03,              !- Property Value 4
    0.4872E+03,              !- Property Value 5
    0.5033E+03,              !- Property Value 6
    0.5194E+03,              !- Property Value 7
    0.5355E+03,              !- Property Value 8
    0.5514E+03,              !- Property Value 9
    0.5673E+03,              !- Property Value 10
    0.5831E+03,              !- Property Value 11
    0.5880E+03,              !- Property Value 12
    0.5929E+03,              !- Property Value 13
    0.5978E+03,              !- Property Value 14
    0.6027E+03,              !- Property Value 15
    0.6076E+03,              !- Property Value 16
    0.6100E+03,              !- Property Value 17
    0.6125E+03,              !- Property Value 18
    0.6149E+03,              !- Property Value 19
    0.6173E+03,              !- Property Value 20
    0.6197E+03,              !- Property Value 21
    0.6222E+03,              !- Property Value 22
    0.6246E+03,              !- Property Value 23
    0.6270E+03,              !- Property Value 24
    0.6294E+03,              !- Property Value 25
    0.6318E+03,              !- Property Value 26
    0.6342E+03,              !- Property Value 27
    0.6366E+03,              !- Property Value 28
    0.6390E+03,              !- Property Value 29
    0.6413E+03,              !- Property Value 30
    0.6437E+03,              !- Property Value 31
    0.6461E+03,              !- Property Value 32
    0.6484E+03,              !- Property Value 33
    0.6508E+03,              !- Property Value 34
    0.6532E+03,              !- Property Value 35
    0.6555E+03,              !- Property Value 36
    0.6579E+03,              !- Property Value 37
    0.6602E+03,              !- Property Value 38
    0.6625E+03,              !- Property Value 39
    0.6649E+03,              !- Property Value 40
    0.6672E+03,              !- Property Value 41
    0.6695E+03,              !- Property Value 42
    0.6718E+03,              !- Property Value 43
    0.6741E+03,              !- Property Value 44
    0.6764E+03,              !- Property Value 45
    0.6787E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6836E+03,              !- Property Value 48
    0.6860E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6909E+03,              !- Property Value 51
    0.6933E+03,              !- Property Value 52
    0.6957E+03,              !- Property Value 53
    0.6981E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7052E+03,              !- Property Value 57
    0.7076E+03,              !- Property Value 58
    0.7099E+03,              !- Property Value 59
    0.7123E+03,              !- Property Value 60
    0.7146E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7471E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.3440E+06,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4088E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4137E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4367E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.3478E-02,              !- Property Value 3
    0.3191E-02,              !- Property Value 4
    0.2948E-02,              !- Property Value 5
    0.2739E-02,              !- Property Value 6
    0.2558E-02,              !- Property Value 7
    0.2399E-02,              !- Property Value 8
    0.2259E-02,              !- Property Value 9
    0.2134E-02,              !- Property Value 10
    0.2023E-02,              !- Property Value 11
    0.1990E-02,              !- Property Value 12
    0.1958E-02,              !- Property Value 13
    0.1928E-02,              !- Property Value 14
    0.1898E-02,              !- Property Value 15
    0.1869E-02,              !- Property Value 16
    0.1855E-02,              !- Property Value 17
    0.1841E-02,              !- Property Value 18
    0.1827E-02,              !- Property Value 19
    0.1814E-02,              !- Property Value 20
    0.1801E-02,              !- Property Value 21
    0.1787E-02,              !- Property Value 22
    0.1775E-02,              !- Property Value 23
    0.1762E-02,              !- Property Value 24
    0.1749E-02,              !- Property Value 25
    0.1737E-02,              !- Property Value 26
    0.1725E-02,              !- Property Value 27
    0.1713E-02,              !- Property Value 28
    0.1701E-02,              !- Property Value 29
    0.1689E-02,              !- Property Value 30
    0.1678E-02,              !- Property Value 31
    0.1666E-02,              !- Property Value 32
    0.1655E-02,              !- Property Value 33
    0.1644E-02,              !- Property Value 34
    0.1633E-02,              !- Property Value 35
    0.1622E-02,              !- Property Value 36
    0.1612E-02,              !- Property Value 37
    0.1601E-02,              !- Property Value 38
    0.1591E-02,              !- Property Value 39
    0.1581E-02,              !- Property Value 40
    0.1571E-02,              !- Property Value 41
    0.1561E-02,              !- Property Value 42
    0.1551E-02,              !- Property Value 43
    0.1541E-02,              !- Property Value 44
    0.1531E-02,              !- Property Value 45
    0.1522E-02,              !- Property Value 46
    0.1512E-02,              !- Property Value 47
    0.1502E-02,              !- Property Value 48
    0.1492E-02,              !- Property Value 49
    0.1483E-02,              !- Property Value 50
    0.1473E-02,              !- Property Value 51
    0.1464E-02,              !- Property Value 52
    0.1454E-02,              !- Property Value 53
    0.1445E-02,              !- Property Value 54
    0.1436E-02,              !- Property Value 55
    0.1427E-02,              !- Property Value 56
    0.1419E-02,              !- Property Value 57
    0.1410E-02,              !- Property Value 58
    0.1401E-02,              !- Property Value 59
    0.1393E-02,              !- Property Value 60
    0.1384E-02,              !- Property Value 61
    0.1376E-02,              !- Property Value 62
    0.1368E-02,              !- Property Value 63
    0.1360E-02,              !- Property Value 64
    0.1352E-02,              !- Property Value 65
    0.1274E-02,              !- Property Value 66
    0.1211E-02,              !- Property Value 67
    0.1155E-02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.4555E+03,              !- Property Value 3
    0.4713E+03,              !- Property Value 4
    0.4873E+03,              !- Property Value 5
    0.5034E+03,              !- Property Value 6
    0.5195E+03,              !- Property Value 7
    0.5355E+03,              !- Property Value 8
    0.5514E+03,              !- Property Value 9
    0.5673E+03,              !- Property Value 10
    0.5831E+03,              !- Property Value 11
    0.5880E+03,              !- Property Value 12
    0.5929E+03,              !- Property Value 13
    0.5978E+03,              !- Property Value 14
    0.6027E+03,              !- Property Value 15
    0.6076E+03,              !- Property Value 16
    0.6100E+03,              !- Property Value 17
    0.6125E+03,              !- Property Value 18
    0.6149E+03,              !- Property Value 19
    0.6173E+03,              !- Property Value 20
    0.6197E+03,              !- Property Value 21
    0.6222E+03,              !- Property Value 22
    0.6246E+03,              !- Property Value 23
    0.6270E+03,              !- Property Value 24
    0.6294E+03,              !- Property Value 25
    0.6318E+03,              !- Property Value 26
    0.6342E+03,              !- Property Value 27
    0.6366E+03,              !- Property Value 28
    0.6390E+03,              !- Property Value 29
    0.6413E+03,              !- Property Value 30
    0.6437E+03,              !- Property Value 31
    0.6461E+03,              !- Property Value 32
    0.6485E+03,              !- Property Value 33
    0.6508E+03,              !- Property Value 34
    0.6532E+03,              !- Property Value 35
    0.6555E+03,              !- Property Value 36
    0.6579E+03,              !- Property Value 37
    0.6602E+03,              !- Property Value 38
    0.6625E+03,              !- Property Value 39
    0.6649E+03,              !- Property Value 40
    0.6672E+03,              !- Property Value 41
    0.6695E+03,              !- Property Value 42
    0.6718E+03,              !- Property Value 43
    0.6741E+03,              !- Property Value 44
    0.6764E+03,              !- Property Value 45
    0.6787E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6836E+03,              !- Property Value 48
    0.6860E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6909E+03,              !- Property Value 51
    0.6933E+03,              !- Property Value 52
    0.6957E+03,              !- Property Value 53
    0.6981E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7052E+03,              !- Property Value 57
    0.7076E+03,              !- Property Value 58
    0.7099E+03,              !- Property Value 59
    0.7123E+03,              !- Property Value 60
    0.7146E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7471E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2637E+03,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4087E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4136E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4366E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2637E+03,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.1780E-01,              !- Property Value 4
    0.1644E-01,              !- Property Value 5
    0.1528E-01,              !- Property Value 6
    0.1427E-01,              !- Property Value 7
    0.1338E-01,              !- Property Value 8
    0.1260E-01,              !- Property Value 9
    0.1190E-01,              !- Property Value 10
    0.1128E-01,              !- Property Value 11
    0.1110E-01,              !- Property Value 12
    0.1092E-01,              !- Property Value 13
    0.1075E-01,              !- Property Value 14
    0.1058E-01,              !- Property Value 15
    0.1042E-01,              !- Property Value 16
    0.1034E-01,              !- Property Value 17
    0.1027E-01,              !- Property Value 18
    0.1019E-01,              !- Property Value 19
    0.1012E-01,              !- Property Value 20
    0.1004E-01,              !- Property Value 21
    0.9968E-02,              !- Property Value 22
    0.9896E-02,              !- Property Value 23
    0.9825E-02,              !- Property Value 24
    0.9755E-02,              !- Property Value 25
    0.9686E-02,              !- Property Value 26
    0.9618E-02,              !- Property Value 27
    0.9551E-02,              !- Property Value 28
    0.9485E-02,              !- Property Value 29
    0.9420E-02,              !- Property Value 30
    0.9356E-02,              !- Property Value 31
    0.9292E-02,              !- Property Value 32
    0.9230E-02,              !- Property Value 33
    0.9168E-02,              !- Property Value 34
    0.9107E-02,              !- Property Value 35
    0.9047E-02,              !- Property Value 36
    0.8988E-02,              !- Property Value 37
    0.8929E-02,              !- Property Value 38
    0.8872E-02,              !- Property Value 39
    0.8815E-02,              !- Property Value 40
    0.8758E-02,              !- Property Value 41
    0.8703E-02,              !- Property Value 42
    0.8648E-02,              !- Property Value 43
    0.8594E-02,              !- Property Value 44
    0.8540E-02,              !- Property Value 45
    0.8487E-02,              !- Property Value 46
    0.8431E-02,              !- Property Value 47
    0.8376E-02,              !- Property Value 48
    0.8322E-02,              !- Property Value 49
    0.8268E-02,              !- Property Value 50
    0.8215E-02,              !- Property Value 51
    0.8162E-02,              !- Property Value 52
    0.8111E-02,              !- Property Value 53
    0.8060E-02,              !- Property Value 54
    0.8009E-02,              !- Property Value 55
    0.7959E-02,              !- Property Value 56
    0.7910E-02,              !- Property Value 57
    0.7862E-02,              !- Property Value 58
    0.7814E-02,              !- Property Value 59
    0.7766E-02,              !- Property Value 60
    0.7719E-02,              !- Property Value 61
    0.7673E-02,              !- Property Value 62
    0.7627E-02,              !- Property Value 63
    0.7582E-02,              !- Property Value 64
    0.7538E-02,              !- Property Value 65
    0.7105E-02,              !- Property Value 66
    0.6755E-02,              !- Property Value 67
    0.6438E-02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2637E+03,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.4716E+03,              !- Property Value 4
    0.4875E+03,              !- Property Value 5
    0.5036E+03,              !- Property Value 6
    0.5196E+03,              !- Property Value 7
    0.5356E+03,              !- Property Value 8
    0.5515E+03,              !- Property Value 9
    0.5674E+03,              !- Property Value 10
    0.5831E+03,              !- Property Value 11
    0.5881E+03,              !- Property Value 12
    0.5930E+03,              !- Property Value 13
    0.5979E+03,              !- Property Value 14
    0.6028E+03,              !- Property Value 15
    0.6076E+03,              !- Property Value 16
    0.6101E+03,              !- Property Value 17
    0.6125E+03,              !- Property Value 18
    0.6149E+03,              !- Property Value 19
    0.6174E+03,              !- Property Value 20
    0.6198E+03,              !- Property Value 21
    0.6222E+03,              !- Property Value 22
    0.6246E+03,              !- Property Value 23
    0.6270E+03,              !- Property Value 24
    0.6294E+03,              !- Property Value 25
    0.6318E+03,              !- Property Value 26
    0.6342E+03,              !- Property Value 27
    0.6366E+03,              !- Property Value 28
    0.6390E+03,              !- Property Value 29
    0.6414E+03,              !- Property Value 30
    0.6437E+03,              !- Property Value 31
    0.6461E+03,              !- Property Value 32
    0.6485E+03,              !- Property Value 33
    0.6508E+03,              !- Property Value 34
    0.6532E+03,              !- Property Value 35
    0.6555E+03,              !- Property Value 36
    0.6579E+03,              !- Property Value 37
    0.6602E+03,              !- Property Value 38
    0.6626E+03,              !- Property Value 39
    0.6649E+03,              !- Property Value 40
    0.6672E+03,              !- Property Value 41
    0.6695E+03,              !- Property Value 42
    0.6718E+03,              !- Property Value 43
    0.6741E+03,              !- Property Value 44
    0.6764E+03,              !- Property Value 45
    0.6787E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6836E+03,              !- Property Value 48
    0.6861E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6909E+03,              !- Property Value 51
    0.6933E+03,              !- Property Value 52
    0.6957E+03,              !- Property Value 53
    0.6981E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7052E+03,              !- Property Value 57
    0.7076E+03,              !- Property Value 58
    0.7100E+03,              !- Property Value 59
    0.7123E+03,              !- Property Value 60
    0.7146E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7472E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1089E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.3559E+06,              !- Property Value 5
    0.3622E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4087E+06,              !- Property Value 16
    0.4099E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4136E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4249E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4366E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4446E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4697E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5073E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1089E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.6799E-01,              !- Property Value 5
    0.6315E-01,              !- Property Value 6
    0.5896E-01,              !- Property Value 7
    0.5530E-01,              !- Property Value 8
    0.5206E-01,              !- Property Value 9
    0.4919E-01,              !- Property Value 10
    0.4661E-01,              !- Property Value 11
    0.4586E-01,              !- Property Value 12
    0.4513E-01,              !- Property Value 13
    0.4442E-01,              !- Property Value 14
    0.4373E-01,              !- Property Value 15
    0.4307E-01,              !- Property Value 16
    0.4274E-01,              !- Property Value 17
    0.4242E-01,              !- Property Value 18
    0.4210E-01,              !- Property Value 19
    0.4179E-01,              !- Property Value 20
    0.4149E-01,              !- Property Value 21
    0.4119E-01,              !- Property Value 22
    0.4089E-01,              !- Property Value 23
    0.4060E-01,              !- Property Value 24
    0.4031E-01,              !- Property Value 25
    0.4002E-01,              !- Property Value 26
    0.3974E-01,              !- Property Value 27
    0.3946E-01,              !- Property Value 28
    0.3919E-01,              !- Property Value 29
    0.3892E-01,              !- Property Value 30
    0.3866E-01,              !- Property Value 31
    0.3839E-01,              !- Property Value 32
    0.3813E-01,              !- Property Value 33
    0.3788E-01,              !- Property Value 34
    0.3763E-01,              !- Property Value 35
    0.3738E-01,              !- Property Value 36
    0.3713E-01,              !- Property Value 37
    0.3689E-01,              !- Property Value 38
    0.3665E-01,              !- Property Value 39
    0.3642E-01,              !- Property Value 40
    0.3619E-01,              !- Property Value 41
    0.3596E-01,              !- Property Value 42
    0.3573E-01,              !- Property Value 43
    0.3550E-01,              !- Property Value 44
    0.3528E-01,              !- Property Value 45
    0.3507E-01,              !- Property Value 46
    0.3483E-01,              !- Property Value 47
    0.3461E-01,              !- Property Value 48
    0.3438E-01,              !- Property Value 49
    0.3416E-01,              !- Property Value 50
    0.3394E-01,              !- Property Value 51
    0.3372E-01,              !- Property Value 52
    0.3351E-01,              !- Property Value 53
    0.3330E-01,              !- Property Value 54
    0.3309E-01,              !- Property Value 55
    0.3288E-01,              !- Property Value 56
    0.3268E-01,              !- Property Value 57
    0.3248E-01,              !- Property Value 58
    0.3228E-01,              !- Property Value 59
    0.3209E-01,              !- Property Value 60
    0.3189E-01,              !- Property Value 61
    0.3170E-01,              !- Property Value 62
    0.3151E-01,              !- Property Value 63
    0.3133E-01,              !- Property Value 64
    0.3114E-01,              !- Property Value 65
    0.2935E-01,              !- Property Value 66
    0.2791E-01,              !- Property Value 67
    0.2660E-01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1089E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.4885E+03,              !- Property Value 5
    0.5043E+03,              !- Property Value 6
    0.5202E+03,              !- Property Value 7
    0.5360E+03,              !- Property Value 8
    0.5519E+03,              !- Property Value 9
    0.5677E+03,              !- Property Value 10
    0.5833E+03,              !- Property Value 11
    0.5883E+03,              !- Property Value 12
    0.5932E+03,              !- Property Value 13
    0.5981E+03,              !- Property Value 14
    0.6029E+03,              !- Property Value 15
    0.6078E+03,              !- Property Value 16
    0.6102E+03,              !- Property Value 17
    0.6127E+03,              !- Property Value 18
    0.6151E+03,              !- Property Value 19
    0.6175E+03,              !- Property Value 20
    0.6199E+03,              !- Property Value 21
    0.6223E+03,              !- Property Value 22
    0.6247E+03,              !- Property Value 23
    0.6271E+03,              !- Property Value 24
    0.6295E+03,              !- Property Value 25
    0.6319E+03,              !- Property Value 26
    0.6343E+03,              !- Property Value 27
    0.6367E+03,              !- Property Value 28
    0.6391E+03,              !- Property Value 29
    0.6415E+03,              !- Property Value 30
    0.6438E+03,              !- Property Value 31
    0.6462E+03,              !- Property Value 32
    0.6486E+03,              !- Property Value 33
    0.6509E+03,              !- Property Value 34
    0.6533E+03,              !- Property Value 35
    0.6556E+03,              !- Property Value 36
    0.6580E+03,              !- Property Value 37
    0.6603E+03,              !- Property Value 38
    0.6626E+03,              !- Property Value 39
    0.6650E+03,              !- Property Value 40
    0.6673E+03,              !- Property Value 41
    0.6696E+03,              !- Property Value 42
    0.6719E+03,              !- Property Value 43
    0.6742E+03,              !- Property Value 44
    0.6765E+03,              !- Property Value 45
    0.6788E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6837E+03,              !- Property Value 48
    0.6861E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6910E+03,              !- Property Value 51
    0.6934E+03,              !- Property Value 52
    0.6958E+03,              !- Property Value 53
    0.6982E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7053E+03,              !- Property Value 57
    0.7077E+03,              !- Property Value 58
    0.7100E+03,              !- Property Value 59
    0.7124E+03,              !- Property Value 60
    0.7147E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7472E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3569E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.3621E+06,              !- Property Value 6
    0.3686E+06,              !- Property Value 7
    0.3754E+06,              !- Property Value 8
    0.3823E+06,              !- Property Value 9
    0.3894E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3991E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4087E+06,              !- Property Value 16
    0.4099E+06,              !- Property Value 17
    0.4111E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4136E+06,              !- Property Value 20
    0.4148E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4173E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4198E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4236E+06,              !- Property Value 28
    0.4249E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4366E+06,              !- Property Value 38
    0.4379E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4419E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4446E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4473E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4502E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4561E+06,              !- Property Value 52
    0.4576E+06,              !- Property Value 53
    0.4591E+06,              !- Property Value 54
    0.4606E+06,              !- Property Value 55
    0.4621E+06,              !- Property Value 56
    0.4636E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4697E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4743E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5073E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3569E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.2073E+00,              !- Property Value 6
    0.1935E+00,              !- Property Value 7
    0.1814E+00,              !- Property Value 8
    0.1707E+00,              !- Property Value 9
    0.1613E+00,              !- Property Value 10
    0.1528E+00,              !- Property Value 11
    0.1503E+00,              !- Property Value 12
    0.1479E+00,              !- Property Value 13
    0.1456E+00,              !- Property Value 14
    0.1433E+00,              !- Property Value 15
    0.1412E+00,              !- Property Value 16
    0.1401E+00,              !- Property Value 17
    0.1390E+00,              !- Property Value 18
    0.1380E+00,              !- Property Value 19
    0.1370E+00,              !- Property Value 20
    0.1360E+00,              !- Property Value 21
    0.1350E+00,              !- Property Value 22
    0.1340E+00,              !- Property Value 23
    0.1330E+00,              !- Property Value 24
    0.1321E+00,              !- Property Value 25
    0.1312E+00,              !- Property Value 26
    0.1302E+00,              !- Property Value 27
    0.1293E+00,              !- Property Value 28
    0.1284E+00,              !- Property Value 29
    0.1276E+00,              !- Property Value 30
    0.1267E+00,              !- Property Value 31
    0.1258E+00,              !- Property Value 32
    0.1250E+00,              !- Property Value 33
    0.1241E+00,              !- Property Value 34
    0.1233E+00,              !- Property Value 35
    0.1225E+00,              !- Property Value 36
    0.1217E+00,              !- Property Value 37
    0.1209E+00,              !- Property Value 38
    0.1201E+00,              !- Property Value 39
    0.1193E+00,              !- Property Value 40
    0.1186E+00,              !- Property Value 41
    0.1178E+00,              !- Property Value 42
    0.1171E+00,              !- Property Value 43
    0.1163E+00,              !- Property Value 44
    0.1156E+00,              !- Property Value 45
    0.1149E+00,              !- Property Value 46
    0.1141E+00,              !- Property Value 47
    0.1134E+00,              !- Property Value 48
    0.1127E+00,              !- Property Value 49
    0.1119E+00,              !- Property Value 50
    0.1112E+00,              !- Property Value 51
    0.1105E+00,              !- Property Value 52
    0.1098E+00,              !- Property Value 53
    0.1091E+00,              !- Property Value 54
    0.1084E+00,              !- Property Value 55
    0.1078E+00,              !- Property Value 56
    0.1071E+00,              !- Property Value 57
    0.1064E+00,              !- Property Value 58
    0.1058E+00,              !- Property Value 59
    0.1051E+00,              !- Property Value 60
    0.1045E+00,              !- Property Value 61
    0.1039E+00,              !- Property Value 62
    0.1033E+00,              !- Property Value 63
    0.1026E+00,              !- Property Value 64
    0.1020E+00,              !- Property Value 65
    0.9618E-01,              !- Property Value 66
    0.9144E-01,              !- Property Value 67
    0.8714E-01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3569E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.5065E+03,              !- Property Value 6
    0.5219E+03,              !- Property Value 7
    0.5374E+03,              !- Property Value 8
    0.5529E+03,              !- Property Value 9
    0.5685E+03,              !- Property Value 10
    0.5840E+03,              !- Property Value 11
    0.5889E+03,              !- Property Value 12
    0.5938E+03,              !- Property Value 13
    0.5986E+03,              !- Property Value 14
    0.6035E+03,              !- Property Value 15
    0.6083E+03,              !- Property Value 16
    0.6107E+03,              !- Property Value 17
    0.6131E+03,              !- Property Value 18
    0.6155E+03,              !- Property Value 19
    0.6179E+03,              !- Property Value 20
    0.6203E+03,              !- Property Value 21
    0.6227E+03,              !- Property Value 22
    0.6251E+03,              !- Property Value 23
    0.6275E+03,              !- Property Value 24
    0.6299E+03,              !- Property Value 25
    0.6323E+03,              !- Property Value 26
    0.6347E+03,              !- Property Value 27
    0.6371E+03,              !- Property Value 28
    0.6394E+03,              !- Property Value 29
    0.6418E+03,              !- Property Value 30
    0.6442E+03,              !- Property Value 31
    0.6465E+03,              !- Property Value 32
    0.6489E+03,              !- Property Value 33
    0.6512E+03,              !- Property Value 34
    0.6536E+03,              !- Property Value 35
    0.6559E+03,              !- Property Value 36
    0.6582E+03,              !- Property Value 37
    0.6606E+03,              !- Property Value 38
    0.6629E+03,              !- Property Value 39
    0.6652E+03,              !- Property Value 40
    0.6675E+03,              !- Property Value 41
    0.6698E+03,              !- Property Value 42
    0.6721E+03,              !- Property Value 43
    0.6744E+03,              !- Property Value 44
    0.6767E+03,              !- Property Value 45
    0.6790E+03,              !- Property Value 46
    0.6815E+03,              !- Property Value 47
    0.6839E+03,              !- Property Value 48
    0.6863E+03,              !- Property Value 49
    0.6887E+03,              !- Property Value 50
    0.6911E+03,              !- Property Value 51
    0.6936E+03,              !- Property Value 52
    0.6959E+03,              !- Property Value 53
    0.6983E+03,              !- Property Value 54
    0.7007E+03,              !- Property Value 55
    0.7031E+03,              !- Property Value 56
    0.7055E+03,              !- Property Value 57
    0.7078E+03,              !- Property Value 58
    0.7102E+03,              !- Property Value 59
    0.7125E+03,              !- Property Value 60
    0.7148E+03,              !- Property Value 61
    0.7172E+03,              !- Property Value 62
    0.7195E+03,              !- Property Value 63
    0.7218E+03,              !- Property Value 64
    0.7241E+03,              !- Property Value 65
    0.7473E+03,              !- Property Value 66
    0.7674E+03,              !- Property Value 67
    0.7867E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9745E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.3683E+06,              !- Property Value 7
    0.3751E+06,              !- Property Value 8
    0.3821E+06,              !- Property Value 9
    0.3893E+06,              !- Property Value 10
    0.3966E+06,              !- Property Value 11
    0.3990E+06,              !- Property Value 12
    0.4013E+06,              !- Property Value 13
    0.4037E+06,              !- Property Value 14
    0.4061E+06,              !- Property Value 15
    0.4086E+06,              !- Property Value 16
    0.4098E+06,              !- Property Value 17
    0.4110E+06,              !- Property Value 18
    0.4122E+06,              !- Property Value 19
    0.4135E+06,              !- Property Value 20
    0.4147E+06,              !- Property Value 21
    0.4160E+06,              !- Property Value 22
    0.4172E+06,              !- Property Value 23
    0.4185E+06,              !- Property Value 24
    0.4197E+06,              !- Property Value 25
    0.4210E+06,              !- Property Value 26
    0.4223E+06,              !- Property Value 27
    0.4235E+06,              !- Property Value 28
    0.4248E+06,              !- Property Value 29
    0.4261E+06,              !- Property Value 30
    0.4274E+06,              !- Property Value 31
    0.4287E+06,              !- Property Value 32
    0.4300E+06,              !- Property Value 33
    0.4313E+06,              !- Property Value 34
    0.4326E+06,              !- Property Value 35
    0.4339E+06,              !- Property Value 36
    0.4352E+06,              !- Property Value 37
    0.4365E+06,              !- Property Value 38
    0.4378E+06,              !- Property Value 39
    0.4392E+06,              !- Property Value 40
    0.4405E+06,              !- Property Value 41
    0.4419E+06,              !- Property Value 42
    0.4432E+06,              !- Property Value 43
    0.4445E+06,              !- Property Value 44
    0.4459E+06,              !- Property Value 45
    0.4473E+06,              !- Property Value 46
    0.4487E+06,              !- Property Value 47
    0.4502E+06,              !- Property Value 48
    0.4516E+06,              !- Property Value 49
    0.4531E+06,              !- Property Value 50
    0.4546E+06,              !- Property Value 51
    0.4561E+06,              !- Property Value 52
    0.4576E+06,              !- Property Value 53
    0.4591E+06,              !- Property Value 54
    0.4606E+06,              !- Property Value 55
    0.4621E+06,              !- Property Value 56
    0.4636E+06,              !- Property Value 57
    0.4651E+06,              !- Property Value 58
    0.4666E+06,              !- Property Value 59
    0.4681E+06,              !- Property Value 60
    0.4697E+06,              !- Property Value 61
    0.4712E+06,              !- Property Value 62
    0.4727E+06,              !- Property Value 63
    0.4743E+06,              !- Property Value 64
    0.4758E+06,              !- Property Value 65
    0.4921E+06,              !- Property Value 66
    0.5073E+06,              !- Property Value 67
    0.5228E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9745E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.5306E+00,              !- Property Value 7
    0.4970E+00,              !- Property Value 8
    0.4675E+00,              !- Property Value 9
    0.4413E+00,              !- Property Value 10
    0.4180E+00,              !- Property Value 11
    0.4112E+00,              !- Property Value 12
    0.4046E+00,              !- Property Value 13
    0.3982E+00,              !- Property Value 14
    0.3920E+00,              !- Property Value 15
    0.3860E+00,              !- Property Value 16
    0.3830E+00,              !- Property Value 17
    0.3801E+00,              !- Property Value 18
    0.3773E+00,              !- Property Value 19
    0.3745E+00,              !- Property Value 20
    0.3717E+00,              !- Property Value 21
    0.3690E+00,              !- Property Value 22
    0.3663E+00,              !- Property Value 23
    0.3637E+00,              !- Property Value 24
    0.3611E+00,              !- Property Value 25
    0.3585E+00,              !- Property Value 26
    0.3560E+00,              !- Property Value 27
    0.3535E+00,              !- Property Value 28
    0.3511E+00,              !- Property Value 29
    0.3486E+00,              !- Property Value 30
    0.3462E+00,              !- Property Value 31
    0.3439E+00,              !- Property Value 32
    0.3416E+00,              !- Property Value 33
    0.3393E+00,              !- Property Value 34
    0.3370E+00,              !- Property Value 35
    0.3348E+00,              !- Property Value 36
    0.3326E+00,              !- Property Value 37
    0.3304E+00,              !- Property Value 38
    0.3282E+00,              !- Property Value 39
    0.3261E+00,              !- Property Value 40
    0.3240E+00,              !- Property Value 41
    0.3220E+00,              !- Property Value 42
    0.3199E+00,              !- Property Value 43
    0.3179E+00,              !- Property Value 44
    0.3159E+00,              !- Property Value 45
    0.3140E+00,              !- Property Value 46
    0.3119E+00,              !- Property Value 47
    0.3098E+00,              !- Property Value 48
    0.3078E+00,              !- Property Value 49
    0.3058E+00,              !- Property Value 50
    0.3039E+00,              !- Property Value 51
    0.3019E+00,              !- Property Value 52
    0.3000E+00,              !- Property Value 53
    0.2981E+00,              !- Property Value 54
    0.2962E+00,              !- Property Value 55
    0.2944E+00,              !- Property Value 56
    0.2926E+00,              !- Property Value 57
    0.2908E+00,              !- Property Value 58
    0.2890E+00,              !- Property Value 59
    0.2872E+00,              !- Property Value 60
    0.2855E+00,              !- Property Value 61
    0.2838E+00,              !- Property Value 62
    0.2821E+00,              !- Property Value 63
    0.2804E+00,              !- Property Value 64
    0.2787E+00,              !- Property Value 65
    0.2627E+00,              !- Property Value 66
    0.2497E+00,              !- Property Value 67
    0.2380E+00;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9745E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.5261E+03,              !- Property Value 7
    0.5407E+03,              !- Property Value 8
    0.5556E+03,              !- Property Value 9
    0.5706E+03,              !- Property Value 10
    0.5857E+03,              !- Property Value 11
    0.5905E+03,              !- Property Value 12
    0.5952E+03,              !- Property Value 13
    0.6000E+03,              !- Property Value 14
    0.6047E+03,              !- Property Value 15
    0.6095E+03,              !- Property Value 16
    0.6119E+03,              !- Property Value 17
    0.6143E+03,              !- Property Value 18
    0.6166E+03,              !- Property Value 19
    0.6190E+03,              !- Property Value 20
    0.6214E+03,              !- Property Value 21
    0.6237E+03,              !- Property Value 22
    0.6261E+03,              !- Property Value 23
    0.6285E+03,              !- Property Value 24
    0.6308E+03,              !- Property Value 25
    0.6332E+03,              !- Property Value 26
    0.6356E+03,              !- Property Value 27
    0.6379E+03,              !- Property Value 28
    0.6403E+03,              !- Property Value 29
    0.6426E+03,              !- Property Value 30
    0.6449E+03,              !- Property Value 31
    0.6473E+03,              !- Property Value 32
    0.6496E+03,              !- Property Value 33
    0.6519E+03,              !- Property Value 34
    0.6543E+03,              !- Property Value 35
    0.6566E+03,              !- Property Value 36
    0.6589E+03,              !- Property Value 37
    0.6612E+03,              !- Property Value 38
    0.6635E+03,              !- Property Value 39
    0.6658E+03,              !- Property Value 40
    0.6681E+03,              !- Property Value 41
    0.6704E+03,              !- Property Value 42
    0.6727E+03,              !- Property Value 43
    0.6750E+03,              !- Property Value 44
    0.6773E+03,              !- Property Value 45
    0.6795E+03,              !- Property Value 46
    0.6820E+03,              !- Property Value 47
    0.6844E+03,              !- Property Value 48
    0.6868E+03,              !- Property Value 49
    0.6892E+03,              !- Property Value 50
    0.6916E+03,              !- Property Value 51
    0.6940E+03,              !- Property Value 52
    0.6964E+03,              !- Property Value 53
    0.6988E+03,              !- Property Value 54
    0.7011E+03,              !- Property Value 55
    0.7035E+03,              !- Property Value 56
    0.7059E+03,              !- Property Value 57
    0.7082E+03,              !- Property Value 58
    0.7105E+03,              !- Property Value 59
    0.7129E+03,              !- Property Value 60
    0.7152E+03,              !- Property Value 61
    0.7175E+03,              !- Property Value 62
    0.7198E+03,              !- Property Value 63
    0.7221E+03,              !- Property Value 64
    0.7244E+03,              !- Property Value 65
    0.7476E+03,              !- Property Value 66
    0.7676E+03,              !- Property Value 67
    0.7869E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2302E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.3746E+06,              !- Property Value 8
    0.3817E+06,              !- Property Value 9
    0.3889E+06,              !- Property Value 10
    0.3963E+06,              !- Property Value 11
    0.3987E+06,              !- Property Value 12
    0.4010E+06,              !- Property Value 13
    0.4034E+06,              !- Property Value 14
    0.4059E+06,              !- Property Value 15
    0.4083E+06,              !- Property Value 16
    0.4095E+06,              !- Property Value 17
    0.4108E+06,              !- Property Value 18
    0.4120E+06,              !- Property Value 19
    0.4132E+06,              !- Property Value 20
    0.4145E+06,              !- Property Value 21
    0.4157E+06,              !- Property Value 22
    0.4170E+06,              !- Property Value 23
    0.4182E+06,              !- Property Value 24
    0.4195E+06,              !- Property Value 25
    0.4208E+06,              !- Property Value 26
    0.4221E+06,              !- Property Value 27
    0.4233E+06,              !- Property Value 28
    0.4246E+06,              !- Property Value 29
    0.4259E+06,              !- Property Value 30
    0.4272E+06,              !- Property Value 31
    0.4285E+06,              !- Property Value 32
    0.4298E+06,              !- Property Value 33
    0.4311E+06,              !- Property Value 34
    0.4324E+06,              !- Property Value 35
    0.4337E+06,              !- Property Value 36
    0.4350E+06,              !- Property Value 37
    0.4364E+06,              !- Property Value 38
    0.4377E+06,              !- Property Value 39
    0.4390E+06,              !- Property Value 40
    0.4403E+06,              !- Property Value 41
    0.4417E+06,              !- Property Value 42
    0.4430E+06,              !- Property Value 43
    0.4444E+06,              !- Property Value 44
    0.4457E+06,              !- Property Value 45
    0.4471E+06,              !- Property Value 46
    0.4486E+06,              !- Property Value 47
    0.4500E+06,              !- Property Value 48
    0.4515E+06,              !- Property Value 49
    0.4530E+06,              !- Property Value 50
    0.4545E+06,              !- Property Value 51
    0.4559E+06,              !- Property Value 52
    0.4574E+06,              !- Property Value 53
    0.4589E+06,              !- Property Value 54
    0.4604E+06,              !- Property Value 55
    0.4619E+06,              !- Property Value 56
    0.4634E+06,              !- Property Value 57
    0.4650E+06,              !- Property Value 58
    0.4665E+06,              !- Property Value 59
    0.4680E+06,              !- Property Value 60
    0.4695E+06,              !- Property Value 61
    0.4711E+06,              !- Property Value 62
    0.4726E+06,              !- Property Value 63
    0.4742E+06,              !- Property Value 64
    0.4757E+06,              !- Property Value 65
    0.4920E+06,              !- Property Value 66
    0.5072E+06,              !- Property Value 67
    0.5228E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2302E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.1183E+01,              !- Property Value 8
    0.1111E+01,              !- Property Value 9
    0.1048E+01,              !- Property Value 10
    0.9913E+00,              !- Property Value 11
    0.9749E+00,              !- Property Value 12
    0.9591E+00,              !- Property Value 13
    0.9437E+00,              !- Property Value 14
    0.9289E+00,              !- Property Value 15
    0.9145E+00,              !- Property Value 16
    0.9075E+00,              !- Property Value 17
    0.9006E+00,              !- Property Value 18
    0.8938E+00,              !- Property Value 19
    0.8871E+00,              !- Property Value 20
    0.8805E+00,              !- Property Value 21
    0.8740E+00,              !- Property Value 22
    0.8676E+00,              !- Property Value 23
    0.8613E+00,              !- Property Value 24
    0.8550E+00,              !- Property Value 25
    0.8489E+00,              !- Property Value 26
    0.8429E+00,              !- Property Value 27
    0.8369E+00,              !- Property Value 28
    0.8311E+00,              !- Property Value 29
    0.8253E+00,              !- Property Value 30
    0.8196E+00,              !- Property Value 31
    0.8140E+00,              !- Property Value 32
    0.8084E+00,              !- Property Value 33
    0.8030E+00,              !- Property Value 34
    0.7976E+00,              !- Property Value 35
    0.7923E+00,              !- Property Value 36
    0.7870E+00,              !- Property Value 37
    0.7818E+00,              !- Property Value 38
    0.7767E+00,              !- Property Value 39
    0.7717E+00,              !- Property Value 40
    0.7667E+00,              !- Property Value 41
    0.7618E+00,              !- Property Value 42
    0.7570E+00,              !- Property Value 43
    0.7522E+00,              !- Property Value 44
    0.7474E+00,              !- Property Value 45
    0.7428E+00,              !- Property Value 46
    0.7378E+00,              !- Property Value 47
    0.7330E+00,              !- Property Value 48
    0.7282E+00,              !- Property Value 49
    0.7234E+00,              !- Property Value 50
    0.7188E+00,              !- Property Value 51
    0.7141E+00,              !- Property Value 52
    0.7096E+00,              !- Property Value 53
    0.7051E+00,              !- Property Value 54
    0.7006E+00,              !- Property Value 55
    0.6962E+00,              !- Property Value 56
    0.6919E+00,              !- Property Value 57
    0.6876E+00,              !- Property Value 58
    0.6834E+00,              !- Property Value 59
    0.6792E+00,              !- Property Value 60
    0.6751E+00,              !- Property Value 61
    0.6710E+00,              !- Property Value 62
    0.6670E+00,              !- Property Value 63
    0.6631E+00,              !- Property Value 64
    0.6591E+00,              !- Property Value 65
    0.6211E+00,              !- Property Value 66
    0.5904E+00,              !- Property Value 67
    0.5626E+00;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2302E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.5481E+03,              !- Property Value 8
    0.5613E+03,              !- Property Value 9
    0.5752E+03,              !- Property Value 10
    0.5894E+03,              !- Property Value 11
    0.5939E+03,              !- Property Value 12
    0.5984E+03,              !- Property Value 13
    0.6030E+03,              !- Property Value 14
    0.6076E+03,              !- Property Value 15
    0.6121E+03,              !- Property Value 16
    0.6144E+03,              !- Property Value 17
    0.6167E+03,              !- Property Value 18
    0.6190E+03,              !- Property Value 19
    0.6213E+03,              !- Property Value 20
    0.6236E+03,              !- Property Value 21
    0.6259E+03,              !- Property Value 22
    0.6282E+03,              !- Property Value 23
    0.6305E+03,              !- Property Value 24
    0.6328E+03,              !- Property Value 25
    0.6351E+03,              !- Property Value 26
    0.6374E+03,              !- Property Value 27
    0.6397E+03,              !- Property Value 28
    0.6420E+03,              !- Property Value 29
    0.6443E+03,              !- Property Value 30
    0.6466E+03,              !- Property Value 31
    0.6489E+03,              !- Property Value 32
    0.6512E+03,              !- Property Value 33
    0.6535E+03,              !- Property Value 34
    0.6558E+03,              !- Property Value 35
    0.6581E+03,              !- Property Value 36
    0.6603E+03,              !- Property Value 37
    0.6626E+03,              !- Property Value 38
    0.6649E+03,              !- Property Value 39
    0.6672E+03,              !- Property Value 40
    0.6694E+03,              !- Property Value 41
    0.6717E+03,              !- Property Value 42
    0.6739E+03,              !- Property Value 43
    0.6762E+03,              !- Property Value 44
    0.6784E+03,              !- Property Value 45
    0.6807E+03,              !- Property Value 46
    0.6831E+03,              !- Property Value 47
    0.6855E+03,              !- Property Value 48
    0.6879E+03,              !- Property Value 49
    0.6902E+03,              !- Property Value 50
    0.6926E+03,              !- Property Value 51
    0.6950E+03,              !- Property Value 52
    0.6973E+03,              !- Property Value 53
    0.6997E+03,              !- Property Value 54
    0.7021E+03,              !- Property Value 55
    0.7044E+03,              !- Property Value 56
    0.7067E+03,              !- Property Value 57
    0.7091E+03,              !- Property Value 58
    0.7114E+03,              !- Property Value 59
    0.7137E+03,              !- Property Value 60
    0.7160E+03,              !- Property Value 61
    0.7183E+03,              !- Property Value 62
    0.7206E+03,              !- Property Value 63
    0.7229E+03,              !- Property Value 64
    0.7251E+03,              !- Property Value 65
    0.7481E+03,              !- Property Value 66
    0.7681E+03,              !- Property Value 67
    0.7873E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4841E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.3808E+06,              !- Property Value 9
    0.3882E+06,              !- Property Value 10
    0.3957E+06,              !- Property Value 11
    0.3981E+06,              !- Property Value 12
    0.4005E+06,              !- Property Value 13
    0.4029E+06,              !- Property Value 14
    0.4053E+06,              !- Property Value 15
    0.4078E+06,              !- Property Value 16
    0.4090E+06,              !- Property Value 17
    0.4103E+06,              !- Property Value 18
    0.4115E+06,              !- Property Value 19
    0.4128E+06,              !- Property Value 20
    0.4140E+06,              !- Property Value 21
    0.4153E+06,              !- Property Value 22
    0.4166E+06,              !- Property Value 23
    0.4178E+06,              !- Property Value 24
    0.4191E+06,              !- Property Value 25
    0.4204E+06,              !- Property Value 26
    0.4216E+06,              !- Property Value 27
    0.4229E+06,              !- Property Value 28
    0.4242E+06,              !- Property Value 29
    0.4255E+06,              !- Property Value 30
    0.4268E+06,              !- Property Value 31
    0.4281E+06,              !- Property Value 32
    0.4294E+06,              !- Property Value 33
    0.4307E+06,              !- Property Value 34
    0.4320E+06,              !- Property Value 35
    0.4334E+06,              !- Property Value 36
    0.4347E+06,              !- Property Value 37
    0.4360E+06,              !- Property Value 38
    0.4374E+06,              !- Property Value 39
    0.4387E+06,              !- Property Value 40
    0.4400E+06,              !- Property Value 41
    0.4414E+06,              !- Property Value 42
    0.4427E+06,              !- Property Value 43
    0.4441E+06,              !- Property Value 44
    0.4454E+06,              !- Property Value 45
    0.4468E+06,              !- Property Value 46
    0.4483E+06,              !- Property Value 47
    0.4497E+06,              !- Property Value 48
    0.4512E+06,              !- Property Value 49
    0.4527E+06,              !- Property Value 50
    0.4542E+06,              !- Property Value 51
    0.4557E+06,              !- Property Value 52
    0.4572E+06,              !- Property Value 53
    0.4587E+06,              !- Property Value 54
    0.4602E+06,              !- Property Value 55
    0.4617E+06,              !- Property Value 56
    0.4632E+06,              !- Property Value 57
    0.4647E+06,              !- Property Value 58
    0.4662E+06,              !- Property Value 59
    0.4678E+06,              !- Property Value 60
    0.4693E+06,              !- Property Value 61
    0.4709E+06,              !- Property Value 62
    0.4724E+06,              !- Property Value 63
    0.4739E+06,              !- Property Value 64
    0.4755E+06,              !- Property Value 65
    0.4918E+06,              !- Property Value 66
    0.5070E+06,              !- Property Value 67
    0.5226E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4841E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.2363E+01,              !- Property Value 9
    0.2223E+01,              !- Property Value 10
    0.2100E+01,              !- Property Value 11
    0.2065E+01,              !- Property Value 12
    0.2030E+01,              !- Property Value 13
    0.1997E+01,              !- Property Value 14
    0.1965E+01,              !- Property Value 15
    0.1934E+01,              !- Property Value 16
    0.1919E+01,              !- Property Value 17
    0.1904E+01,              !- Property Value 18
    0.1889E+01,              !- Property Value 19
    0.1875E+01,              !- Property Value 20
    0.1861E+01,              !- Property Value 21
    0.1847E+01,              !- Property Value 22
    0.1833E+01,              !- Property Value 23
    0.1819E+01,              !- Property Value 24
    0.1806E+01,              !- Property Value 25
    0.1793E+01,              !- Property Value 26
    0.1780E+01,              !- Property Value 27
    0.1767E+01,              !- Property Value 28
    0.1755E+01,              !- Property Value 29
    0.1742E+01,              !- Property Value 30
    0.1730E+01,              !- Property Value 31
    0.1718E+01,              !- Property Value 32
    0.1706E+01,              !- Property Value 33
    0.1695E+01,              !- Property Value 34
    0.1683E+01,              !- Property Value 35
    0.1672E+01,              !- Property Value 36
    0.1660E+01,              !- Property Value 37
    0.1649E+01,              !- Property Value 38
    0.1638E+01,              !- Property Value 39
    0.1628E+01,              !- Property Value 40
    0.1617E+01,              !- Property Value 41
    0.1607E+01,              !- Property Value 42
    0.1596E+01,              !- Property Value 43
    0.1586E+01,              !- Property Value 44
    0.1576E+01,              !- Property Value 45
    0.1566E+01,              !- Property Value 46
    0.1556E+01,              !- Property Value 47
    0.1545E+01,              !- Property Value 48
    0.1535E+01,              !- Property Value 49
    0.1525E+01,              !- Property Value 50
    0.1515E+01,              !- Property Value 51
    0.1505E+01,              !- Property Value 52
    0.1496E+01,              !- Property Value 53
    0.1486E+01,              !- Property Value 54
    0.1477E+01,              !- Property Value 55
    0.1467E+01,              !- Property Value 56
    0.1458E+01,              !- Property Value 57
    0.1449E+01,              !- Property Value 58
    0.1440E+01,              !- Property Value 59
    0.1431E+01,              !- Property Value 60
    0.1422E+01,              !- Property Value 61
    0.1414E+01,              !- Property Value 62
    0.1405E+01,              !- Property Value 63
    0.1397E+01,              !- Property Value 64
    0.1388E+01,              !- Property Value 65
    0.1308E+01,              !- Property Value 66
    0.1243E+01,              !- Property Value 67
    0.1184E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4841E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.5730E+03,              !- Property Value 9
    0.5843E+03,              !- Property Value 10
    0.5966E+03,              !- Property Value 11
    0.6006E+03,              !- Property Value 12
    0.6047E+03,              !- Property Value 13
    0.6089E+03,              !- Property Value 14
    0.6131E+03,              !- Property Value 15
    0.6173E+03,              !- Property Value 16
    0.6195E+03,              !- Property Value 17
    0.6216E+03,              !- Property Value 18
    0.6237E+03,              !- Property Value 19
    0.6259E+03,              !- Property Value 20
    0.6281E+03,              !- Property Value 21
    0.6302E+03,              !- Property Value 22
    0.6324E+03,              !- Property Value 23
    0.6346E+03,              !- Property Value 24
    0.6368E+03,              !- Property Value 25
    0.6389E+03,              !- Property Value 26
    0.6411E+03,              !- Property Value 27
    0.6433E+03,              !- Property Value 28
    0.6455E+03,              !- Property Value 29
    0.6477E+03,              !- Property Value 30
    0.6499E+03,              !- Property Value 31
    0.6521E+03,              !- Property Value 32
    0.6543E+03,              !- Property Value 33
    0.6565E+03,              !- Property Value 34
    0.6587E+03,              !- Property Value 35
    0.6609E+03,              !- Property Value 36
    0.6631E+03,              !- Property Value 37
    0.6653E+03,              !- Property Value 38
    0.6675E+03,              !- Property Value 39
    0.6697E+03,              !- Property Value 40
    0.6719E+03,              !- Property Value 41
    0.6741E+03,              !- Property Value 42
    0.6763E+03,              !- Property Value 43
    0.6785E+03,              !- Property Value 44
    0.6807E+03,              !- Property Value 45
    0.6829E+03,              !- Property Value 46
    0.6852E+03,              !- Property Value 47
    0.6876E+03,              !- Property Value 48
    0.6899E+03,              !- Property Value 49
    0.6922E+03,              !- Property Value 50
    0.6946E+03,              !- Property Value 51
    0.6969E+03,              !- Property Value 52
    0.6992E+03,              !- Property Value 53
    0.7015E+03,              !- Property Value 54
    0.7038E+03,              !- Property Value 55
    0.7061E+03,              !- Property Value 56
    0.7084E+03,              !- Property Value 57
    0.7107E+03,              !- Property Value 58
    0.7130E+03,              !- Property Value 59
    0.7152E+03,              !- Property Value 60
    0.7175E+03,              !- Property Value 61
    0.7198E+03,              !- Property Value 62
    0.7220E+03,              !- Property Value 63
    0.7243E+03,              !- Property Value 64
    0.7265E+03,              !- Property Value 65
    0.7493E+03,              !- Property Value 66
    0.7691E+03,              !- Property Value 67
    0.7881E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9259E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.3869E+06,              !- Property Value 10
    0.3946E+06,              !- Property Value 11
    0.3970E+06,              !- Property Value 12
    0.3995E+06,              !- Property Value 13
    0.4019E+06,              !- Property Value 14
    0.4044E+06,              !- Property Value 15
    0.4069E+06,              !- Property Value 16
    0.4082E+06,              !- Property Value 17
    0.4094E+06,              !- Property Value 18
    0.4107E+06,              !- Property Value 19
    0.4120E+06,              !- Property Value 20
    0.4132E+06,              !- Property Value 21
    0.4145E+06,              !- Property Value 22
    0.4158E+06,              !- Property Value 23
    0.4171E+06,              !- Property Value 24
    0.4184E+06,              !- Property Value 25
    0.4196E+06,              !- Property Value 26
    0.4209E+06,              !- Property Value 27
    0.4222E+06,              !- Property Value 28
    0.4235E+06,              !- Property Value 29
    0.4248E+06,              !- Property Value 30
    0.4262E+06,              !- Property Value 31
    0.4275E+06,              !- Property Value 32
    0.4288E+06,              !- Property Value 33
    0.4301E+06,              !- Property Value 34
    0.4314E+06,              !- Property Value 35
    0.4328E+06,              !- Property Value 36
    0.4341E+06,              !- Property Value 37
    0.4354E+06,              !- Property Value 38
    0.4368E+06,              !- Property Value 39
    0.4381E+06,              !- Property Value 40
    0.4395E+06,              !- Property Value 41
    0.4408E+06,              !- Property Value 42
    0.4422E+06,              !- Property Value 43
    0.4436E+06,              !- Property Value 44
    0.4449E+06,              !- Property Value 45
    0.4463E+06,              !- Property Value 46
    0.4478E+06,              !- Property Value 47
    0.4492E+06,              !- Property Value 48
    0.4507E+06,              !- Property Value 49
    0.4522E+06,              !- Property Value 50
    0.4537E+06,              !- Property Value 51
    0.4552E+06,              !- Property Value 52
    0.4567E+06,              !- Property Value 53
    0.4582E+06,              !- Property Value 54
    0.4597E+06,              !- Property Value 55
    0.4612E+06,              !- Property Value 56
    0.4628E+06,              !- Property Value 57
    0.4643E+06,              !- Property Value 58
    0.4658E+06,              !- Property Value 59
    0.4674E+06,              !- Property Value 60
    0.4689E+06,              !- Property Value 61
    0.4704E+06,              !- Property Value 62
    0.4720E+06,              !- Property Value 63
    0.4736E+06,              !- Property Value 64
    0.4751E+06,              !- Property Value 65
    0.4915E+06,              !- Property Value 66
    0.5067E+06,              !- Property Value 67
    0.5223E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9259E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.4324E+01,              !- Property Value 10
    0.4073E+01,              !- Property Value 11
    0.4000E+01,              !- Property Value 12
    0.3930E+01,              !- Property Value 13
    0.3863E+01,              !- Property Value 14
    0.3799E+01,              !- Property Value 15
    0.3737E+01,              !- Property Value 16
    0.3706E+01,              !- Property Value 17
    0.3677E+01,              !- Property Value 18
    0.3647E+01,              !- Property Value 19
    0.3619E+01,              !- Property Value 20
    0.3591E+01,              !- Property Value 21
    0.3563E+01,              !- Property Value 22
    0.3535E+01,              !- Property Value 23
    0.3509E+01,              !- Property Value 24
    0.3482E+01,              !- Property Value 25
    0.3456E+01,              !- Property Value 26
    0.3431E+01,              !- Property Value 27
    0.3405E+01,              !- Property Value 28
    0.3381E+01,              !- Property Value 29
    0.3356E+01,              !- Property Value 30
    0.3332E+01,              !- Property Value 31
    0.3308E+01,              !- Property Value 32
    0.3285E+01,              !- Property Value 33
    0.3262E+01,              !- Property Value 34
    0.3239E+01,              !- Property Value 35
    0.3217E+01,              !- Property Value 36
    0.3195E+01,              !- Property Value 37
    0.3173E+01,              !- Property Value 38
    0.3152E+01,              !- Property Value 39
    0.3131E+01,              !- Property Value 40
    0.3110E+01,              !- Property Value 41
    0.3090E+01,              !- Property Value 42
    0.3069E+01,              !- Property Value 43
    0.3049E+01,              !- Property Value 44
    0.3030E+01,              !- Property Value 45
    0.3010E+01,              !- Property Value 46
    0.2990E+01,              !- Property Value 47
    0.2970E+01,              !- Property Value 48
    0.2950E+01,              !- Property Value 49
    0.2930E+01,              !- Property Value 50
    0.2911E+01,              !- Property Value 51
    0.2891E+01,              !- Property Value 52
    0.2873E+01,              !- Property Value 53
    0.2854E+01,              !- Property Value 54
    0.2836E+01,              !- Property Value 55
    0.2818E+01,              !- Property Value 56
    0.2800E+01,              !- Property Value 57
    0.2782E+01,              !- Property Value 58
    0.2765E+01,              !- Property Value 59
    0.2747E+01,              !- Property Value 60
    0.2730E+01,              !- Property Value 61
    0.2714E+01,              !- Property Value 62
    0.2697E+01,              !- Property Value 63
    0.2681E+01,              !- Property Value 64
    0.2664E+01,              !- Property Value 65
    0.2508E+01,              !- Property Value 66
    0.2383E+01,              !- Property Value 67
    0.2269E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9259E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.6016E+03,              !- Property Value 10
    0.6100E+03,              !- Property Value 11
    0.6131E+03,              !- Property Value 12
    0.6163E+03,              !- Property Value 13
    0.6197E+03,              !- Property Value 14
    0.6232E+03,              !- Property Value 15
    0.6267E+03,              !- Property Value 16
    0.6286E+03,              !- Property Value 17
    0.6304E+03,              !- Property Value 18
    0.6323E+03,              !- Property Value 19
    0.6342E+03,              !- Property Value 20
    0.6361E+03,              !- Property Value 21
    0.6380E+03,              !- Property Value 22
    0.6399E+03,              !- Property Value 23
    0.6419E+03,              !- Property Value 24
    0.6438E+03,              !- Property Value 25
    0.6458E+03,              !- Property Value 26
    0.6478E+03,              !- Property Value 27
    0.6498E+03,              !- Property Value 28
    0.6518E+03,              !- Property Value 29
    0.6538E+03,              !- Property Value 30
    0.6558E+03,              !- Property Value 31
    0.6579E+03,              !- Property Value 32
    0.6599E+03,              !- Property Value 33
    0.6619E+03,              !- Property Value 34
    0.6640E+03,              !- Property Value 35
    0.6661E+03,              !- Property Value 36
    0.6681E+03,              !- Property Value 37
    0.6702E+03,              !- Property Value 38
    0.6723E+03,              !- Property Value 39
    0.6743E+03,              !- Property Value 40
    0.6764E+03,              !- Property Value 41
    0.6785E+03,              !- Property Value 42
    0.6806E+03,              !- Property Value 43
    0.6827E+03,              !- Property Value 44
    0.6847E+03,              !- Property Value 45
    0.6868E+03,              !- Property Value 46
    0.6891E+03,              !- Property Value 47
    0.6913E+03,              !- Property Value 48
    0.6935E+03,              !- Property Value 49
    0.6958E+03,              !- Property Value 50
    0.6980E+03,              !- Property Value 51
    0.7002E+03,              !- Property Value 52
    0.7025E+03,              !- Property Value 53
    0.7047E+03,              !- Property Value 54
    0.7069E+03,              !- Property Value 55
    0.7091E+03,              !- Property Value 56
    0.7114E+03,              !- Property Value 57
    0.7136E+03,              !- Property Value 58
    0.7158E+03,              !- Property Value 59
    0.7180E+03,              !- Property Value 60
    0.7202E+03,              !- Property Value 61
    0.7224E+03,              !- Property Value 62
    0.7246E+03,              !- Property Value 63
    0.7268E+03,              !- Property Value 64
    0.7290E+03,              !- Property Value 65
    0.7512E+03,              !- Property Value 66
    0.7707E+03,              !- Property Value 67
    0.7894E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1639E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.3927E+06,              !- Property Value 11
    0.3952E+06,              !- Property Value 12
    0.3978E+06,              !- Property Value 13
    0.4003E+06,              !- Property Value 14
    0.4029E+06,              !- Property Value 15
    0.4055E+06,              !- Property Value 16
    0.4067E+06,              !- Property Value 17
    0.4080E+06,              !- Property Value 18
    0.4093E+06,              !- Property Value 19
    0.4106E+06,              !- Property Value 20
    0.4119E+06,              !- Property Value 21
    0.4132E+06,              !- Property Value 22
    0.4145E+06,              !- Property Value 23
    0.4158E+06,              !- Property Value 24
    0.4171E+06,              !- Property Value 25
    0.4185E+06,              !- Property Value 26
    0.4198E+06,              !- Property Value 27
    0.4211E+06,              !- Property Value 28
    0.4224E+06,              !- Property Value 29
    0.4237E+06,              !- Property Value 30
    0.4251E+06,              !- Property Value 31
    0.4264E+06,              !- Property Value 32
    0.4277E+06,              !- Property Value 33
    0.4291E+06,              !- Property Value 34
    0.4304E+06,              !- Property Value 35
    0.4318E+06,              !- Property Value 36
    0.4331E+06,              !- Property Value 37
    0.4345E+06,              !- Property Value 38
    0.4358E+06,              !- Property Value 39
    0.4372E+06,              !- Property Value 40
    0.4386E+06,              !- Property Value 41
    0.4399E+06,              !- Property Value 42
    0.4413E+06,              !- Property Value 43
    0.4427E+06,              !- Property Value 44
    0.4441E+06,              !- Property Value 45
    0.4455E+06,              !- Property Value 46
    0.4469E+06,              !- Property Value 47
    0.4484E+06,              !- Property Value 48
    0.4499E+06,              !- Property Value 49
    0.4514E+06,              !- Property Value 50
    0.4529E+06,              !- Property Value 51
    0.4544E+06,              !- Property Value 52
    0.4560E+06,              !- Property Value 53
    0.4575E+06,              !- Property Value 54
    0.4590E+06,              !- Property Value 55
    0.4605E+06,              !- Property Value 56
    0.4621E+06,              !- Property Value 57
    0.4636E+06,              !- Property Value 58
    0.4651E+06,              !- Property Value 59
    0.4667E+06,              !- Property Value 60
    0.4682E+06,              !- Property Value 61
    0.4698E+06,              !- Property Value 62
    0.4714E+06,              !- Property Value 63
    0.4729E+06,              !- Property Value 64
    0.4745E+06,              !- Property Value 65
    0.4910E+06,              !- Property Value 66
    0.5062E+06,              !- Property Value 67
    0.5219E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1639E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.7379E+01,              !- Property Value 11
    0.7236E+01,              !- Property Value 12
    0.7101E+01,              !- Property Value 13
    0.6971E+01,              !- Property Value 14
    0.6847E+01,              !- Property Value 15
    0.6728E+01,              !- Property Value 16
    0.6670E+01,              !- Property Value 17
    0.6613E+01,              !- Property Value 18
    0.6558E+01,              !- Property Value 19
    0.6503E+01,              !- Property Value 20
    0.6450E+01,              !- Property Value 21
    0.6397E+01,              !- Property Value 22
    0.6346E+01,              !- Property Value 23
    0.6295E+01,              !- Property Value 24
    0.6246E+01,              !- Property Value 25
    0.6197E+01,              !- Property Value 26
    0.6149E+01,              !- Property Value 27
    0.6102E+01,              !- Property Value 28
    0.6055E+01,              !- Property Value 29
    0.6010E+01,              !- Property Value 30
    0.5965E+01,              !- Property Value 31
    0.5921E+01,              !- Property Value 32
    0.5878E+01,              !- Property Value 33
    0.5835E+01,              !- Property Value 34
    0.5793E+01,              !- Property Value 35
    0.5752E+01,              !- Property Value 36
    0.5711E+01,              !- Property Value 37
    0.5671E+01,              !- Property Value 38
    0.5632E+01,              !- Property Value 39
    0.5593E+01,              !- Property Value 40
    0.5554E+01,              !- Property Value 41
    0.5517E+01,              !- Property Value 42
    0.5479E+01,              !- Property Value 43
    0.5443E+01,              !- Property Value 44
    0.5407E+01,              !- Property Value 45
    0.5371E+01,              !- Property Value 46
    0.5334E+01,              !- Property Value 47
    0.5296E+01,              !- Property Value 48
    0.5260E+01,              !- Property Value 49
    0.5224E+01,              !- Property Value 50
    0.5189E+01,              !- Property Value 51
    0.5154E+01,              !- Property Value 52
    0.5119E+01,              !- Property Value 53
    0.5085E+01,              !- Property Value 54
    0.5052E+01,              !- Property Value 55
    0.5019E+01,              !- Property Value 56
    0.4986E+01,              !- Property Value 57
    0.4954E+01,              !- Property Value 58
    0.4922E+01,              !- Property Value 59
    0.4891E+01,              !- Property Value 60
    0.4860E+01,              !- Property Value 61
    0.4830E+01,              !- Property Value 62
    0.4800E+01,              !- Property Value 63
    0.4770E+01,              !- Property Value 64
    0.4741E+01,              !- Property Value 65
    0.4459E+01,              !- Property Value 66
    0.4233E+01,              !- Property Value 67
    0.4029E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1639E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.6349E+03,              !- Property Value 11
    0.6358E+03,              !- Property Value 12
    0.6372E+03,              !- Property Value 13
    0.6389E+03,              !- Property Value 14
    0.6409E+03,              !- Property Value 15
    0.6432E+03,              !- Property Value 16
    0.6445E+03,              !- Property Value 17
    0.6457E+03,              !- Property Value 18
    0.6471E+03,              !- Property Value 19
    0.6485E+03,              !- Property Value 20
    0.6499E+03,              !- Property Value 21
    0.6513E+03,              !- Property Value 22
    0.6528E+03,              !- Property Value 23
    0.6543E+03,              !- Property Value 24
    0.6559E+03,              !- Property Value 25
    0.6575E+03,              !- Property Value 26
    0.6591E+03,              !- Property Value 27
    0.6608E+03,              !- Property Value 28
    0.6624E+03,              !- Property Value 29
    0.6641E+03,              !- Property Value 30
    0.6658E+03,              !- Property Value 31
    0.6676E+03,              !- Property Value 32
    0.6693E+03,              !- Property Value 33
    0.6711E+03,              !- Property Value 34
    0.6729E+03,              !- Property Value 35
    0.6747E+03,              !- Property Value 36
    0.6765E+03,              !- Property Value 37
    0.6783E+03,              !- Property Value 38
    0.6802E+03,              !- Property Value 39
    0.6820E+03,              !- Property Value 40
    0.6839E+03,              !- Property Value 41
    0.6858E+03,              !- Property Value 42
    0.6877E+03,              !- Property Value 43
    0.6896E+03,              !- Property Value 44
    0.6915E+03,              !- Property Value 45
    0.6934E+03,              !- Property Value 46
    0.6954E+03,              !- Property Value 47
    0.6975E+03,              !- Property Value 48
    0.6996E+03,              !- Property Value 49
    0.7016E+03,              !- Property Value 50
    0.7037E+03,              !- Property Value 51
    0.7058E+03,              !- Property Value 52
    0.7079E+03,              !- Property Value 53
    0.7100E+03,              !- Property Value 54
    0.7121E+03,              !- Property Value 55
    0.7142E+03,              !- Property Value 56
    0.7163E+03,              !- Property Value 57
    0.7184E+03,              !- Property Value 58
    0.7204E+03,              !- Property Value 59
    0.7225E+03,              !- Property Value 60
    0.7246E+03,              !- Property Value 61
    0.7267E+03,              !- Property Value 62
    0.7288E+03,              !- Property Value 63
    0.7309E+03,              !- Property Value 64
    0.7330E+03,              !- Property Value 65
    0.7544E+03,              !- Property Value 66
    0.7733E+03,              !- Property Value 67
    0.7917E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1934E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.3945E+06,              !- Property Value 12
    0.3971E+06,              !- Property Value 13
    0.3996E+06,              !- Property Value 14
    0.4022E+06,              !- Property Value 15
    0.4048E+06,              !- Property Value 16
    0.4061E+06,              !- Property Value 17
    0.4074E+06,              !- Property Value 18
    0.4087E+06,              !- Property Value 19
    0.4101E+06,              !- Property Value 20
    0.4114E+06,              !- Property Value 21
    0.4127E+06,              !- Property Value 22
    0.4140E+06,              !- Property Value 23
    0.4153E+06,              !- Property Value 24
    0.4166E+06,              !- Property Value 25
    0.4180E+06,              !- Property Value 26
    0.4193E+06,              !- Property Value 27
    0.4206E+06,              !- Property Value 28
    0.4219E+06,              !- Property Value 29
    0.4233E+06,              !- Property Value 30
    0.4246E+06,              !- Property Value 31
    0.4260E+06,              !- Property Value 32
    0.4273E+06,              !- Property Value 33
    0.4287E+06,              !- Property Value 34
    0.4300E+06,              !- Property Value 35
    0.4314E+06,              !- Property Value 36
    0.4327E+06,              !- Property Value 37
    0.4341E+06,              !- Property Value 38
    0.4354E+06,              !- Property Value 39
    0.4368E+06,              !- Property Value 40
    0.4382E+06,              !- Property Value 41
    0.4396E+06,              !- Property Value 42
    0.4409E+06,              !- Property Value 43
    0.4423E+06,              !- Property Value 44
    0.4437E+06,              !- Property Value 45
    0.4451E+06,              !- Property Value 46
    0.4466E+06,              !- Property Value 47
    0.4481E+06,              !- Property Value 48
    0.4496E+06,              !- Property Value 49
    0.4511E+06,              !- Property Value 50
    0.4526E+06,              !- Property Value 51
    0.4541E+06,              !- Property Value 52
    0.4557E+06,              !- Property Value 53
    0.4572E+06,              !- Property Value 54
    0.4587E+06,              !- Property Value 55
    0.4602E+06,              !- Property Value 56
    0.4618E+06,              !- Property Value 57
    0.4633E+06,              !- Property Value 58
    0.4649E+06,              !- Property Value 59
    0.4664E+06,              !- Property Value 60
    0.4680E+06,              !- Property Value 61
    0.4695E+06,              !- Property Value 62
    0.4711E+06,              !- Property Value 63
    0.4727E+06,              !- Property Value 64
    0.4742E+06,              !- Property Value 65
    0.4907E+06,              !- Property Value 66
    0.5060E+06,              !- Property Value 67
    0.5217E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1934E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.8623E+01,              !- Property Value 12
    0.8456E+01,              !- Property Value 13
    0.8297E+01,              !- Property Value 14
    0.8145E+01,              !- Property Value 15
    0.7999E+01,              !- Property Value 16
    0.7929E+01,              !- Property Value 17
    0.7860E+01,              !- Property Value 18
    0.7792E+01,              !- Property Value 19
    0.7726E+01,              !- Property Value 20
    0.7661E+01,              !- Property Value 21
    0.7597E+01,              !- Property Value 22
    0.7535E+01,              !- Property Value 23
    0.7474E+01,              !- Property Value 24
    0.7414E+01,              !- Property Value 25
    0.7355E+01,              !- Property Value 26
    0.7297E+01,              !- Property Value 27
    0.7240E+01,              !- Property Value 28
    0.7184E+01,              !- Property Value 29
    0.7129E+01,              !- Property Value 30
    0.7075E+01,              !- Property Value 31
    0.7022E+01,              !- Property Value 32
    0.6969E+01,              !- Property Value 33
    0.6918E+01,              !- Property Value 34
    0.6868E+01,              !- Property Value 35
    0.6818E+01,              !- Property Value 36
    0.6769E+01,              !- Property Value 37
    0.6721E+01,              !- Property Value 38
    0.6673E+01,              !- Property Value 39
    0.6627E+01,              !- Property Value 40
    0.6581E+01,              !- Property Value 41
    0.6536E+01,              !- Property Value 42
    0.6491E+01,              !- Property Value 43
    0.6447E+01,              !- Property Value 44
    0.6404E+01,              !- Property Value 45
    0.6361E+01,              !- Property Value 46
    0.6316E+01,              !- Property Value 47
    0.6272E+01,              !- Property Value 48
    0.6228E+01,              !- Property Value 49
    0.6185E+01,              !- Property Value 50
    0.6143E+01,              !- Property Value 51
    0.6101E+01,              !- Property Value 52
    0.6060E+01,              !- Property Value 53
    0.6019E+01,              !- Property Value 54
    0.5979E+01,              !- Property Value 55
    0.5940E+01,              !- Property Value 56
    0.5901E+01,              !- Property Value 57
    0.5862E+01,              !- Property Value 58
    0.5825E+01,              !- Property Value 59
    0.5787E+01,              !- Property Value 60
    0.5751E+01,              !- Property Value 61
    0.5714E+01,              !- Property Value 62
    0.5678E+01,              !- Property Value 63
    0.5643E+01,              !- Property Value 64
    0.5608E+01,              !- Property Value 65
    0.5272E+01,              !- Property Value 66
    0.5003E+01,              !- Property Value 67
    0.4761E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1934E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.6465E+03,              !- Property Value 12
    0.6468E+03,              !- Property Value 13
    0.6477E+03,              !- Property Value 14
    0.6490E+03,              !- Property Value 15
    0.6506E+03,              !- Property Value 16
    0.6516E+03,              !- Property Value 17
    0.6526E+03,              !- Property Value 18
    0.6537E+03,              !- Property Value 19
    0.6548E+03,              !- Property Value 20
    0.6560E+03,              !- Property Value 21
    0.6572E+03,              !- Property Value 22
    0.6585E+03,              !- Property Value 23
    0.6598E+03,              !- Property Value 24
    0.6612E+03,              !- Property Value 25
    0.6626E+03,              !- Property Value 26
    0.6641E+03,              !- Property Value 27
    0.6655E+03,              !- Property Value 28
    0.6670E+03,              !- Property Value 29
    0.6686E+03,              !- Property Value 30
    0.6702E+03,              !- Property Value 31
    0.6718E+03,              !- Property Value 32
    0.6734E+03,              !- Property Value 33
    0.6750E+03,              !- Property Value 34
    0.6767E+03,              !- Property Value 35
    0.6784E+03,              !- Property Value 36
    0.6801E+03,              !- Property Value 37
    0.6818E+03,              !- Property Value 38
    0.6836E+03,              !- Property Value 39
    0.6853E+03,              !- Property Value 40
    0.6871E+03,              !- Property Value 41
    0.6889E+03,              !- Property Value 42
    0.6907E+03,              !- Property Value 43
    0.6925E+03,              !- Property Value 44
    0.6943E+03,              !- Property Value 45
    0.6962E+03,              !- Property Value 46
    0.6982E+03,              !- Property Value 47
    0.7001E+03,              !- Property Value 48
    0.7021E+03,              !- Property Value 49
    0.7041E+03,              !- Property Value 50
    0.7061E+03,              !- Property Value 51
    0.7082E+03,              !- Property Value 52
    0.7102E+03,              !- Property Value 53
    0.7122E+03,              !- Property Value 54
    0.7143E+03,              !- Property Value 55
    0.7163E+03,              !- Property Value 56
    0.7183E+03,              !- Property Value 57
    0.7204E+03,              !- Property Value 58
    0.7224E+03,              !- Property Value 59
    0.7245E+03,              !- Property Value 60
    0.7265E+03,              !- Property Value 61
    0.7286E+03,              !- Property Value 62
    0.7306E+03,              !- Property Value 63
    0.7327E+03,              !- Property Value 64
    0.7347E+03,              !- Property Value 65
    0.7558E+03,              !- Property Value 66
    0.7745E+03,              !- Property Value 67
    0.7926E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2270E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.3962E+06,              !- Property Value 13
    0.3988E+06,              !- Property Value 14
    0.4015E+06,              !- Property Value 15
    0.4041E+06,              !- Property Value 16
    0.4054E+06,              !- Property Value 17
    0.4067E+06,              !- Property Value 18
    0.4081E+06,              !- Property Value 19
    0.4094E+06,              !- Property Value 20
    0.4107E+06,              !- Property Value 21
    0.4120E+06,              !- Property Value 22
    0.4134E+06,              !- Property Value 23
    0.4147E+06,              !- Property Value 24
    0.4160E+06,              !- Property Value 25
    0.4174E+06,              !- Property Value 26
    0.4187E+06,              !- Property Value 27
    0.4201E+06,              !- Property Value 28
    0.4214E+06,              !- Property Value 29
    0.4227E+06,              !- Property Value 30
    0.4241E+06,              !- Property Value 31
    0.4254E+06,              !- Property Value 32
    0.4268E+06,              !- Property Value 33
    0.4282E+06,              !- Property Value 34
    0.4295E+06,              !- Property Value 35
    0.4309E+06,              !- Property Value 36
    0.4323E+06,              !- Property Value 37
    0.4336E+06,              !- Property Value 38
    0.4350E+06,              !- Property Value 39
    0.4364E+06,              !- Property Value 40
    0.4378E+06,              !- Property Value 41
    0.4391E+06,              !- Property Value 42
    0.4405E+06,              !- Property Value 43
    0.4419E+06,              !- Property Value 44
    0.4433E+06,              !- Property Value 45
    0.4447E+06,              !- Property Value 46
    0.4462E+06,              !- Property Value 47
    0.4477E+06,              !- Property Value 48
    0.4492E+06,              !- Property Value 49
    0.4507E+06,              !- Property Value 50
    0.4522E+06,              !- Property Value 51
    0.4538E+06,              !- Property Value 52
    0.4553E+06,              !- Property Value 53
    0.4568E+06,              !- Property Value 54
    0.4584E+06,              !- Property Value 55
    0.4599E+06,              !- Property Value 56
    0.4614E+06,              !- Property Value 57
    0.4630E+06,              !- Property Value 58
    0.4645E+06,              !- Property Value 59
    0.4661E+06,              !- Property Value 60
    0.4676E+06,              !- Property Value 61
    0.4692E+06,              !- Property Value 62
    0.4708E+06,              !- Property Value 63
    0.4724E+06,              !- Property Value 64
    0.4739E+06,              !- Property Value 65
    0.4905E+06,              !- Property Value 66
    0.5058E+06,              !- Property Value 67
    0.5215E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2270E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.1003E+02,              !- Property Value 13
    0.9830E+01,              !- Property Value 14
    0.9643E+01,              !- Property Value 15
    0.9466E+01,              !- Property Value 16
    0.9380E+01,              !- Property Value 17
    0.9296E+01,              !- Property Value 18
    0.9214E+01,              !- Property Value 19
    0.9133E+01,              !- Property Value 20
    0.9055E+01,              !- Property Value 21
    0.8978E+01,              !- Property Value 22
    0.8902E+01,              !- Property Value 23
    0.8828E+01,              !- Property Value 24
    0.8755E+01,              !- Property Value 25
    0.8684E+01,              !- Property Value 26
    0.8614E+01,              !- Property Value 27
    0.8545E+01,              !- Property Value 28
    0.8478E+01,              !- Property Value 29
    0.8412E+01,              !- Property Value 30
    0.8347E+01,              !- Property Value 31
    0.8283E+01,              !- Property Value 32
    0.8220E+01,              !- Property Value 33
    0.8159E+01,              !- Property Value 34
    0.8098E+01,              !- Property Value 35
    0.8039E+01,              !- Property Value 36
    0.7980E+01,              !- Property Value 37
    0.7922E+01,              !- Property Value 38
    0.7866E+01,              !- Property Value 39
    0.7810E+01,              !- Property Value 40
    0.7755E+01,              !- Property Value 41
    0.7701E+01,              !- Property Value 42
    0.7647E+01,              !- Property Value 43
    0.7595E+01,              !- Property Value 44
    0.7543E+01,              !- Property Value 45
    0.7492E+01,              !- Property Value 46
    0.7439E+01,              !- Property Value 47
    0.7386E+01,              !- Property Value 48
    0.7334E+01,              !- Property Value 49
    0.7282E+01,              !- Property Value 50
    0.7232E+01,              !- Property Value 51
    0.7182E+01,              !- Property Value 52
    0.7133E+01,              !- Property Value 53
    0.7085E+01,              !- Property Value 54
    0.7037E+01,              !- Property Value 55
    0.6990E+01,              !- Property Value 56
    0.6944E+01,              !- Property Value 57
    0.6899E+01,              !- Property Value 58
    0.6854E+01,              !- Property Value 59
    0.6809E+01,              !- Property Value 60
    0.6766E+01,              !- Property Value 61
    0.6722E+01,              !- Property Value 62
    0.6680E+01,              !- Property Value 63
    0.6638E+01,              !- Property Value 64
    0.6597E+01,              !- Property Value 65
    0.6199E+01,              !- Property Value 66
    0.5880E+01,              !- Property Value 67
    0.5594E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2270E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.6587E+03,              !- Property Value 13
    0.6583E+03,              !- Property Value 14
    0.6587E+03,              !- Property Value 15
    0.6595E+03,              !- Property Value 16
    0.6600E+03,              !- Property Value 17
    0.6607E+03,              !- Property Value 18
    0.6615E+03,              !- Property Value 19
    0.6623E+03,              !- Property Value 20
    0.6632E+03,              !- Property Value 21
    0.6642E+03,              !- Property Value 22
    0.6652E+03,              !- Property Value 23
    0.6663E+03,              !- Property Value 24
    0.6674E+03,              !- Property Value 25
    0.6686E+03,              !- Property Value 26
    0.6699E+03,              !- Property Value 27
    0.6711E+03,              !- Property Value 28
    0.6725E+03,              !- Property Value 29
    0.6738E+03,              !- Property Value 30
    0.6752E+03,              !- Property Value 31
    0.6767E+03,              !- Property Value 32
    0.6781E+03,              !- Property Value 33
    0.6796E+03,              !- Property Value 34
    0.6812E+03,              !- Property Value 35
    0.6827E+03,              !- Property Value 36
    0.6843E+03,              !- Property Value 37
    0.6859E+03,              !- Property Value 38
    0.6875E+03,              !- Property Value 39
    0.6892E+03,              !- Property Value 40
    0.6908E+03,              !- Property Value 41
    0.6925E+03,              !- Property Value 42
    0.6942E+03,              !- Property Value 43
    0.6959E+03,              !- Property Value 44
    0.6977E+03,              !- Property Value 45
    0.6994E+03,              !- Property Value 46
    0.7013E+03,              !- Property Value 47
    0.7032E+03,              !- Property Value 48
    0.7051E+03,              !- Property Value 49
    0.7070E+03,              !- Property Value 50
    0.7090E+03,              !- Property Value 51
    0.7109E+03,              !- Property Value 52
    0.7128E+03,              !- Property Value 53
    0.7148E+03,              !- Property Value 54
    0.7168E+03,              !- Property Value 55
    0.7187E+03,              !- Property Value 56
    0.7207E+03,              !- Property Value 57
    0.7227E+03,              !- Property Value 58
    0.7247E+03,              !- Property Value 59
    0.7267E+03,              !- Property Value 60
    0.7287E+03,              !- Property Value 61
    0.7307E+03,              !- Property Value 62
    0.7327E+03,              !- Property Value 63
    0.7347E+03,              !- Property Value 64
    0.7367E+03,              !- Property Value 65
    0.7573E+03,              !- Property Value 66
    0.7757E+03,              !- Property Value 67
    0.7937E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2648E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.3979E+06,              !- Property Value 14
    0.4006E+06,              !- Property Value 15
    0.4033E+06,              !- Property Value 16
    0.4046E+06,              !- Property Value 17
    0.4060E+06,              !- Property Value 18
    0.4073E+06,              !- Property Value 19
    0.4086E+06,              !- Property Value 20
    0.4100E+06,              !- Property Value 21
    0.4113E+06,              !- Property Value 22
    0.4127E+06,              !- Property Value 23
    0.4140E+06,              !- Property Value 24
    0.4154E+06,              !- Property Value 25
    0.4167E+06,              !- Property Value 26
    0.4181E+06,              !- Property Value 27
    0.4194E+06,              !- Property Value 28
    0.4208E+06,              !- Property Value 29
    0.4221E+06,              !- Property Value 30
    0.4235E+06,              !- Property Value 31
    0.4249E+06,              !- Property Value 32
    0.4262E+06,              !- Property Value 33
    0.4276E+06,              !- Property Value 34
    0.4290E+06,              !- Property Value 35
    0.4303E+06,              !- Property Value 36
    0.4317E+06,              !- Property Value 37
    0.4331E+06,              !- Property Value 38
    0.4345E+06,              !- Property Value 39
    0.4359E+06,              !- Property Value 40
    0.4373E+06,              !- Property Value 41
    0.4387E+06,              !- Property Value 42
    0.4400E+06,              !- Property Value 43
    0.4414E+06,              !- Property Value 44
    0.4428E+06,              !- Property Value 45
    0.4442E+06,              !- Property Value 46
    0.4458E+06,              !- Property Value 47
    0.4473E+06,              !- Property Value 48
    0.4488E+06,              !- Property Value 49
    0.4503E+06,              !- Property Value 50
    0.4518E+06,              !- Property Value 51
    0.4534E+06,              !- Property Value 52
    0.4549E+06,              !- Property Value 53
    0.4564E+06,              !- Property Value 54
    0.4580E+06,              !- Property Value 55
    0.4595E+06,              !- Property Value 56
    0.4611E+06,              !- Property Value 57
    0.4626E+06,              !- Property Value 58
    0.4642E+06,              !- Property Value 59
    0.4657E+06,              !- Property Value 60
    0.4673E+06,              !- Property Value 61
    0.4689E+06,              !- Property Value 62
    0.4704E+06,              !- Property Value 63
    0.4720E+06,              !- Property Value 64
    0.4736E+06,              !- Property Value 65
    0.4902E+06,              !- Property Value 66
    0.5055E+06,              !- Property Value 67
    0.5213E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2648E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.1160E+02,              !- Property Value 14
    0.1137E+02,              !- Property Value 15
    0.1115E+02,              !- Property Value 16
    0.1105E+02,              !- Property Value 17
    0.1095E+02,              !- Property Value 18
    0.1085E+02,              !- Property Value 19
    0.1075E+02,              !- Property Value 20
    0.1065E+02,              !- Property Value 21
    0.1056E+02,              !- Property Value 22
    0.1047E+02,              !- Property Value 23
    0.1038E+02,              !- Property Value 24
    0.1029E+02,              !- Property Value 25
    0.1021E+02,              !- Property Value 26
    0.1012E+02,              !- Property Value 27
    0.1004E+02,              !- Property Value 28
    0.9958E+01,              !- Property Value 29
    0.9879E+01,              !- Property Value 30
    0.9801E+01,              !- Property Value 31
    0.9724E+01,              !- Property Value 32
    0.9649E+01,              !- Property Value 33
    0.9575E+01,              !- Property Value 34
    0.9502E+01,              !- Property Value 35
    0.9431E+01,              !- Property Value 36
    0.9361E+01,              !- Property Value 37
    0.9292E+01,              !- Property Value 38
    0.9224E+01,              !- Property Value 39
    0.9158E+01,              !- Property Value 40
    0.9092E+01,              !- Property Value 41
    0.9028E+01,              !- Property Value 42
    0.8964E+01,              !- Property Value 43
    0.8902E+01,              !- Property Value 44
    0.8840E+01,              !- Property Value 45
    0.8780E+01,              !- Property Value 46
    0.8716E+01,              !- Property Value 47
    0.8653E+01,              !- Property Value 48
    0.8591E+01,              !- Property Value 49
    0.8530E+01,              !- Property Value 50
    0.8470E+01,              !- Property Value 51
    0.8411E+01,              !- Property Value 52
    0.8353E+01,              !- Property Value 53
    0.8296E+01,              !- Property Value 54
    0.8240E+01,              !- Property Value 55
    0.8184E+01,              !- Property Value 56
    0.8129E+01,              !- Property Value 57
    0.8075E+01,              !- Property Value 58
    0.8022E+01,              !- Property Value 59
    0.7970E+01,              !- Property Value 60
    0.7918E+01,              !- Property Value 61
    0.7867E+01,              !- Property Value 62
    0.7817E+01,              !- Property Value 63
    0.7767E+01,              !- Property Value 64
    0.7718E+01,              !- Property Value 65
    0.7249E+01,              !- Property Value 66
    0.6873E+01,              !- Property Value 67
    0.6537E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2648E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.6715E+03,              !- Property Value 14
    0.6705E+03,              !- Property Value 15
    0.6702E+03,              !- Property Value 16
    0.6702E+03,              !- Property Value 17
    0.6705E+03,              !- Property Value 18
    0.6708E+03,              !- Property Value 19
    0.6712E+03,              !- Property Value 20
    0.6718E+03,              !- Property Value 21
    0.6724E+03,              !- Property Value 22
    0.6731E+03,              !- Property Value 23
    0.6739E+03,              !- Property Value 24
    0.6747E+03,              !- Property Value 25
    0.6757E+03,              !- Property Value 26
    0.6767E+03,              !- Property Value 27
    0.6777E+03,              !- Property Value 28
    0.6788E+03,              !- Property Value 29
    0.6800E+03,              !- Property Value 30
    0.6812E+03,              !- Property Value 31
    0.6824E+03,              !- Property Value 32
    0.6837E+03,              !- Property Value 33
    0.6850E+03,              !- Property Value 34
    0.6863E+03,              !- Property Value 35
    0.6877E+03,              !- Property Value 36
    0.6892E+03,              !- Property Value 37
    0.6906E+03,              !- Property Value 38
    0.6921E+03,              !- Property Value 39
    0.6936E+03,              !- Property Value 40
    0.6951E+03,              !- Property Value 41
    0.6967E+03,              !- Property Value 42
    0.6983E+03,              !- Property Value 43
    0.6999E+03,              !- Property Value 44
    0.7015E+03,              !- Property Value 45
    0.7031E+03,              !- Property Value 46
    0.7049E+03,              !- Property Value 47
    0.7067E+03,              !- Property Value 48
    0.7085E+03,              !- Property Value 49
    0.7103E+03,              !- Property Value 50
    0.7122E+03,              !- Property Value 51
    0.7140E+03,              !- Property Value 52
    0.7159E+03,              !- Property Value 53
    0.7178E+03,              !- Property Value 54
    0.7197E+03,              !- Property Value 55
    0.7215E+03,              !- Property Value 56
    0.7235E+03,              !- Property Value 57
    0.7254E+03,              !- Property Value 58
    0.7273E+03,              !- Property Value 59
    0.7292E+03,              !- Property Value 60
    0.7311E+03,              !- Property Value 61
    0.7331E+03,              !- Property Value 62
    0.7350E+03,              !- Property Value 63
    0.7370E+03,              !- Property Value 64
    0.7389E+03,              !- Property Value 65
    0.7591E+03,              !- Property Value 66
    0.7772E+03,              !- Property Value 67
    0.7949E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3073E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.3996E+06,              !- Property Value 15
    0.4023E+06,              !- Property Value 16
    0.4037E+06,              !- Property Value 17
    0.4050E+06,              !- Property Value 18
    0.4064E+06,              !- Property Value 19
    0.4078E+06,              !- Property Value 20
    0.4091E+06,              !- Property Value 21
    0.4105E+06,              !- Property Value 22
    0.4119E+06,              !- Property Value 23
    0.4132E+06,              !- Property Value 24
    0.4146E+06,              !- Property Value 25
    0.4160E+06,              !- Property Value 26
    0.4173E+06,              !- Property Value 27
    0.4187E+06,              !- Property Value 28
    0.4201E+06,              !- Property Value 29
    0.4214E+06,              !- Property Value 30
    0.4228E+06,              !- Property Value 31
    0.4242E+06,              !- Property Value 32
    0.4256E+06,              !- Property Value 33
    0.4270E+06,              !- Property Value 34
    0.4283E+06,              !- Property Value 35
    0.4297E+06,              !- Property Value 36
    0.4311E+06,              !- Property Value 37
    0.4325E+06,              !- Property Value 38
    0.4339E+06,              !- Property Value 39
    0.4353E+06,              !- Property Value 40
    0.4367E+06,              !- Property Value 41
    0.4381E+06,              !- Property Value 42
    0.4395E+06,              !- Property Value 43
    0.4409E+06,              !- Property Value 44
    0.4423E+06,              !- Property Value 45
    0.4437E+06,              !- Property Value 46
    0.4453E+06,              !- Property Value 47
    0.4468E+06,              !- Property Value 48
    0.4483E+06,              !- Property Value 49
    0.4498E+06,              !- Property Value 50
    0.4514E+06,              !- Property Value 51
    0.4529E+06,              !- Property Value 52
    0.4544E+06,              !- Property Value 53
    0.4560E+06,              !- Property Value 54
    0.4575E+06,              !- Property Value 55
    0.4591E+06,              !- Property Value 56
    0.4606E+06,              !- Property Value 57
    0.4622E+06,              !- Property Value 58
    0.4637E+06,              !- Property Value 59
    0.4653E+06,              !- Property Value 60
    0.4669E+06,              !- Property Value 61
    0.4685E+06,              !- Property Value 62
    0.4700E+06,              !- Property Value 63
    0.4716E+06,              !- Property Value 64
    0.4732E+06,              !- Property Value 65
    0.4898E+06,              !- Property Value 66
    0.5052E+06,              !- Property Value 67
    0.5210E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3073E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.1336E+02,              !- Property Value 15
    0.1309E+02,              !- Property Value 16
    0.1297E+02,              !- Property Value 17
    0.1284E+02,              !- Property Value 18
    0.1272E+02,              !- Property Value 19
    0.1260E+02,              !- Property Value 20
    0.1248E+02,              !- Property Value 21
    0.1237E+02,              !- Property Value 22
    0.1226E+02,              !- Property Value 23
    0.1215E+02,              !- Property Value 24
    0.1205E+02,              !- Property Value 25
    0.1194E+02,              !- Property Value 26
    0.1184E+02,              !- Property Value 27
    0.1174E+02,              !- Property Value 28
    0.1165E+02,              !- Property Value 29
    0.1155E+02,              !- Property Value 30
    0.1146E+02,              !- Property Value 31
    0.1136E+02,              !- Property Value 32
    0.1127E+02,              !- Property Value 33
    0.1119E+02,              !- Property Value 34
    0.1110E+02,              !- Property Value 35
    0.1101E+02,              !- Property Value 36
    0.1093E+02,              !- Property Value 37
    0.1085E+02,              !- Property Value 38
    0.1077E+02,              !- Property Value 39
    0.1069E+02,              !- Property Value 40
    0.1061E+02,              !- Property Value 41
    0.1053E+02,              !- Property Value 42
    0.1046E+02,              !- Property Value 43
    0.1038E+02,              !- Property Value 44
    0.1031E+02,              !- Property Value 45
    0.1024E+02,              !- Property Value 46
    0.1016E+02,              !- Property Value 47
    0.1009E+02,              !- Property Value 48
    0.1002E+02,              !- Property Value 49
    0.9944E+01,              !- Property Value 50
    0.9873E+01,              !- Property Value 51
    0.9803E+01,              !- Property Value 52
    0.9735E+01,              !- Property Value 53
    0.9667E+01,              !- Property Value 54
    0.9600E+01,              !- Property Value 55
    0.9535E+01,              !- Property Value 56
    0.9470E+01,              !- Property Value 57
    0.9406E+01,              !- Property Value 58
    0.9344E+01,              !- Property Value 59
    0.9282E+01,              !- Property Value 60
    0.9221E+01,              !- Property Value 61
    0.9161E+01,              !- Property Value 62
    0.9102E+01,              !- Property Value 63
    0.9043E+01,              !- Property Value 64
    0.8986E+01,              !- Property Value 65
    0.8434E+01,              !- Property Value 66
    0.7994E+01,              !- Property Value 67
    0.7600E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3073E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.6851E+03,              !- Property Value 15
    0.6832E+03,              !- Property Value 16
    0.6826E+03,              !- Property Value 17
    0.6822E+03,              !- Property Value 18
    0.6820E+03,              !- Property Value 19
    0.6819E+03,              !- Property Value 20
    0.6820E+03,              !- Property Value 21
    0.6822E+03,              !- Property Value 22
    0.6825E+03,              !- Property Value 23
    0.6829E+03,              !- Property Value 24
    0.6834E+03,              !- Property Value 25
    0.6840E+03,              !- Property Value 26
    0.6847E+03,              !- Property Value 27
    0.6854E+03,              !- Property Value 28
    0.6862E+03,              !- Property Value 29
    0.6871E+03,              !- Property Value 30
    0.6881E+03,              !- Property Value 31
    0.6891E+03,              !- Property Value 32
    0.6901E+03,              !- Property Value 33
    0.6912E+03,              !- Property Value 34
    0.6924E+03,              !- Property Value 35
    0.6936E+03,              !- Property Value 36
    0.6948E+03,              !- Property Value 37
    0.6961E+03,              !- Property Value 38
    0.6974E+03,              !- Property Value 39
    0.6987E+03,              !- Property Value 40
    0.7001E+03,              !- Property Value 41
    0.7015E+03,              !- Property Value 42
    0.7030E+03,              !- Property Value 43
    0.7044E+03,              !- Property Value 44
    0.7059E+03,              !- Property Value 45
    0.7074E+03,              !- Property Value 46
    0.7091E+03,              !- Property Value 47
    0.7107E+03,              !- Property Value 48
    0.7124E+03,              !- Property Value 49
    0.7141E+03,              !- Property Value 50
    0.7159E+03,              !- Property Value 51
    0.7176E+03,              !- Property Value 52
    0.7194E+03,              !- Property Value 53
    0.7212E+03,              !- Property Value 54
    0.7230E+03,              !- Property Value 55
    0.7248E+03,              !- Property Value 56
    0.7266E+03,              !- Property Value 57
    0.7284E+03,              !- Property Value 58
    0.7303E+03,              !- Property Value 59
    0.7321E+03,              !- Property Value 60
    0.7340E+03,              !- Property Value 61
    0.7358E+03,              !- Property Value 62
    0.7377E+03,              !- Property Value 63
    0.7396E+03,              !- Property Value 64
    0.7415E+03,              !- Property Value 65
    0.7611E+03,              !- Property Value 66
    0.7788E+03,              !- Property Value 67
    0.7963E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3548E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.4012E+06,              !- Property Value 16
    0.4026E+06,              !- Property Value 17
    0.4040E+06,              !- Property Value 18
    0.4054E+06,              !- Property Value 19
    0.4068E+06,              !- Property Value 20
    0.4082E+06,              !- Property Value 21
    0.4095E+06,              !- Property Value 22
    0.4109E+06,              !- Property Value 23
    0.4123E+06,              !- Property Value 24
    0.4137E+06,              !- Property Value 25
    0.4151E+06,              !- Property Value 26
    0.4165E+06,              !- Property Value 27
    0.4179E+06,              !- Property Value 28
    0.4193E+06,              !- Property Value 29
    0.4207E+06,              !- Property Value 30
    0.4220E+06,              !- Property Value 31
    0.4234E+06,              !- Property Value 32
    0.4248E+06,              !- Property Value 33
    0.4262E+06,              !- Property Value 34
    0.4276E+06,              !- Property Value 35
    0.4290E+06,              !- Property Value 36
    0.4304E+06,              !- Property Value 37
    0.4318E+06,              !- Property Value 38
    0.4332E+06,              !- Property Value 39
    0.4346E+06,              !- Property Value 40
    0.4361E+06,              !- Property Value 41
    0.4375E+06,              !- Property Value 42
    0.4389E+06,              !- Property Value 43
    0.4403E+06,              !- Property Value 44
    0.4417E+06,              !- Property Value 45
    0.4431E+06,              !- Property Value 46
    0.4447E+06,              !- Property Value 47
    0.4462E+06,              !- Property Value 48
    0.4477E+06,              !- Property Value 49
    0.4493E+06,              !- Property Value 50
    0.4508E+06,              !- Property Value 51
    0.4524E+06,              !- Property Value 52
    0.4539E+06,              !- Property Value 53
    0.4555E+06,              !- Property Value 54
    0.4570E+06,              !- Property Value 55
    0.4586E+06,              !- Property Value 56
    0.4601E+06,              !- Property Value 57
    0.4617E+06,              !- Property Value 58
    0.4633E+06,              !- Property Value 59
    0.4649E+06,              !- Property Value 60
    0.4664E+06,              !- Property Value 61
    0.4680E+06,              !- Property Value 62
    0.4696E+06,              !- Property Value 63
    0.4712E+06,              !- Property Value 64
    0.4728E+06,              !- Property Value 65
    0.4895E+06,              !- Property Value 66
    0.5049E+06,              !- Property Value 67
    0.5207E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3548E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.1532E+02,              !- Property Value 16
    0.1517E+02,              !- Property Value 17
    0.1501E+02,              !- Property Value 18
    0.1486E+02,              !- Property Value 19
    0.1472E+02,              !- Property Value 20
    0.1458E+02,              !- Property Value 21
    0.1444E+02,              !- Property Value 22
    0.1431E+02,              !- Property Value 23
    0.1418E+02,              !- Property Value 24
    0.1405E+02,              !- Property Value 25
    0.1392E+02,              !- Property Value 26
    0.1380E+02,              !- Property Value 27
    0.1368E+02,              !- Property Value 28
    0.1357E+02,              !- Property Value 29
    0.1345E+02,              !- Property Value 30
    0.1334E+02,              !- Property Value 31
    0.1323E+02,              !- Property Value 32
    0.1312E+02,              !- Property Value 33
    0.1302E+02,              !- Property Value 34
    0.1291E+02,              !- Property Value 35
    0.1281E+02,              !- Property Value 36
    0.1271E+02,              !- Property Value 37
    0.1261E+02,              !- Property Value 38
    0.1252E+02,              !- Property Value 39
    0.1242E+02,              !- Property Value 40
    0.1233E+02,              !- Property Value 41
    0.1224E+02,              !- Property Value 42
    0.1215E+02,              !- Property Value 43
    0.1206E+02,              !- Property Value 44
    0.1198E+02,              !- Property Value 45
    0.1189E+02,              !- Property Value 46
    0.1180E+02,              !- Property Value 47
    0.1171E+02,              !- Property Value 48
    0.1163E+02,              !- Property Value 49
    0.1154E+02,              !- Property Value 50
    0.1146E+02,              !- Property Value 51
    0.1137E+02,              !- Property Value 52
    0.1129E+02,              !- Property Value 53
    0.1121E+02,              !- Property Value 54
    0.1114E+02,              !- Property Value 55
    0.1106E+02,              !- Property Value 56
    0.1098E+02,              !- Property Value 57
    0.1091E+02,              !- Property Value 58
    0.1083E+02,              !- Property Value 59
    0.1076E+02,              !- Property Value 60
    0.1069E+02,              !- Property Value 61
    0.1062E+02,              !- Property Value 62
    0.1055E+02,              !- Property Value 63
    0.1048E+02,              !- Property Value 64
    0.1041E+02,              !- Property Value 65
    0.9766E+01,              !- Property Value 66
    0.9252E+01,              !- Property Value 67
    0.8793E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3548E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.6994E+03,              !- Property Value 16
    0.6978E+03,              !- Property Value 17
    0.6966E+03,              !- Property Value 18
    0.6956E+03,              !- Property Value 19
    0.6949E+03,              !- Property Value 20
    0.6943E+03,              !- Property Value 21
    0.6939E+03,              !- Property Value 22
    0.6937E+03,              !- Property Value 23
    0.6936E+03,              !- Property Value 24
    0.6937E+03,              !- Property Value 25
    0.6938E+03,              !- Property Value 26
    0.6941E+03,              !- Property Value 27
    0.6945E+03,              !- Property Value 28
    0.6950E+03,              !- Property Value 29
    0.6955E+03,              !- Property Value 30
    0.6962E+03,              !- Property Value 31
    0.6969E+03,              !- Property Value 32
    0.6977E+03,              !- Property Value 33
    0.6985E+03,              !- Property Value 34
    0.6994E+03,              !- Property Value 35
    0.7004E+03,              !- Property Value 36
    0.7014E+03,              !- Property Value 37
    0.7024E+03,              !- Property Value 38
    0.7035E+03,              !- Property Value 39
    0.7047E+03,              !- Property Value 40
    0.7059E+03,              !- Property Value 41
    0.7071E+03,              !- Property Value 42
    0.7084E+03,              !- Property Value 43
    0.7097E+03,              !- Property Value 44
    0.7110E+03,              !- Property Value 45
    0.7124E+03,              !- Property Value 46
    0.7139E+03,              !- Property Value 47
    0.7154E+03,              !- Property Value 48
    0.7169E+03,              !- Property Value 49
    0.7185E+03,              !- Property Value 50
    0.7201E+03,              !- Property Value 51
    0.7217E+03,              !- Property Value 52
    0.7234E+03,              !- Property Value 53
    0.7251E+03,              !- Property Value 54
    0.7267E+03,              !- Property Value 55
    0.7284E+03,              !- Property Value 56
    0.7302E+03,              !- Property Value 57
    0.7319E+03,              !- Property Value 58
    0.7336E+03,              !- Property Value 59
    0.7354E+03,              !- Property Value 60
    0.7372E+03,              !- Property Value 61
    0.7390E+03,              !- Property Value 62
    0.7407E+03,              !- Property Value 63
    0.7425E+03,              !- Property Value 64
    0.7444E+03,              !- Property Value 65
    0.7634E+03,              !- Property Value 66
    0.7807E+03,              !- Property Value 67
    0.7978E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3805E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.4020E+06,              !- Property Value 17
    0.4034E+06,              !- Property Value 18
    0.4048E+06,              !- Property Value 19
    0.4062E+06,              !- Property Value 20
    0.4076E+06,              !- Property Value 21
    0.4090E+06,              !- Property Value 22
    0.4104E+06,              !- Property Value 23
    0.4118E+06,              !- Property Value 24
    0.4132E+06,              !- Property Value 25
    0.4146E+06,              !- Property Value 26
    0.4160E+06,              !- Property Value 27
    0.4174E+06,              !- Property Value 28
    0.4188E+06,              !- Property Value 29
    0.4202E+06,              !- Property Value 30
    0.4216E+06,              !- Property Value 31
    0.4230E+06,              !- Property Value 32
    0.4244E+06,              !- Property Value 33
    0.4258E+06,              !- Property Value 34
    0.4272E+06,              !- Property Value 35
    0.4286E+06,              !- Property Value 36
    0.4301E+06,              !- Property Value 37
    0.4315E+06,              !- Property Value 38
    0.4329E+06,              !- Property Value 39
    0.4343E+06,              !- Property Value 40
    0.4357E+06,              !- Property Value 41
    0.4371E+06,              !- Property Value 42
    0.4386E+06,              !- Property Value 43
    0.4400E+06,              !- Property Value 44
    0.4414E+06,              !- Property Value 45
    0.4428E+06,              !- Property Value 46
    0.4444E+06,              !- Property Value 47
    0.4459E+06,              !- Property Value 48
    0.4474E+06,              !- Property Value 49
    0.4490E+06,              !- Property Value 50
    0.4505E+06,              !- Property Value 51
    0.4521E+06,              !- Property Value 52
    0.4536E+06,              !- Property Value 53
    0.4552E+06,              !- Property Value 54
    0.4567E+06,              !- Property Value 55
    0.4583E+06,              !- Property Value 56
    0.4599E+06,              !- Property Value 57
    0.4614E+06,              !- Property Value 58
    0.4630E+06,              !- Property Value 59
    0.4646E+06,              !- Property Value 60
    0.4662E+06,              !- Property Value 61
    0.4678E+06,              !- Property Value 62
    0.4694E+06,              !- Property Value 63
    0.4709E+06,              !- Property Value 64
    0.4725E+06,              !- Property Value 65
    0.4893E+06,              !- Property Value 66
    0.5047E+06,              !- Property Value 67
    0.5205E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3805E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.1638E+02,              !- Property Value 17
    0.1622E+02,              !- Property Value 18
    0.1605E+02,              !- Property Value 19
    0.1589E+02,              !- Property Value 20
    0.1574E+02,              !- Property Value 21
    0.1558E+02,              !- Property Value 22
    0.1544E+02,              !- Property Value 23
    0.1529E+02,              !- Property Value 24
    0.1515E+02,              !- Property Value 25
    0.1502E+02,              !- Property Value 26
    0.1488E+02,              !- Property Value 27
    0.1475E+02,              !- Property Value 28
    0.1462E+02,              !- Property Value 29
    0.1450E+02,              !- Property Value 30
    0.1437E+02,              !- Property Value 31
    0.1425E+02,              !- Property Value 32
    0.1414E+02,              !- Property Value 33
    0.1402E+02,              !- Property Value 34
    0.1391E+02,              !- Property Value 35
    0.1380E+02,              !- Property Value 36
    0.1369E+02,              !- Property Value 37
    0.1358E+02,              !- Property Value 38
    0.1348E+02,              !- Property Value 39
    0.1337E+02,              !- Property Value 40
    0.1327E+02,              !- Property Value 41
    0.1317E+02,              !- Property Value 42
    0.1308E+02,              !- Property Value 43
    0.1298E+02,              !- Property Value 44
    0.1289E+02,              !- Property Value 45
    0.1279E+02,              !- Property Value 46
    0.1270E+02,              !- Property Value 47
    0.1260E+02,              !- Property Value 48
    0.1251E+02,              !- Property Value 49
    0.1241E+02,              !- Property Value 50
    0.1232E+02,              !- Property Value 51
    0.1223E+02,              !- Property Value 52
    0.1215E+02,              !- Property Value 53
    0.1206E+02,              !- Property Value 54
    0.1197E+02,              !- Property Value 55
    0.1189E+02,              !- Property Value 56
    0.1181E+02,              !- Property Value 57
    0.1173E+02,              !- Property Value 58
    0.1165E+02,              !- Property Value 59
    0.1157E+02,              !- Property Value 60
    0.1149E+02,              !- Property Value 61
    0.1141E+02,              !- Property Value 62
    0.1134E+02,              !- Property Value 63
    0.1126E+02,              !- Property Value 64
    0.1119E+02,              !- Property Value 65
    0.1049E+02,              !- Property Value 66
    0.9937E+01,              !- Property Value 67
    0.9441E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3805E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.7068E+03,              !- Property Value 17
    0.7050E+03,              !- Property Value 18
    0.7036E+03,              !- Property Value 19
    0.7024E+03,              !- Property Value 20
    0.7014E+03,              !- Property Value 21
    0.7007E+03,              !- Property Value 22
    0.7001E+03,              !- Property Value 23
    0.6998E+03,              !- Property Value 24
    0.6995E+03,              !- Property Value 25
    0.6995E+03,              !- Property Value 26
    0.6995E+03,              !- Property Value 27
    0.6997E+03,              !- Property Value 28
    0.6999E+03,              !- Property Value 29
    0.7003E+03,              !- Property Value 30
    0.7007E+03,              !- Property Value 31
    0.7013E+03,              !- Property Value 32
    0.7019E+03,              !- Property Value 33
    0.7026E+03,              !- Property Value 34
    0.7033E+03,              !- Property Value 35
    0.7042E+03,              !- Property Value 36
    0.7050E+03,              !- Property Value 37
    0.7060E+03,              !- Property Value 38
    0.7070E+03,              !- Property Value 39
    0.7080E+03,              !- Property Value 40
    0.7091E+03,              !- Property Value 41
    0.7102E+03,              !- Property Value 42
    0.7114E+03,              !- Property Value 43
    0.7126E+03,              !- Property Value 44
    0.7138E+03,              !- Property Value 45
    0.7151E+03,              !- Property Value 46
    0.7165E+03,              !- Property Value 47
    0.7180E+03,              !- Property Value 48
    0.7194E+03,              !- Property Value 49
    0.7209E+03,              !- Property Value 50
    0.7225E+03,              !- Property Value 51
    0.7240E+03,              !- Property Value 52
    0.7256E+03,              !- Property Value 53
    0.7272E+03,              !- Property Value 54
    0.7288E+03,              !- Property Value 55
    0.7305E+03,              !- Property Value 56
    0.7321E+03,              !- Property Value 57
    0.7338E+03,              !- Property Value 58
    0.7355E+03,              !- Property Value 59
    0.7372E+03,              !- Property Value 60
    0.7389E+03,              !- Property Value 61
    0.7407E+03,              !- Property Value 62
    0.7424E+03,              !- Property Value 63
    0.7442E+03,              !- Property Value 64
    0.7459E+03,              !- Property Value 65
    0.7646E+03,              !- Property Value 66
    0.7817E+03,              !- Property Value 67
    0.7987E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4077E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.4028E+06,              !- Property Value 18
    0.4042E+06,              !- Property Value 19
    0.4056E+06,              !- Property Value 20
    0.4070E+06,              !- Property Value 21
    0.4085E+06,              !- Property Value 22
    0.4099E+06,              !- Property Value 23
    0.4113E+06,              !- Property Value 24
    0.4127E+06,              !- Property Value 25
    0.4141E+06,              !- Property Value 26
    0.4155E+06,              !- Property Value 27
    0.4169E+06,              !- Property Value 28
    0.4183E+06,              !- Property Value 29
    0.4198E+06,              !- Property Value 30
    0.4212E+06,              !- Property Value 31
    0.4226E+06,              !- Property Value 32
    0.4240E+06,              !- Property Value 33
    0.4254E+06,              !- Property Value 34
    0.4268E+06,              !- Property Value 35
    0.4282E+06,              !- Property Value 36
    0.4297E+06,              !- Property Value 37
    0.4311E+06,              !- Property Value 38
    0.4325E+06,              !- Property Value 39
    0.4339E+06,              !- Property Value 40
    0.4353E+06,              !- Property Value 41
    0.4368E+06,              !- Property Value 42
    0.4382E+06,              !- Property Value 43
    0.4396E+06,              !- Property Value 44
    0.4411E+06,              !- Property Value 45
    0.4425E+06,              !- Property Value 46
    0.4440E+06,              !- Property Value 47
    0.4456E+06,              !- Property Value 48
    0.4471E+06,              !- Property Value 49
    0.4487E+06,              !- Property Value 50
    0.4502E+06,              !- Property Value 51
    0.4518E+06,              !- Property Value 52
    0.4533E+06,              !- Property Value 53
    0.4549E+06,              !- Property Value 54
    0.4565E+06,              !- Property Value 55
    0.4580E+06,              !- Property Value 56
    0.4596E+06,              !- Property Value 57
    0.4612E+06,              !- Property Value 58
    0.4628E+06,              !- Property Value 59
    0.4643E+06,              !- Property Value 60
    0.4659E+06,              !- Property Value 61
    0.4675E+06,              !- Property Value 62
    0.4691E+06,              !- Property Value 63
    0.4707E+06,              !- Property Value 64
    0.4723E+06,              !- Property Value 65
    0.4891E+06,              !- Property Value 66
    0.5045E+06,              !- Property Value 67
    0.5204E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4077E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.1750E+02,              !- Property Value 18
    0.1732E+02,              !- Property Value 19
    0.1715E+02,              !- Property Value 20
    0.1697E+02,              !- Property Value 21
    0.1681E+02,              !- Property Value 22
    0.1664E+02,              !- Property Value 23
    0.1648E+02,              !- Property Value 24
    0.1633E+02,              !- Property Value 25
    0.1618E+02,              !- Property Value 26
    0.1603E+02,              !- Property Value 27
    0.1589E+02,              !- Property Value 28
    0.1575E+02,              !- Property Value 29
    0.1561E+02,              !- Property Value 30
    0.1548E+02,              !- Property Value 31
    0.1534E+02,              !- Property Value 32
    0.1521E+02,              !- Property Value 33
    0.1509E+02,              !- Property Value 34
    0.1497E+02,              !- Property Value 35
    0.1484E+02,              !- Property Value 36
    0.1473E+02,              !- Property Value 37
    0.1461E+02,              !- Property Value 38
    0.1449E+02,              !- Property Value 39
    0.1438E+02,              !- Property Value 40
    0.1427E+02,              !- Property Value 41
    0.1416E+02,              !- Property Value 42
    0.1406E+02,              !- Property Value 43
    0.1395E+02,              !- Property Value 44
    0.1385E+02,              !- Property Value 45
    0.1375E+02,              !- Property Value 46
    0.1365E+02,              !- Property Value 47
    0.1354E+02,              !- Property Value 48
    0.1344E+02,              !- Property Value 49
    0.1334E+02,              !- Property Value 50
    0.1324E+02,              !- Property Value 51
    0.1314E+02,              !- Property Value 52
    0.1305E+02,              !- Property Value 53
    0.1295E+02,              !- Property Value 54
    0.1286E+02,              !- Property Value 55
    0.1277E+02,              !- Property Value 56
    0.1268E+02,              !- Property Value 57
    0.1259E+02,              !- Property Value 58
    0.1251E+02,              !- Property Value 59
    0.1242E+02,              !- Property Value 60
    0.1234E+02,              !- Property Value 61
    0.1226E+02,              !- Property Value 62
    0.1217E+02,              !- Property Value 63
    0.1209E+02,              !- Property Value 64
    0.1202E+02,              !- Property Value 65
    0.1126E+02,              !- Property Value 66
    0.1066E+02,              !- Property Value 67
    0.1013E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4077E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.7145E+03,              !- Property Value 18
    0.7125E+03,              !- Property Value 19
    0.7107E+03,              !- Property Value 20
    0.7093E+03,              !- Property Value 21
    0.7082E+03,              !- Property Value 22
    0.7072E+03,              !- Property Value 23
    0.7065E+03,              !- Property Value 24
    0.7060E+03,              !- Property Value 25
    0.7056E+03,              !- Property Value 26
    0.7054E+03,              !- Property Value 27
    0.7053E+03,              !- Property Value 28
    0.7053E+03,              !- Property Value 29
    0.7054E+03,              !- Property Value 30
    0.7057E+03,              !- Property Value 31
    0.7060E+03,              !- Property Value 32
    0.7065E+03,              !- Property Value 33
    0.7070E+03,              !- Property Value 34
    0.7076E+03,              !- Property Value 35
    0.7083E+03,              !- Property Value 36
    0.7090E+03,              !- Property Value 37
    0.7098E+03,              !- Property Value 38
    0.7107E+03,              !- Property Value 39
    0.7116E+03,              !- Property Value 40
    0.7125E+03,              !- Property Value 41
    0.7136E+03,              !- Property Value 42
    0.7146E+03,              !- Property Value 43
    0.7157E+03,              !- Property Value 44
    0.7169E+03,              !- Property Value 45
    0.7181E+03,              !- Property Value 46
    0.7194E+03,              !- Property Value 47
    0.7207E+03,              !- Property Value 48
    0.7221E+03,              !- Property Value 49
    0.7235E+03,              !- Property Value 50
    0.7250E+03,              !- Property Value 51
    0.7265E+03,              !- Property Value 52
    0.7280E+03,              !- Property Value 53
    0.7295E+03,              !- Property Value 54
    0.7311E+03,              !- Property Value 55
    0.7326E+03,              !- Property Value 56
    0.7342E+03,              !- Property Value 57
    0.7359E+03,              !- Property Value 58
    0.7375E+03,              !- Property Value 59
    0.7391E+03,              !- Property Value 60
    0.7408E+03,              !- Property Value 61
    0.7425E+03,              !- Property Value 62
    0.7442E+03,              !- Property Value 63
    0.7459E+03,              !- Property Value 64
    0.7476E+03,              !- Property Value 65
    0.7659E+03,              !- Property Value 66
    0.7828E+03,              !- Property Value 67
    0.7996E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4363E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.4035E+06,              !- Property Value 19
    0.4050E+06,              !- Property Value 20
    0.4064E+06,              !- Property Value 21
    0.4079E+06,              !- Property Value 22
    0.4093E+06,              !- Property Value 23
    0.4107E+06,              !- Property Value 24
    0.4121E+06,              !- Property Value 25
    0.4136E+06,              !- Property Value 26
    0.4150E+06,              !- Property Value 27
    0.4164E+06,              !- Property Value 28
    0.4178E+06,              !- Property Value 29
    0.4193E+06,              !- Property Value 30
    0.4207E+06,              !- Property Value 31
    0.4221E+06,              !- Property Value 32
    0.4235E+06,              !- Property Value 33
    0.4250E+06,              !- Property Value 34
    0.4264E+06,              !- Property Value 35
    0.4278E+06,              !- Property Value 36
    0.4292E+06,              !- Property Value 37
    0.4307E+06,              !- Property Value 38
    0.4321E+06,              !- Property Value 39
    0.4335E+06,              !- Property Value 40
    0.4349E+06,              !- Property Value 41
    0.4364E+06,              !- Property Value 42
    0.4378E+06,              !- Property Value 43
    0.4393E+06,              !- Property Value 44
    0.4407E+06,              !- Property Value 45
    0.4421E+06,              !- Property Value 46
    0.4437E+06,              !- Property Value 47
    0.4452E+06,              !- Property Value 48
    0.4468E+06,              !- Property Value 49
    0.4483E+06,              !- Property Value 50
    0.4499E+06,              !- Property Value 51
    0.4515E+06,              !- Property Value 52
    0.4530E+06,              !- Property Value 53
    0.4546E+06,              !- Property Value 54
    0.4562E+06,              !- Property Value 55
    0.4577E+06,              !- Property Value 56
    0.4593E+06,              !- Property Value 57
    0.4609E+06,              !- Property Value 58
    0.4625E+06,              !- Property Value 59
    0.4641E+06,              !- Property Value 60
    0.4656E+06,              !- Property Value 61
    0.4672E+06,              !- Property Value 62
    0.4688E+06,              !- Property Value 63
    0.4704E+06,              !- Property Value 64
    0.4720E+06,              !- Property Value 65
    0.4888E+06,              !- Property Value 66
    0.5043E+06,              !- Property Value 67
    0.5202E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4363E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.1868E+02,              !- Property Value 19
    0.1849E+02,              !- Property Value 20
    0.1830E+02,              !- Property Value 21
    0.1811E+02,              !- Property Value 22
    0.1793E+02,              !- Property Value 23
    0.1776E+02,              !- Property Value 24
    0.1759E+02,              !- Property Value 25
    0.1742E+02,              !- Property Value 26
    0.1726E+02,              !- Property Value 27
    0.1710E+02,              !- Property Value 28
    0.1695E+02,              !- Property Value 29
    0.1680E+02,              !- Property Value 30
    0.1665E+02,              !- Property Value 31
    0.1650E+02,              !- Property Value 32
    0.1636E+02,              !- Property Value 33
    0.1623E+02,              !- Property Value 34
    0.1609E+02,              !- Property Value 35
    0.1596E+02,              !- Property Value 36
    0.1583E+02,              !- Property Value 37
    0.1570E+02,              !- Property Value 38
    0.1558E+02,              !- Property Value 39
    0.1545E+02,              !- Property Value 40
    0.1534E+02,              !- Property Value 41
    0.1522E+02,              !- Property Value 42
    0.1510E+02,              !- Property Value 43
    0.1499E+02,              !- Property Value 44
    0.1488E+02,              !- Property Value 45
    0.1477E+02,              !- Property Value 46
    0.1465E+02,              !- Property Value 47
    0.1454E+02,              !- Property Value 48
    0.1443E+02,              !- Property Value 49
    0.1432E+02,              !- Property Value 50
    0.1421E+02,              !- Property Value 51
    0.1411E+02,              !- Property Value 52
    0.1400E+02,              !- Property Value 53
    0.1390E+02,              !- Property Value 54
    0.1380E+02,              !- Property Value 55
    0.1370E+02,              !- Property Value 56
    0.1361E+02,              !- Property Value 57
    0.1351E+02,              !- Property Value 58
    0.1342E+02,              !- Property Value 59
    0.1333E+02,              !- Property Value 60
    0.1324E+02,              !- Property Value 61
    0.1315E+02,              !- Property Value 62
    0.1306E+02,              !- Property Value 63
    0.1297E+02,              !- Property Value 64
    0.1289E+02,              !- Property Value 65
    0.1207E+02,              !- Property Value 66
    0.1143E+02,              !- Property Value 67
    0.1085E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4363E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.7224E+03,              !- Property Value 19
    0.7201E+03,              !- Property Value 20
    0.7181E+03,              !- Property Value 21
    0.7164E+03,              !- Property Value 22
    0.7151E+03,              !- Property Value 23
    0.7139E+03,              !- Property Value 24
    0.7130E+03,              !- Property Value 25
    0.7123E+03,              !- Property Value 26
    0.7118E+03,              !- Property Value 27
    0.7114E+03,              !- Property Value 28
    0.7111E+03,              !- Property Value 29
    0.7110E+03,              !- Property Value 30
    0.7111E+03,              !- Property Value 31
    0.7112E+03,              !- Property Value 32
    0.7114E+03,              !- Property Value 33
    0.7118E+03,              !- Property Value 34
    0.7122E+03,              !- Property Value 35
    0.7127E+03,              !- Property Value 36
    0.7133E+03,              !- Property Value 37
    0.7139E+03,              !- Property Value 38
    0.7146E+03,              !- Property Value 39
    0.7154E+03,              !- Property Value 40
    0.7163E+03,              !- Property Value 41
    0.7171E+03,              !- Property Value 42
    0.7181E+03,              !- Property Value 43
    0.7191E+03,              !- Property Value 44
    0.7201E+03,              !- Property Value 45
    0.7212E+03,              !- Property Value 46
    0.7224E+03,              !- Property Value 47
    0.7237E+03,              !- Property Value 48
    0.7250E+03,              !- Property Value 49
    0.7263E+03,              !- Property Value 50
    0.7277E+03,              !- Property Value 51
    0.7291E+03,              !- Property Value 52
    0.7305E+03,              !- Property Value 53
    0.7319E+03,              !- Property Value 54
    0.7334E+03,              !- Property Value 55
    0.7349E+03,              !- Property Value 56
    0.7365E+03,              !- Property Value 57
    0.7380E+03,              !- Property Value 58
    0.7396E+03,              !- Property Value 59
    0.7412E+03,              !- Property Value 60
    0.7428E+03,              !- Property Value 61
    0.7445E+03,              !- Property Value 62
    0.7461E+03,              !- Property Value 63
    0.7478E+03,              !- Property Value 64
    0.7495E+03,              !- Property Value 65
    0.7673E+03,              !- Property Value 66
    0.7839E+03,              !- Property Value 67
    0.8005E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4664E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.4043E+06,              !- Property Value 20
    0.4058E+06,              !- Property Value 21
    0.4072E+06,              !- Property Value 22
    0.4087E+06,              !- Property Value 23
    0.4101E+06,              !- Property Value 24
    0.4116E+06,              !- Property Value 25
    0.4130E+06,              !- Property Value 26
    0.4144E+06,              !- Property Value 27
    0.4159E+06,              !- Property Value 28
    0.4173E+06,              !- Property Value 29
    0.4187E+06,              !- Property Value 30
    0.4202E+06,              !- Property Value 31
    0.4216E+06,              !- Property Value 32
    0.4230E+06,              !- Property Value 33
    0.4245E+06,              !- Property Value 34
    0.4259E+06,              !- Property Value 35
    0.4273E+06,              !- Property Value 36
    0.4288E+06,              !- Property Value 37
    0.4302E+06,              !- Property Value 38
    0.4317E+06,              !- Property Value 39
    0.4331E+06,              !- Property Value 40
    0.4345E+06,              !- Property Value 41
    0.4360E+06,              !- Property Value 42
    0.4374E+06,              !- Property Value 43
    0.4389E+06,              !- Property Value 44
    0.4403E+06,              !- Property Value 45
    0.4418E+06,              !- Property Value 46
    0.4433E+06,              !- Property Value 47
    0.4449E+06,              !- Property Value 48
    0.4464E+06,              !- Property Value 49
    0.4480E+06,              !- Property Value 50
    0.4495E+06,              !- Property Value 51
    0.4511E+06,              !- Property Value 52
    0.4527E+06,              !- Property Value 53
    0.4543E+06,              !- Property Value 54
    0.4558E+06,              !- Property Value 55
    0.4574E+06,              !- Property Value 56
    0.4590E+06,              !- Property Value 57
    0.4606E+06,              !- Property Value 58
    0.4622E+06,              !- Property Value 59
    0.4638E+06,              !- Property Value 60
    0.4653E+06,              !- Property Value 61
    0.4669E+06,              !- Property Value 62
    0.4685E+06,              !- Property Value 63
    0.4702E+06,              !- Property Value 64
    0.4718E+06,              !- Property Value 65
    0.4886E+06,              !- Property Value 66
    0.5041E+06,              !- Property Value 67
    0.5200E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4664E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.1992E+02,              !- Property Value 20
    0.1971E+02,              !- Property Value 21
    0.1951E+02,              !- Property Value 22
    0.1931E+02,              !- Property Value 23
    0.1912E+02,              !- Property Value 24
    0.1893E+02,              !- Property Value 25
    0.1875E+02,              !- Property Value 26
    0.1857E+02,              !- Property Value 27
    0.1839E+02,              !- Property Value 28
    0.1822E+02,              !- Property Value 29
    0.1806E+02,              !- Property Value 30
    0.1790E+02,              !- Property Value 31
    0.1774E+02,              !- Property Value 32
    0.1758E+02,              !- Property Value 33
    0.1743E+02,              !- Property Value 34
    0.1729E+02,              !- Property Value 35
    0.1714E+02,              !- Property Value 36
    0.1700E+02,              !- Property Value 37
    0.1686E+02,              !- Property Value 38
    0.1673E+02,              !- Property Value 39
    0.1659E+02,              !- Property Value 40
    0.1646E+02,              !- Property Value 41
    0.1633E+02,              !- Property Value 42
    0.1621E+02,              !- Property Value 43
    0.1609E+02,              !- Property Value 44
    0.1596E+02,              !- Property Value 45
    0.1585E+02,              !- Property Value 46
    0.1572E+02,              !- Property Value 47
    0.1560E+02,              !- Property Value 48
    0.1548E+02,              !- Property Value 49
    0.1536E+02,              !- Property Value 50
    0.1524E+02,              !- Property Value 51
    0.1513E+02,              !- Property Value 52
    0.1502E+02,              !- Property Value 53
    0.1491E+02,              !- Property Value 54
    0.1480E+02,              !- Property Value 55
    0.1469E+02,              !- Property Value 56
    0.1459E+02,              !- Property Value 57
    0.1448E+02,              !- Property Value 58
    0.1438E+02,              !- Property Value 59
    0.1428E+02,              !- Property Value 60
    0.1419E+02,              !- Property Value 61
    0.1409E+02,              !- Property Value 62
    0.1399E+02,              !- Property Value 63
    0.1390E+02,              !- Property Value 64
    0.1381E+02,              !- Property Value 65
    0.1293E+02,              !- Property Value 66
    0.1223E+02,              !- Property Value 67
    0.1161E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4664E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.7306E+03,              !- Property Value 20
    0.7279E+03,              !- Property Value 21
    0.7257E+03,              !- Property Value 22
    0.7237E+03,              !- Property Value 23
    0.7221E+03,              !- Property Value 24
    0.7208E+03,              !- Property Value 25
    0.7197E+03,              !- Property Value 26
    0.7188E+03,              !- Property Value 27
    0.7181E+03,              !- Property Value 28
    0.7176E+03,              !- Property Value 29
    0.7172E+03,              !- Property Value 30
    0.7169E+03,              !- Property Value 31
    0.7168E+03,              !- Property Value 32
    0.7168E+03,              !- Property Value 33
    0.7169E+03,              !- Property Value 34
    0.7172E+03,              !- Property Value 35
    0.7175E+03,              !- Property Value 36
    0.7179E+03,              !- Property Value 37
    0.7184E+03,              !- Property Value 38
    0.7189E+03,              !- Property Value 39
    0.7196E+03,              !- Property Value 40
    0.7202E+03,              !- Property Value 41
    0.7210E+03,              !- Property Value 42
    0.7218E+03,              !- Property Value 43
    0.7227E+03,              !- Property Value 44
    0.7236E+03,              !- Property Value 45
    0.7246E+03,              !- Property Value 46
    0.7257E+03,              !- Property Value 47
    0.7268E+03,              !- Property Value 48
    0.7280E+03,              !- Property Value 49
    0.7293E+03,              !- Property Value 50
    0.7305E+03,              !- Property Value 51
    0.7318E+03,              !- Property Value 52
    0.7332E+03,              !- Property Value 53
    0.7346E+03,              !- Property Value 54
    0.7360E+03,              !- Property Value 55
    0.7374E+03,              !- Property Value 56
    0.7389E+03,              !- Property Value 57
    0.7404E+03,              !- Property Value 58
    0.7419E+03,              !- Property Value 59
    0.7434E+03,              !- Property Value 60
    0.7450E+03,              !- Property Value 61
    0.7465E+03,              !- Property Value 62
    0.7481E+03,              !- Property Value 63
    0.7497E+03,              !- Property Value 64
    0.7514E+03,              !- Property Value 65
    0.7688E+03,              !- Property Value 66
    0.7851E+03,              !- Property Value 67
    0.8015E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4980E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.4050E+06,              !- Property Value 21
    0.4065E+06,              !- Property Value 22
    0.4080E+06,              !- Property Value 23
    0.4095E+06,              !- Property Value 24
    0.4109E+06,              !- Property Value 25
    0.4124E+06,              !- Property Value 26
    0.4138E+06,              !- Property Value 27
    0.4153E+06,              !- Property Value 28
    0.4167E+06,              !- Property Value 29
    0.4182E+06,              !- Property Value 30
    0.4196E+06,              !- Property Value 31
    0.4211E+06,              !- Property Value 32
    0.4225E+06,              !- Property Value 33
    0.4240E+06,              !- Property Value 34
    0.4254E+06,              !- Property Value 35
    0.4269E+06,              !- Property Value 36
    0.4283E+06,              !- Property Value 37
    0.4297E+06,              !- Property Value 38
    0.4312E+06,              !- Property Value 39
    0.4326E+06,              !- Property Value 40
    0.4341E+06,              !- Property Value 41
    0.4355E+06,              !- Property Value 42
    0.4370E+06,              !- Property Value 43
    0.4384E+06,              !- Property Value 44
    0.4399E+06,              !- Property Value 45
    0.4414E+06,              !- Property Value 46
    0.4429E+06,              !- Property Value 47
    0.4445E+06,              !- Property Value 48
    0.4460E+06,              !- Property Value 49
    0.4476E+06,              !- Property Value 50
    0.4492E+06,              !- Property Value 51
    0.4508E+06,              !- Property Value 52
    0.4523E+06,              !- Property Value 53
    0.4539E+06,              !- Property Value 54
    0.4555E+06,              !- Property Value 55
    0.4571E+06,              !- Property Value 56
    0.4587E+06,              !- Property Value 57
    0.4602E+06,              !- Property Value 58
    0.4618E+06,              !- Property Value 59
    0.4634E+06,              !- Property Value 60
    0.4650E+06,              !- Property Value 61
    0.4666E+06,              !- Property Value 62
    0.4682E+06,              !- Property Value 63
    0.4699E+06,              !- Property Value 64
    0.4715E+06,              !- Property Value 65
    0.4883E+06,              !- Property Value 66
    0.5039E+06,              !- Property Value 67
    0.5198E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4980E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.2123E+02,              !- Property Value 21
    0.2100E+02,              !- Property Value 22
    0.2078E+02,              !- Property Value 23
    0.2057E+02,              !- Property Value 24
    0.2036E+02,              !- Property Value 25
    0.2016E+02,              !- Property Value 26
    0.1996E+02,              !- Property Value 27
    0.1977E+02,              !- Property Value 28
    0.1958E+02,              !- Property Value 29
    0.1940E+02,              !- Property Value 30
    0.1923E+02,              !- Property Value 31
    0.1905E+02,              !- Property Value 32
    0.1888E+02,              !- Property Value 33
    0.1872E+02,              !- Property Value 34
    0.1856E+02,              !- Property Value 35
    0.1840E+02,              !- Property Value 36
    0.1825E+02,              !- Property Value 37
    0.1809E+02,              !- Property Value 38
    0.1795E+02,              !- Property Value 39
    0.1780E+02,              !- Property Value 40
    0.1766E+02,              !- Property Value 41
    0.1752E+02,              !- Property Value 42
    0.1738E+02,              !- Property Value 43
    0.1725E+02,              !- Property Value 44
    0.1712E+02,              !- Property Value 45
    0.1699E+02,              !- Property Value 46
    0.1685E+02,              !- Property Value 47
    0.1672E+02,              !- Property Value 48
    0.1659E+02,              !- Property Value 49
    0.1646E+02,              !- Property Value 50
    0.1633E+02,              !- Property Value 51
    0.1621E+02,              !- Property Value 52
    0.1609E+02,              !- Property Value 53
    0.1597E+02,              !- Property Value 54
    0.1585E+02,              !- Property Value 55
    0.1574E+02,              !- Property Value 56
    0.1562E+02,              !- Property Value 57
    0.1551E+02,              !- Property Value 58
    0.1540E+02,              !- Property Value 59
    0.1530E+02,              !- Property Value 60
    0.1519E+02,              !- Property Value 61
    0.1508E+02,              !- Property Value 62
    0.1498E+02,              !- Property Value 63
    0.1488E+02,              !- Property Value 64
    0.1478E+02,              !- Property Value 65
    0.1383E+02,              !- Property Value 66
    0.1308E+02,              !- Property Value 67
    0.1242E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4980E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.7390E+03,              !- Property Value 21
    0.7360E+03,              !- Property Value 22
    0.7334E+03,              !- Property Value 23
    0.7313E+03,              !- Property Value 24
    0.7294E+03,              !- Property Value 25
    0.7278E+03,              !- Property Value 26
    0.7265E+03,              !- Property Value 27
    0.7254E+03,              !- Property Value 28
    0.7246E+03,              !- Property Value 29
    0.7239E+03,              !- Property Value 30
    0.7233E+03,              !- Property Value 31
    0.7229E+03,              !- Property Value 32
    0.7227E+03,              !- Property Value 33
    0.7226E+03,              !- Property Value 34
    0.7226E+03,              !- Property Value 35
    0.7227E+03,              !- Property Value 36
    0.7229E+03,              !- Property Value 37
    0.7232E+03,              !- Property Value 38
    0.7235E+03,              !- Property Value 39
    0.7240E+03,              !- Property Value 40
    0.7246E+03,              !- Property Value 41
    0.7252E+03,              !- Property Value 42
    0.7258E+03,              !- Property Value 43
    0.7266E+03,              !- Property Value 44
    0.7274E+03,              !- Property Value 45
    0.7282E+03,              !- Property Value 46
    0.7292E+03,              !- Property Value 47
    0.7302E+03,              !- Property Value 48
    0.7313E+03,              !- Property Value 49
    0.7324E+03,              !- Property Value 50
    0.7336E+03,              !- Property Value 51
    0.7348E+03,              !- Property Value 52
    0.7361E+03,              !- Property Value 53
    0.7374E+03,              !- Property Value 54
    0.7387E+03,              !- Property Value 55
    0.7400E+03,              !- Property Value 56
    0.7414E+03,              !- Property Value 57
    0.7428E+03,              !- Property Value 58
    0.7443E+03,              !- Property Value 59
    0.7458E+03,              !- Property Value 60
    0.7472E+03,              !- Property Value 61
    0.7488E+03,              !- Property Value 62
    0.7503E+03,              !- Property Value 63
    0.7518E+03,              !- Property Value 64
    0.7534E+03,              !- Property Value 65
    0.7704E+03,              !- Property Value 66
    0.7864E+03,              !- Property Value 67
    0.8026E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5312E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.4058E+06,              !- Property Value 22
    0.4073E+06,              !- Property Value 23
    0.4088E+06,              !- Property Value 24
    0.4102E+06,              !- Property Value 25
    0.4117E+06,              !- Property Value 26
    0.4132E+06,              !- Property Value 27
    0.4147E+06,              !- Property Value 28
    0.4161E+06,              !- Property Value 29
    0.4176E+06,              !- Property Value 30
    0.4190E+06,              !- Property Value 31
    0.4205E+06,              !- Property Value 32
    0.4220E+06,              !- Property Value 33
    0.4234E+06,              !- Property Value 34
    0.4249E+06,              !- Property Value 35
    0.4263E+06,              !- Property Value 36
    0.4278E+06,              !- Property Value 37
    0.4292E+06,              !- Property Value 38
    0.4307E+06,              !- Property Value 39
    0.4322E+06,              !- Property Value 40
    0.4336E+06,              !- Property Value 41
    0.4351E+06,              !- Property Value 42
    0.4365E+06,              !- Property Value 43
    0.4380E+06,              !- Property Value 44
    0.4395E+06,              !- Property Value 45
    0.4409E+06,              !- Property Value 46
    0.4425E+06,              !- Property Value 47
    0.4441E+06,              !- Property Value 48
    0.4456E+06,              !- Property Value 49
    0.4472E+06,              !- Property Value 50
    0.4488E+06,              !- Property Value 51
    0.4504E+06,              !- Property Value 52
    0.4520E+06,              !- Property Value 53
    0.4535E+06,              !- Property Value 54
    0.4551E+06,              !- Property Value 55
    0.4567E+06,              !- Property Value 56
    0.4583E+06,              !- Property Value 57
    0.4599E+06,              !- Property Value 58
    0.4615E+06,              !- Property Value 59
    0.4631E+06,              !- Property Value 60
    0.4647E+06,              !- Property Value 61
    0.4663E+06,              !- Property Value 62
    0.4679E+06,              !- Property Value 63
    0.4695E+06,              !- Property Value 64
    0.4712E+06,              !- Property Value 65
    0.4881E+06,              !- Property Value 66
    0.5037E+06,              !- Property Value 67
    0.5196E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5312E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.2260E+02,              !- Property Value 22
    0.2236E+02,              !- Property Value 23
    0.2212E+02,              !- Property Value 24
    0.2189E+02,              !- Property Value 25
    0.2167E+02,              !- Property Value 26
    0.2145E+02,              !- Property Value 27
    0.2124E+02,              !- Property Value 28
    0.2104E+02,              !- Property Value 29
    0.2084E+02,              !- Property Value 30
    0.2064E+02,              !- Property Value 31
    0.2045E+02,              !- Property Value 32
    0.2027E+02,              !- Property Value 33
    0.2009E+02,              !- Property Value 34
    0.1991E+02,              !- Property Value 35
    0.1974E+02,              !- Property Value 36
    0.1957E+02,              !- Property Value 37
    0.1940E+02,              !- Property Value 38
    0.1924E+02,              !- Property Value 39
    0.1908E+02,              !- Property Value 40
    0.1893E+02,              !- Property Value 41
    0.1878E+02,              !- Property Value 42
    0.1863E+02,              !- Property Value 43
    0.1848E+02,              !- Property Value 44
    0.1834E+02,              !- Property Value 45
    0.1820E+02,              !- Property Value 46
    0.1805E+02,              !- Property Value 47
    0.1791E+02,              !- Property Value 48
    0.1776E+02,              !- Property Value 49
    0.1762E+02,              !- Property Value 50
    0.1749E+02,              !- Property Value 51
    0.1735E+02,              !- Property Value 52
    0.1722E+02,              !- Property Value 53
    0.1709E+02,              !- Property Value 54
    0.1697E+02,              !- Property Value 55
    0.1684E+02,              !- Property Value 56
    0.1672E+02,              !- Property Value 57
    0.1660E+02,              !- Property Value 58
    0.1648E+02,              !- Property Value 59
    0.1636E+02,              !- Property Value 60
    0.1625E+02,              !- Property Value 61
    0.1614E+02,              !- Property Value 62
    0.1603E+02,              !- Property Value 63
    0.1592E+02,              !- Property Value 64
    0.1581E+02,              !- Property Value 65
    0.1479E+02,              !- Property Value 66
    0.1398E+02,              !- Property Value 67
    0.1327E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5312E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.7476E+03,              !- Property Value 22
    0.7443E+03,              !- Property Value 23
    0.7414E+03,              !- Property Value 24
    0.7390E+03,              !- Property Value 25
    0.7369E+03,              !- Property Value 26
    0.7351E+03,              !- Property Value 27
    0.7335E+03,              !- Property Value 28
    0.7323E+03,              !- Property Value 29
    0.7312E+03,              !- Property Value 30
    0.7303E+03,              !- Property Value 31
    0.7296E+03,              !- Property Value 32
    0.7291E+03,              !- Property Value 33
    0.7287E+03,              !- Property Value 34
    0.7284E+03,              !- Property Value 35
    0.7283E+03,              !- Property Value 36
    0.7283E+03,              !- Property Value 37
    0.7284E+03,              !- Property Value 38
    0.7286E+03,              !- Property Value 39
    0.7288E+03,              !- Property Value 40
    0.7292E+03,              !- Property Value 41
    0.7296E+03,              !- Property Value 42
    0.7302E+03,              !- Property Value 43
    0.7308E+03,              !- Property Value 44
    0.7314E+03,              !- Property Value 45
    0.7321E+03,              !- Property Value 46
    0.7330E+03,              !- Property Value 47
    0.7339E+03,              !- Property Value 48
    0.7348E+03,              !- Property Value 49
    0.7358E+03,              !- Property Value 50
    0.7369E+03,              !- Property Value 51
    0.7380E+03,              !- Property Value 52
    0.7392E+03,              !- Property Value 53
    0.7404E+03,              !- Property Value 54
    0.7416E+03,              !- Property Value 55
    0.7429E+03,              !- Property Value 56
    0.7442E+03,              !- Property Value 57
    0.7455E+03,              !- Property Value 58
    0.7469E+03,              !- Property Value 59
    0.7483E+03,              !- Property Value 60
    0.7497E+03,              !- Property Value 61
    0.7511E+03,              !- Property Value 62
    0.7526E+03,              !- Property Value 63
    0.7541E+03,              !- Property Value 64
    0.7556E+03,              !- Property Value 65
    0.7721E+03,              !- Property Value 66
    0.7878E+03,              !- Property Value 67
    0.8037E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5661E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.4065E+06,              !- Property Value 23
    0.4080E+06,              !- Property Value 24
    0.4095E+06,              !- Property Value 25
    0.4110E+06,              !- Property Value 26
    0.4125E+06,              !- Property Value 27
    0.4140E+06,              !- Property Value 28
    0.4155E+06,              !- Property Value 29
    0.4169E+06,              !- Property Value 30
    0.4184E+06,              !- Property Value 31
    0.4199E+06,              !- Property Value 32
    0.4214E+06,              !- Property Value 33
    0.4228E+06,              !- Property Value 34
    0.4243E+06,              !- Property Value 35
    0.4258E+06,              !- Property Value 36
    0.4273E+06,              !- Property Value 37
    0.4287E+06,              !- Property Value 38
    0.4302E+06,              !- Property Value 39
    0.4317E+06,              !- Property Value 40
    0.4331E+06,              !- Property Value 41
    0.4346E+06,              !- Property Value 42
    0.4361E+06,              !- Property Value 43
    0.4375E+06,              !- Property Value 44
    0.4390E+06,              !- Property Value 45
    0.4405E+06,              !- Property Value 46
    0.4421E+06,              !- Property Value 47
    0.4436E+06,              !- Property Value 48
    0.4452E+06,              !- Property Value 49
    0.4468E+06,              !- Property Value 50
    0.4484E+06,              !- Property Value 51
    0.4500E+06,              !- Property Value 52
    0.4516E+06,              !- Property Value 53
    0.4532E+06,              !- Property Value 54
    0.4547E+06,              !- Property Value 55
    0.4563E+06,              !- Property Value 56
    0.4579E+06,              !- Property Value 57
    0.4595E+06,              !- Property Value 58
    0.4611E+06,              !- Property Value 59
    0.4628E+06,              !- Property Value 60
    0.4644E+06,              !- Property Value 61
    0.4660E+06,              !- Property Value 62
    0.4676E+06,              !- Property Value 63
    0.4692E+06,              !- Property Value 64
    0.4708E+06,              !- Property Value 65
    0.4878E+06,              !- Property Value 66
    0.5034E+06,              !- Property Value 67
    0.5194E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5661E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.2404E+02,              !- Property Value 23
    0.2378E+02,              !- Property Value 24
    0.2353E+02,              !- Property Value 25
    0.2328E+02,              !- Property Value 26
    0.2304E+02,              !- Property Value 27
    0.2281E+02,              !- Property Value 28
    0.2258E+02,              !- Property Value 29
    0.2236E+02,              !- Property Value 30
    0.2215E+02,              !- Property Value 31
    0.2194E+02,              !- Property Value 32
    0.2174E+02,              !- Property Value 33
    0.2154E+02,              !- Property Value 34
    0.2134E+02,              !- Property Value 35
    0.2116E+02,              !- Property Value 36
    0.2097E+02,              !- Property Value 37
    0.2079E+02,              !- Property Value 38
    0.2061E+02,              !- Property Value 39
    0.2044E+02,              !- Property Value 40
    0.2027E+02,              !- Property Value 41
    0.2011E+02,              !- Property Value 42
    0.1995E+02,              !- Property Value 43
    0.1979E+02,              !- Property Value 44
    0.1963E+02,              !- Property Value 45
    0.1948E+02,              !- Property Value 46
    0.1932E+02,              !- Property Value 47
    0.1916E+02,              !- Property Value 48
    0.1901E+02,              !- Property Value 49
    0.1886E+02,              !- Property Value 50
    0.1871E+02,              !- Property Value 51
    0.1856E+02,              !- Property Value 52
