    Desiccant Process Outlet Node,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW ZONE AIR NODE,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW Single Duct VAV,  !- Key Value
    Zone Air Terminal Outdoor Air Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW ZONE AIR NODE,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV,  !- Key Value
    Zone Air Terminal Outdoor Air Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    AIR LOOP AHU SUPPLY FAN, !- Key Value
    Fan Electric Energy,     !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total HVAC Electric Demand Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    People 1ST%FLOOR:1st%Classroom,      !- Key Value
    People Occupant Count,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    People 1ST%FLOOR:1st%Research%Open%NW,      !- Key Value
    People Occupant Count,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    People 2ND%FLOOR%SOUTH:2nd%Conference%02,      !- Key Value
    People Occupant Count,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1st%Classroom,      !- Key Value
    Zone Electric Equipment Electric Power,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1st%Research%Open%NW,      !- Key Value
    Zone Electric Equipment Electric Power,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Conference%02,      !- Key Value
    Zone Electric Equipment Electric Power,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *, !- Key Value
    Cooling Coil Electric Power, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    *, !- Key Value
    Heating Coil Electric Power, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE, !- Key Value 2nd1
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE, !- Key Value 2nd1
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NE, !- Key Value 2nd1
    Zone Thermal Comfort Fanger Model Pmv, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Conference%02, !- Key Value 2nd2
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Conference%02, !- Key Value 2nd2
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    People 2ND%FLOOR%SOUTH:2nd%Conference%02, !- Key Value 2nd1
    Zone Thermal Comfort Fanger Model Pmv, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Conference, !- Key Value 1st1
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Conference, !- Key Value 1st1
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    People 1ST%FLOOR:1st%Conference, !- Key Value 2nd1
    Zone Thermal Comfort Fanger Model Pmv, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Research%Open%NE, !- Key Value 1st2
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Research%Open%NE, !- Key Value 1st2
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    People 1ST%FLOOR:1st%Research%Open%NE, !- Key Value 2nd1
    Zone Thermal Comfort Fanger Model Pmv, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Research%Open%Nw, !- Key Value 1st2
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Research%Open%Nw, !- Key Value 1st2
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    People 1ST%FLOOR:1st%Research%Open%Nw, !- Key Value 2nd1
    Zone Thermal Comfort Fanger Model Pmv, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Classroom, !- Key Value 1st2
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Classroom, !- Key Value 1st2
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    People 1ST%FLOOR:1st%Classroom, !- Key Value 2nd1
    Zone Thermal Comfort Fanger Model Pmv, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Research%Open%NE, !- Key Value 1st2
    Zone Air Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    *,                       !- Key Value
    Facility Total HVAC Electric Demand Power,  !- Variable Name
    RunPeriod;                !- Reporting Frequency

Output:Variable,
    *, !- Key Value
    Facility Cooling Setpoint Not Met Time, !- Variable Name
    RunPeriod; !- Reporting

Output:Variable,
    *, !- Key Value
    Facility Heating Setpoint Not Met Time, !- Variable Name
    RunPeriod; !- Reporting

Output:Variable,
    *, !- Key Value
    DebugRdmOutput, !- Variable Name
    timestep; !- Reporting

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm

Sizing:System,
    Air Loop,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    26,                      !- Central Heating Design Supply Air Temperature {C}
    Noncoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    0.000,                   !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    0.000,                   !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Timestep,
    12;                       !- Number of Timesteps per Hour

EnergyManagementSystem:Program,
    Init, ! Name Init
    SET DebugRdm = Minute,
    SET LastMin = 0,
    SET NoOccpFlag = 0,
    SET adj_off_counter = 1000, ! A very large value
    SET adj_cof_counter = 1000,
    SET adj_cls_counter = 1000,
    SET adj_1stFloor1stOpenNE = 0,
    SET adj_1stFloor1stOpenNW = 0,
    SET adj_1stFloor1stOpenNM = 0,
    SET adj_1stFloor1stVol = 0,
    SET adj_1stFloor1stOpenSW = 0,
    SET adj_1stFloor1stOpenSM = 0,
    SET adj_1stFloor1stOpenSE = 0,
    SET adj_2ndFloor2ndOpenNE = 0,
    SET adj_2ndFloor2ndOpenSW = 0,
    SET adj_2ndFloor2ndOpenSMW = 0,
    SET adj_2ndFloor2ndOpenSM = 0,
    SET adj_2ndFloor2ndOpenSE = 0,
    SET adj_2ndFloor2ndOpenSME = 0,
    SET adj_2ndFloor2ndOpenNMW = 0,
    SET adj_2ndFloor2ndOpenNME = 0,
    SET adj_2ndFloor2ndOpenNW = 0,
    SET adj_2ndFloor2ndOpenSME1 = 0,
    SET adj_1stFloor1stCof = 0,
    SET adj_2ndFloor2ndCof02 = 0,
    SET adj_2ndFloor2ndCof01 = 0,
    SET adj_2ndFloor2ndCof03 = 0,
    SET adj_1stFloor1stCls = 0;

EnergyManagementSystem:Program,
    SetNoOccpFlag, ! Name Set the Non-occupancy-flag based on the time
    IF Hour < 7 || Hour > 19, ! 
        SET NoOccpFlag = 1,
    ELSE,
        SET NoOccpFlag = 0,
    ENDIF; 

EnergyManagementSystem:Program,
    StochasticStpt, ! Name Calculate the stochastic stpt
    !For setpoints
    SET adjScl = 2.0,
    SET stptChangeFreq = 6, ! 6 steps
    !For zone heating/cooling setpoint @ offices
    SET DebugRdm = adj_off_counter,
    IF OffOccpSch > 0,
        IF adj_off_counter >= stptChangeFreq,
        SET adj_off_counter = 1,
        IF (@Abs Pmv_1stFloor1stOpenNE) > 0.5,
            SET adj_1stFloor1stOpenNE = -(adjScl * Pmv_1stFloor1stOpenNE) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_1stFloor1stOpenNW) > 0.5, 
            SET adj_1stFloor1stOpenNW = -(adjScl * Pmv_1stFloor1stOpenNW) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_1stFloor1stOpenNM) > 0.5, 
            SET adj_1stFloor1stOpenNM = -(adjScl * Pmv_1stFloor1stOpenNM) + ((@RandomNormal 5 0.5 4.0 6.0)-5), 
        ENDIF,
        IF (@Abs Pmv_1stFloor1stVol) > 0.5, 
            SET adj_1stFloor1stVol = -(adjScl * Pmv_1stFloor1stVol) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_1stFloor1stOpenSW) > 0.5, 
            SET adj_1stFloor1stOpenSW = -(adjScl * Pmv_1stFloor1stOpenSW) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_1stFloor1stOpenSM) > 0.5, 
            SET adj_1stFloor1stOpenSM = -(adjScl * Pmv_1stFloor1stOpenSM) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_1stFloor1stOpenSE) > 0.5, 
            SET adj_1stFloor1stOpenSE = -(adjScl * Pmv_1stFloor1stOpenSE) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenNE) > 0.5, 
            SET adj_2ndFloor2ndOpenNE = -(adjScl * Pmv_2ndFloor2ndOpenNE) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenSW) > 0.5, 
            SET adj_2ndFloor2ndOpenSW = -(adjScl * Pmv_2ndFloor2ndOpenSW) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenSMW) > 0.5, 
            SET adj_2ndFloor2ndOpenSMW = -(adjScl * Pmv_2ndFloor2ndOpenSMW) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenSM) > 0.5, 
            SET adj_2ndFloor2ndOpenSM = -(adjScl * Pmv_2ndFloor2ndOpenSM) + ((@RandomNormal 5 0.5 4.0 6.0)-5), 
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenSE) > 0.5, 
            SET adj_2ndFloor2ndOpenSE = -(adjScl * Pmv_2ndFloor2ndOpenSE) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenSME) > 0.5, 
            SET adj_2ndFloor2ndOpenSME = -(adjScl * Pmv_2ndFloor2ndOpenSME) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenNMW) > 0.5, 
            SET adj_2ndFloor2ndOpenNMW = -(adjScl * Pmv_2ndFloor2ndOpenNMW) + ((@RandomNormal 5 0.5 4.0 6.0)-5), 
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenNME) > 0.5, 
            SET adj_2ndFloor2ndOpenNME = -(adjScl * Pmv_2ndFloor2ndOpenNME) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenNW) > 0.5, 
            SET adj_2ndFloor2ndOpenNW = -(adjScl * Pmv_2ndFloor2ndOpenNW) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenSME1) > 0.5, 
            SET adj_2ndFloor2ndOpenSME1 = -(adjScl * Pmv_2ndFloor2ndOpenSME1) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        ELSE,
        SET adj_off_counter = adj_off_counter + 1,
        ENDIF,
    ELSE,
        SET adj_off_counter = 1000,
    ENDIF,
    !For zone heating/cooling setpoint @ cof 
    IF CofOccpSch > 0,
        IF adj_cof_counter >= stptChangeFreq,
        SET adj_cof_counter = 1,
        IF (@Abs Pmv_1stFloor1stCof) > 0.5, 
            SET adj_1stFloor1stCof = -(adjScl * Pmv_1stFloor1stCof) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndCof02) > 0.5, 
            SET adj_2ndFloor2ndCof02 = -(adjScl * Pmv_2ndFloor2ndCof02) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndCof01) > 0.5, 
            SET adj_2ndFloor2ndCof01 = -(adjScl * Pmv_2ndFloor2ndCof01) + ((@RandomNormal 5 0.5 4.0 6.0)-5), 
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndCof03) > 0.5, 
            SET adj_2ndFloor2ndCof03 = -(adjScl * Pmv_2ndFloor2ndCof03) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        ELSE,
        SET adj_cof_counter = adj_cof_counter + 1,
        ENDIF,
    ELSE,
        SET adj_cof_counter = 1000,
    ENDIF,
    !For zone heating/cooling setpoint @ cls
    IF ClsOccpSch > 0,
        IF adj_cls_counter >= stptChangeFreq,
        SET adj_cls_counter = 1,
        IF (@Abs Pmv_1stFloor1stCls) > 0.5, 
            SET adj_1stFloor1stCls = -(adjScl * Pmv_1stFloor1stCls) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        ELSE,
        SET adj_cls_counter = adj_cls_counter + 1,
        ENDIF,
    ELSE,
        SET adj_cls_counter = 1000,
    ENDIF,
    !- Set the setpoints
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenNE = BaseZnCoolingSch + adj_1stFloor1stOpenNE,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenNE = BaseZnHeatingSch + adj_1stFloor1stOpenNE,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenNW = BaseZnCoolingSch + adj_1stFloor1stOpenNW,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenNW = BaseZnHeatingSch + adj_1stFloor1stOpenNW,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenNM = BaseZnCoolingSch + adj_1stFloor1stOpenNM,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenNM = BaseZnHeatingSch + adj_1stFloor1stOpenNM,
    SET Set%ZoneCoolingSetpoint_1stFloor1stVol = BaseZnCoolingSch + adj_1stFloor1stVol,
    SET Set%ZoneHeatingSetpoint_1stFloor1stVol = BaseZnHeatingSch + adj_1stFloor1stVol,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenSW = BaseZnCoolingSch + adj_1stFloor1stOpenSW,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenSW = BaseZnHeatingSch + adj_1stFloor1stOpenSW,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenSM = BaseZnCoolingSch + adj_1stFloor1stOpenSM,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenSM = BaseZnHeatingSch + adj_1stFloor1stOpenSM,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenSE = BaseZnCoolingSch + adj_1stFloor1stOpenSE,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenSE = BaseZnHeatingSch + adj_1stFloor1stOpenSE,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNE = BaseZnCoolingSch + adj_2ndFloor2ndOpenNE,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNE = BaseZnHeatingSch + adj_2ndFloor2ndOpenNE,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSW = BaseZnCoolingSch + adj_2ndFloor2ndOpenSW,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSW = BaseZnHeatingSch + adj_2ndFloor2ndOpenSW,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSMW = BaseZnCoolingSch + adj_2ndFloor2ndOpenSMW,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSMW = BaseZnHeatingSch + adj_2ndFloor2ndOpenSMW,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSM = BaseZnCoolingSch + adj_2ndFloor2ndOpenSM,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSM = BaseZnHeatingSch + adj_2ndFloor2ndOpenSM,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSE = BaseZnCoolingSch + adj_2ndFloor2ndOpenSE,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSE = BaseZnHeatingSch + adj_2ndFloor2ndOpenSE,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSME = BaseZnCoolingSch + adj_2ndFloor2ndOpenSME,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSME = BaseZnHeatingSch + adj_2ndFloor2ndOpenSME,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNMW = BaseZnCoolingSch + adj_2ndFloor2ndOpenNMW,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNMW = BaseZnHeatingSch + adj_2ndFloor2ndOpenNMW,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNME = BaseZnCoolingSch + adj_2ndFloor2ndOpenNME,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNME = BaseZnHeatingSch + adj_2ndFloor2ndOpenNME,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNW = BaseZnCoolingSch + adj_2ndFloor2ndOpenNW,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNW = BaseZnHeatingSch + adj_2ndFloor2ndOpenNW,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSME1 = BaseZnCoolingSch + adj_2ndFloor2ndOpenSME1,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSME1 = BaseZnHeatingSch + adj_2ndFloor2ndOpenSME1,
    SET Set%ZoneCoolingSetpoint_1stFloor1stCof = BaseZnCoolingSch + adj_1stFloor1stCof,
    SET Set%ZoneHeatingSetpoint_1stFloor1stCof = BaseZnHeatingSch + adj_1stFloor1stCof,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndCof01 = BaseZnCoolingSch + adj_2ndFloor2ndCof01,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndCof01 = BaseZnHeatingSch + adj_2ndFloor2ndCof01,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndCof02 = BaseZnCoolingSch + adj_2ndFloor2ndCof02,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndCof02 = BaseZnHeatingSch + adj_2ndFloor2ndCof02,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndCof03 = BaseZnCoolingSch + adj_2ndFloor2ndCof03,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndCof03 = BaseZnHeatingSch + adj_2ndFloor2ndCof03,
    SET Set%ZoneCoolingSetpoint_1stFloor1stCls = BaseZnCoolingSchCls + adj_1stFloor1stCls,
    SET Set%ZoneHeatingSetpoint_1stFloor1stCls = BaseZnHeatingSchCls + adj_1stFloor1stCls;

EnergyManagementSystem:Program,
    StochasticSch, ! Name Calculate the stochastic schedules (add a N~(0, std) to the original sch)
    
        !For office schedule
        SET SclOff = 0.075, ! Change 1
        SET RdmNorm_EquiOff = @RandomNormal 5 1 0 10,
        SET RdmNorm_EquiOff = RdmNorm_EquiOff - 5,
        SET EquiOffRaw = RdmNorm_EquiOff * SclOff + OffOccpSch,

        !For conference schedule
        SET SclCof = 0.075, ! Change 1
        SET RdmNorm_EquiCof = @RandomNormal 5 1 0 10,
        SET RdmNorm_EquiCof = RdmNorm_EquiCof - 5,
        SET EquiCofRaw = RdmNorm_EquiCof * SclCof + CofOccpSch,

        !For classroom schedule
        SET SclCls = 0.075, ! Change 1
        SET RdmNorm_EquiCls = @RandomNormal 5 1 0 10,
        SET RdmNorm_EquiCls = RdmNorm_EquiCls - 5,
        SET EquiClsRaw = RdmNorm_EquiCls * SclCls + ClsOccpSch,


        !Process the raw schedules
        SET EquiOffPrcd = @Min (@Max EquiOffRaw 0.0) 1.0,

        SET EquiCofPrcd = @Min (@Max EquiCofRaw 0.0) 1.0,

        SET EquiClsPrcd = @Min (@Max EquiClsRaw 0.0) 1.0,

        !- Make the electric equipment load not zero
    IF EquiOffPrcd <= 0.1,
    SET EquiOffPrcd = 0.1,
    ENDIF,
    IF EquiCofPrcd <= 0.1,
    SET EquiCofPrcd = 0.1,
    ENDIF,
    IF EquiClsPrcd <= 0.1,
    SET EquiClsPrcd = 0.1,
    ENDIF,

        !Overwrite the equipment schedules
        SET Set_off_equiSch = EquiOffPrcd,
        SET Set_cof_equiSch = EquiCofPrcd,
        SET Set_cls_equiSch = EquiClsPrcd;

Sizing:Zone,
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Conference;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Classroom;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Vestibule, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Vestibule;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Restroom;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Break%Room;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Volunteer%Area;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Corridor;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Edctn%Strg;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Conference%02;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Conference%01;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Restrooms;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Corridor;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Secure%Files;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Conference%03;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Work%Room;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NE;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NM;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SM;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SE;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NE;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SMW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SM;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SE;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SME;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NMW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NME;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SME1;  !- Design Specification Zone Air Distribution Object Name

Sizing:Parameters,
    1.5,                     !- Heating Sizing Factor
    1.5,                     !- Cooling Sizing Factor
    1;                       !- Timesteps in Averaging Window

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 34 - Surface 4 (285),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 34,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.3009652172,           !- Vertex 1 X-coordinate {m}
    -3.8821745655,           !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    29.0739652172,           !- Vertex 2 X-coordinate {m}
    -3.8821745655,           !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    29.0739652172,           !- Vertex 3 X-coordinate {m}
    -2.1961935529,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    30.3009652172,           !- Vertex 4 X-coordinate {m}
    -2.1961935529,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 35 - Surface 6 (286),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 35,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.8772333019,          !- Vertex 1 X-coordinate {m}
    -14.1265213921,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -22.1042331014,          !- Vertex 2 X-coordinate {m}
    -14.1272228729,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -22.1061745448,          !- Vertex 3 X-coordinate {m}
    -10.7313343777,          !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    -20.8791747454,          !- Vertex 4 X-coordinate {m}
    -10.7306328968,          !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 37 - Surface 5 (287),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 37,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.8779347828,          !- Vertex 1 X-coordinate {m}
    -3.5403265124,           !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -22.1049347828,          !- Vertex 2 X-coordinate {m}
    -3.5403265124,           !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -22.1049347828,          !- Vertex 3 X-coordinate {m}
    -1.8549298478,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    -20.8779347828,          !- Vertex 4 X-coordinate {m}
    -1.8549298478,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 39 - Surface 5 (289),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 39,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.6205838606,          !- Vertex 1 X-coordinate {m}
    -3.5025197919,           !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -21.8475838606,          !- Vertex 2 X-coordinate {m}
    -3.5025197919,           !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -21.8475838606,          !- Vertex 3 X-coordinate {m}
    -1.8171231273,           !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    -20.6205838606,          !- Vertex 4 X-coordinate {m}
    -1.8171231273,           !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 40 - Surface 6 (290),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 40,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.8039652172,           !- Vertex 1 X-coordinate {m}
    -13.8725638855,          !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -20.5915679809,          !- Vertex 2 X-coordinate {m}
    -13.8725638855,          !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -20.5915679809,          !- Vertex 3 X-coordinate {m}
    -12.6455638855,          !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    24.8039652172,           !- Vertex 4 X-coordinate {m}
    -12.6455638855,          !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 41 - Surface 4 (291),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 41,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.6031058795,          !- Vertex 1 X-coordinate {m}
    -13.872562596,           !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -21.83010459,            !- Vertex 2 X-coordinate {m}
    -13.8743414992,          !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -21.8346450566,          !- Vertex 3 X-coordinate {m}
    -10.7425541034,          !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    -20.6076463462,          !- Vertex 4 X-coordinate {m}
    -10.7407752002,          !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 42 - Surface 6 (292),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 42,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.0783222299,           !- Vertex 1 X-coordinate {m}
    -14.0979615951,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -20.8772333019,          !- Vertex 2 X-coordinate {m}
    -14.1265213921,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -20.8779347828,          !- Vertex 3 X-coordinate {m}
    -12.8995215926,          !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    29.0776207491,           !- Vertex 4 X-coordinate {m}
    -12.8709617957,          !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 32 - Surface 6 (293),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 32,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.3053220294,           !- Vertex 1 X-coordinate {m}
    -14.0972601143,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    29.0783222299,           !- Vertex 2 X-coordinate {m}
    -14.0979615951,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    29.0745244892,           !- Vertex 3 X-coordinate {m}
    -7.4551186186,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    30.3015242887,           !- Vertex 4 X-coordinate {m}
    -7.4544171378,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Branch,
    Air Loop AHU Main Branch,!- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Duct,                    !- Component 1 Object Type
    VAV INLET DUCT,          !- Component 1 Name
    Air Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Air Loop AHU Return Air Outlet Node,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop AHU Outside air system,  !- Component 1 Name
    Air Loop AHU Return Air Outlet Node,  !- Component 1 Inlet Node Name
    Mixed Air Node,          !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,      !- Component 2 Object Type
    Air Loop AHU Cooling Coil,  !- Component 2 Name
    Mixed Air Node,          !- Component 2 Inlet Node Name
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    CoilSystem:Heating:DX,      !- Component 3 Object Type
    Air Loop AHU Heating Coil,  !- Component 3 Name
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Component 3 Inlet Node Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 1 Object Type
    Air Loop AHU Supply Fan, !- Component 1 Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Component 1 Inlet Node Name
    Air Loop Supply Side Outlet 1,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Fan:VariableVolume,
    Desiccant Regen Fan,     !- Name
    2,                       !- Availability Schedule Name 
    0.7,                     !- Fan Total Efficiency
    222,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0,                       !- Fan Power Coefficient 1
    1,                       !- Fan Power Coefficient 2
    0,                       !- Fan Power Coefficient 3
    0,                       !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Outside Air Inlet Node 2,!- Air Inlet Node Name
    Regen Coil Inlet Node;   !- Air Outlet Node Name

Fan:VariableVolume,
    Air Loop AHU Supply Fan, !- Name
    ahuFanOp,                       !- Availability Schedule Name
    0.79,                    !- Fan Total Efficiency
    1740.595,                !- Pressure Rise {Pa}
    autosize,                    !- Maximum Flow Rate {m3/s} 80% fan speed lock
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                    !- Fan Power Minimum Flow Fraction
    0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
    0.81,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    0.0013,                  !- Fan Power Coefficient 1
    0.147,                   !- Fan Power Coefficient 2
    0.9506,                  !- Fan Power Coefficient 3
    -.0998,                  !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    Air Loop AHU Heating Coil Air Outlet Node, !Air Loop AHU Supply Fan Inlet Node,  !- Air Inlet Node Name
    Air Loop Supply Side Outlet 1,  !- Air Outlet Node Name
    VAV Supply Fan Energy;   !- End-Use Subcategory

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Conference Thermostat,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Conference Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%NE Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%NE Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Classroom Thermostat,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Classroom Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Restroom Thermostat,  !- Name
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Restroom Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%NW Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%NW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%NM Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%NM Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Break%Room Thermostat,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Break%Room Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Volunteer%Area Thermostat,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Volunteer%Area Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%SW Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%SW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%SM Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%SM Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%SE Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%SE Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Corridor Thermostat,  !- Name
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Corridor Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Edctn%Strg Thermostat,  !- Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Edctn%Strg Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%02 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%01 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Restrooms Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Restrooms Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Corridor Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Corridor Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Secure%Files Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Secure%Files Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Conference%03 Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Conference%03 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Work%Room Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Work%Room Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Thermostat Dual SP Control;  !- Control 1 Name

Material, Plasterboard_0.013,
   Rough,                                         !- Roughness
    .013,                                         !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;             !- Name

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

Coil:Cooling:DX:SingleSpeed,
    Heat Pump DX Cooling Coil 1,    !- Name
    alwaysOn,    !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.06,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air Node,  !- Air Inlet Node Name
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    ,             ! Nominal Time for Condensate Removal to Begin {s}
    ,               ! Ratio of Initial Moisture Evaporation Rate and Steady-state Latent Capacity
    ,               ! Maximum ON/OFF Cycling Rate {cycles/hr}
    ,              ! Latent Capacity Time Constant {s}
    ,                  ! Condenser Air Inlet Node Name
    AirCooled,        ! Condenser Type
    ,                  ! Evaporative Condenser Effectiveness
    ,                  ! Evaporative Condenser Air Volume Flow Rate {m3/s}
    ,                  ! Evaporative Condenser Pump Rated Power Consumption {W}
    ,               ! Crankcase Heater Capacity {W}
    ;               ! Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}

AvailabilityManagerAssignmentList,
    Air Loop Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop Availability;   !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Reheat System 1 Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Reheat System 1 Availability;  !- Availability Manager 1 Name

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Restroom Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Corridor Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 7,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 8,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 9,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 10,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 11,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Break%Room Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Break%Room Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 1,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Conference Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Conference Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 2,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Classroom Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Classroom Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 3,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 6,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 3,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 4,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 12,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 11,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 10,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 9,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 8,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 7,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 11,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 10,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 9,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 8,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 7,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 6,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 5,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 12,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 1,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 13,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

ElectricEquipment,
    1ST%FLOOR:1st%Conference Equipment 1,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    StoCofEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    229.2741,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Conference#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Research%Open%NE Equipment 1,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1131.9868,               !- Design Level {W}
    15,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NE#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Classroom Equipment 1,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    StoClsEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1480.8321,               !- Design Level {W}
    3.318,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Classroom#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Research%Open%NW Equipment 1,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    699.2972,                !- Design Level {W}
    15,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NW#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Research%Open%NM Equipment 1,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    865.2868,                !- Design Level {W}
    15,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NM#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Break%Room Equipment 1,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    StoCofEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1280.9,                  !- Design Level {W}
    7.616,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Break%Room#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Volunteer%Area Equipment 1,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    324.632,                 !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Volunteer%Area#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Research%Open%SW Equipment 1,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    720.7844,                !- Design Level {W}
    15,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SW#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Research%Open%SM Equipment 1,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1175.1488,               !- Design Level {W}
    15,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SM#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Research%Open%SE Equipment 1,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1175.1488,               !- Design Level {W}
    15,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SE#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    3683.5938,               !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NE#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    StoCofEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    293.7726,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%02#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    432.0612,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SW#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    801.2844,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SMW#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    587.2896,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SM#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    667.1124,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SE#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1026.4968,               !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    StoCofEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    618.4266,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%01#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    835.2252,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NMW#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    614.1258,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NME#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    432.4968,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NW#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%NORTH:2nd%Conference%03 Equipment 1,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    StoCofEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    266.0229,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Conference%03#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%NORTH:2nd%Work%Room Equipment 1,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    pythonInteriorEquipment, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    275.3553,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Work%Room#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    684.4302,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME1#05;  !- End-Use Subcategory

EnergyManagementSystem:Sensor,
    OffOccpSch, !Name
    StoOffOccpSch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ClsOccpSch, !Name
    StoClsOccpSch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CofOccpSch, !Name
    StoCofOccpSch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BaseZnHeatingSch, !Name
    ZoneHeatingSetpoint,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BaseZnCoolingSch, !Name
    ZoneCoolingSetpoint,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BaseZnHeatingSchCls, !Name
    ZoneHeatingSetpointCls,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BaseZnCoolingSchCls, !Name
    ZoneCoolingSetpointCls,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stCof, !Name
    People 1ST%FLOOR:1st%Conference,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stOpenNE, !Name
    People 1ST%FLOOR:1st%Research%Open%NE,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stCls, !Name
    People 1ST%FLOOR:1st%Classroom,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stOpenNW, !Name
    People 1ST%FLOOR:1st%Research%Open%NW,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stOpenNM, !Name
    People 1ST%FLOOR:1st%Research%Open%NM,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stVol, !Name
    People 1ST%FLOOR:1st%Volunteer%Area,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stOpenSW, !Name
    People 1ST%FLOOR:1st%Research%Open%SW,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stOpenSM, !Name
    People 1ST%FLOOR:1st%Research%Open%SM,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stOpenSE, !Name
    People 1ST%FLOOR:1st%Research%Open%SE,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenNE, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NE,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndCof02, !Name
    People 2ND%FLOOR%SOUTH:2nd%Conference%02,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenSW, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SW,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenSMW, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenSM, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SM,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenSE, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SE,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenSME, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SME,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndCof01, !Name
    People 2ND%FLOOR%SOUTH:2nd%Conference%01,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenNMW, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenNME, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NME,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenNW, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NW,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndCof03, !Name
    People 2ND%FLOOR%NORTH:2nd%Conference%03,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenSME1, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

HeatExchanger:AirToAir:FlatPlate,
    OA Heat Recovery 1,      !- Name
    On,     !- Availability Schedule Name
    CounterFlow,             !- Flow Arrangement Type
    Yes,                     !- Economizer Lockout
    1.0,                     !- Ratio of Supply to Secondary hA Values
    5.0,                  !- Nominal Supply Air Flow Rate {m3/s}
    5.0,                     !- Nominal Supply Air Inlet Temperature {C}
    15.0,                    !- Nominal Supply Air Outlet Temperature {C}
    5.0,                  !- Nominal Secondary Air Flow Rate {m3/s}
    20.0,                    !- Nominal Secondary Air Inlet Temperature {C}
    200,                     !- Nominal Electric Power {W}
    Desiccant Process Outlet Node,  !- Supply Air Inlet Node Name
    Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    Relief Air Outlet Node,  !- Secondary Air Inlet Node Name
    Heat Recovery Secondary Outlet Node;  !- Secondary Air Outlet Node Name

CoilSystem:Heating:DX,
    Air Loop AHU Heating Coil,      !- Name
    dxheatingOpSch,    !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Heat Pump DX Heating Coil 1;  !- Heating Coil Name

AirLoopHVAC:ControllerList,
    Air Loop AHU Outside air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Air Loop AHU  Outdoor Air Controller;  !- Controller 1 Name

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Conference,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Classroom,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Vestibule,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Restroom,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Break%Room,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Volunteer%Area,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Corridor,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Edctn%Strg,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Restrooms,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Corridor,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Conference%03,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Work%Room,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NE,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NW,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NM,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SW,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SM,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SE,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

EnergyManagementSystem:OutputVariable,
    DebugRdmOutput, ! Name
    DebugRdm, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

AirLoopHVAC:ZoneSplitter,
    Air Loop Zone Splitter,  !- Name
    Air Loop Demand Side Inlet 1,  !- Inlet Node Name
    Air Loop Zone Splitter Outlet Node 2,  !- Outlet 1 Node Name
    Air Loop Zone Splitter Outlet Node 4,  !- Outlet 2 Node Name
    Air Loop Zone Splitter Outlet Node 5,  !- Outlet 3 Node Name
    Air Loop Zone Splitter Outlet Node 7,  !- Outlet 4 Node Name
    Air Loop Zone Splitter Outlet Node 8,  !- Outlet 5 Node Name
    Air Loop Zone Splitter Outlet Node 9,  !- Outlet 6 Node Name
    Air Loop Zone Splitter Outlet Node 10,  !- Outlet 7 Node Name
    Air Loop Zone Splitter Outlet Node 11,  !- Outlet 8 Node Name
    Air Loop Zone Splitter Outlet Node 12,  !- Outlet 9 Node Name
    Air Loop Zone Splitter Outlet Node 13;  !- Outlet 10 Node Name

RunPeriod,
    Phipps_CSL_Building_Summer,  !- Name
    6,                       !- Begin Month
    1,                       !- Begin Day of Month
    8,                       !- End Month
    31,                       !- End Day of Month
    Thursday,               !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

Site:GroundTemperature:Deep,
    14.89,                   !- January Deep Ground Temperature {C}
    14.89,                   !- February Deep Ground Temperature {C}
    14.89,                   !- March Deep Ground Temperature {C}
    14.89,                   !- April Deep Ground Temperature {C}
    14.89,                   !- May Deep Ground Temperature {C}
    14.89,                   !- June Deep Ground Temperature {C}
    14.89,                   !- July Deep Ground Temperature {C}
    14.89,                   !- August Deep Ground Temperature {C}
    14.89,                   !- September Deep Ground Temperature {C}
    14.89,                   !- October Deep Ground Temperature {C}
    14.89,                   !- November Deep Ground Temperature {C}
    14.89;                   !- December Deep Ground Temperature {C}

Material, Gypsum Plastering_0.013,
   Rough,                                         !- Roughness
    .013,                                         !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

NodeList,
    Air Loop Demand Side Inlet List,  !- Name
    Air Loop Demand Side Inlet 1;  !- Node 1 Name

NodeList,
    Air Loop Supply Side Outlet List,  !- Name
    Air Loop Supply Side Outlet 1;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Break%Room Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Break%Room Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Conference Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Conference Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Classroom Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Classroom Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Volunteer%Area Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Restroom Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Corridor Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Edctn%Strg Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%NORTH:2nd%Restrooms Air Inlet Node List,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%NORTH:2nd%Corridor Air Inlet Node List,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%NORTH:2nd%Secure%Files Air Inlet Node List,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%NORTH:2nd%Conference%03 Air Inlet Node List,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%NORTH:2nd%Work%Room Air Inlet Node List,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Research%Open%NW Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Research%Open%NM Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Research%Open%NE Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Research%Open%SW Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Research%Open%SM Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Research%Open%SE Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    Mixed Air Nodes,         !- Name
    Mixed Air Node;          !- Node 1 Name

NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Node,  !- Node 1 Name
    Outside Air Inlet Node 2;!- Node 2 Name

Material, MW Glass Wool (rolls)_0.2047,
   Rough,                                         !- Roughness
    .2047,                                        !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output

ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    OutdoorCO2Schedule;      !- Outdoor Carbon Dioxide Schedule Name

AvailabilityManager:Scheduled,
    CHW Loop Availability,   !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    HW Loop Availability,    !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop Availability,   !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    Condenser Loop Availability,  !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    ERV SA outlet temperature availability,  !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    Reheat System 1 Availability,  !- Name
    On;                       !- Schedule Name

Material, Asphalt_0.01,
   Rough,                                         !- Roughness
    .01,                                          !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.3328E+06,              !- Property Value 1
    0.3383E+06,              !- Property Value 2
    0.3440E+06,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4088E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4137E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4367E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.3625E-04,              !- Property Value 1
    0.3267E-04,              !- Property Value 2
    0.2973E-04,              !- Property Value 3
    0.2728E-04,              !- Property Value 4
    0.2520E-04,              !- Property Value 5
    0.2341E-04,              !- Property Value 6
    0.2187E-04,              !- Property Value 7
    0.2051E-04,              !- Property Value 8
    0.1931E-04,              !- Property Value 9
    0.1825E-04,              !- Property Value 10
    0.1729E-04,              !- Property Value 11
    0.1701E-04,              !- Property Value 12
    0.1674E-04,              !- Property Value 13
    0.1648E-04,              !- Property Value 14
    0.1622E-04,              !- Property Value 15
    0.1598E-04,              !- Property Value 16
    0.1586E-04,              !- Property Value 17
    0.1574E-04,              !- Property Value 18
    0.1562E-04,              !- Property Value 19
    0.1551E-04,              !- Property Value 20
    0.1539E-04,              !- Property Value 21
    0.1528E-04,              !- Property Value 22
    0.1517E-04,              !- Property Value 23
    0.1506E-04,              !- Property Value 24
    0.1495E-04,              !- Property Value 25
    0.1485E-04,              !- Property Value 26
    0.1475E-04,              !- Property Value 27
    0.1464E-04,              !- Property Value 28
    0.1454E-04,              !- Property Value 29
    0.1444E-04,              !- Property Value 30
    0.1434E-04,              !- Property Value 31
    0.1425E-04,              !- Property Value 32
    0.1415E-04,              !- Property Value 33
    0.1406E-04,              !- Property Value 34
    0.1396E-04,              !- Property Value 35
    0.1387E-04,              !- Property Value 36
    0.1378E-04,              !- Property Value 37
    0.1369E-04,              !- Property Value 38
    0.1360E-04,              !- Property Value 39
    0.1351E-04,              !- Property Value 40
    0.1343E-04,              !- Property Value 41
    0.1334E-04,              !- Property Value 42
    0.1326E-04,              !- Property Value 43
    0.1317E-04,              !- Property Value 44
    0.1309E-04,              !- Property Value 45
    0.1301E-04,              !- Property Value 46
    0.1293E-04,              !- Property Value 47
    0.1284E-04,              !- Property Value 48
    0.1276E-04,              !- Property Value 49
    0.1268E-04,              !- Property Value 50
    0.1259E-04,              !- Property Value 51
    0.1251E-04,              !- Property Value 52
    0.1243E-04,              !- Property Value 53
    0.1236E-04,              !- Property Value 54
    0.1228E-04,              !- Property Value 55
    0.1220E-04,              !- Property Value 56
    0.1213E-04,              !- Property Value 57
    0.1205E-04,              !- Property Value 58
    0.1198E-04,              !- Property Value 59
    0.1191E-04,              !- Property Value 60
    0.1183E-04,              !- Property Value 61
    0.1176E-04,              !- Property Value 62
    0.1169E-04,              !- Property Value 63
    0.1162E-04,              !- Property Value 64
    0.1156E-04,              !- Property Value 65
    0.1089E-04,              !- Property Value 66
    0.1036E-04,              !- Property Value 67
    0.9870E-05;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.4256E+03,              !- Property Value 1
    0.4401E+03,              !- Property Value 2
    0.4554E+03,              !- Property Value 3
    0.4712E+03,              !- Property Value 4
    0.4872E+03,              !- Property Value 5
    0.5033E+03,              !- Property Value 6
    0.5194E+03,              !- Property Value 7
    0.5355E+03,              !- Property Value 8
    0.5514E+03,              !- Property Value 9
    0.5673E+03,              !- Property Value 10
    0.5831E+03,              !- Property Value 11
    0.5880E+03,              !- Property Value 12
    0.5929E+03,              !- Property Value 13
    0.5978E+03,              !- Property Value 14
    0.6027E+03,              !- Property Value 15
    0.6076E+03,              !- Property Value 16
    0.6100E+03,              !- Property Value 17
    0.6125E+03,              !- Property Value 18
    0.6149E+03,              !- Property Value 19
    0.6173E+03,              !- Property Value 20
    0.6197E+03,              !- Property Value 21
    0.6222E+03,              !- Property Value 22
    0.6246E+03,              !- Property Value 23
    0.6270E+03,              !- Property Value 24
    0.6294E+03,              !- Property Value 25
    0.6318E+03,              !- Property Value 26
    0.6342E+03,              !- Property Value 27
    0.6366E+03,              !- Property Value 28
    0.6390E+03,              !- Property Value 29
    0.6413E+03,              !- Property Value 30
    0.6437E+03,              !- Property Value 31
    0.6461E+03,              !- Property Value 32
    0.6484E+03,              !- Property Value 33
    0.6508E+03,              !- Property Value 34
    0.6532E+03,              !- Property Value 35
    0.6555E+03,              !- Property Value 36
    0.6579E+03,              !- Property Value 37
    0.6602E+03,              !- Property Value 38
    0.6625E+03,              !- Property Value 39
    0.6649E+03,              !- Property Value 40
    0.6672E+03,              !- Property Value 41
    0.6695E+03,              !- Property Value 42
    0.6718E+03,              !- Property Value 43
    0.6741E+03,              !- Property Value 44
    0.6764E+03,              !- Property Value 45
    0.6787E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6836E+03,              !- Property Value 48
    0.6860E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6909E+03,              !- Property Value 51
    0.6933E+03,              !- Property Value 52
    0.6957E+03,              !- Property Value 53
    0.6981E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7052E+03,              !- Property Value 57
    0.7076E+03,              !- Property Value 58
    0.7099E+03,              !- Property Value 59
    0.7123E+03,              !- Property Value 60
    0.7146E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7471E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.3383E+06,              !- Property Value 2
    0.3440E+06,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4088E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4137E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4367E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.4614E-03,              !- Property Value 2
    0.4199E-03,              !- Property Value 3
    0.3853E-03,              !- Property Value 4
    0.3559E-03,              !- Property Value 5
    0.3307E-03,              !- Property Value 6
    0.3089E-03,              !- Property Value 7
    0.2897E-03,              !- Property Value 8
    0.2728E-03,              !- Property Value 9
    0.2577E-03,              !- Property Value 10
    0.2443E-03,              !- Property Value 11
    0.2403E-03,              !- Property Value 12
    0.2365E-03,              !- Property Value 13
    0.2328E-03,              !- Property Value 14
    0.2292E-03,              !- Property Value 15
    0.2257E-03,              !- Property Value 16
    0.2240E-03,              !- Property Value 17
    0.2223E-03,              !- Property Value 18
    0.2207E-03,              !- Property Value 19
    0.2190E-03,              !- Property Value 20
    0.2174E-03,              !- Property Value 21
    0.2159E-03,              !- Property Value 22
    0.2143E-03,              !- Property Value 23
    0.2128E-03,              !- Property Value 24
    0.2112E-03,              !- Property Value 25
    0.2098E-03,              !- Property Value 26
    0.2083E-03,              !- Property Value 27
    0.2068E-03,              !- Property Value 28
    0.2054E-03,              !- Property Value 29
    0.2040E-03,              !- Property Value 30
    0.2026E-03,              !- Property Value 31
    0.2012E-03,              !- Property Value 32
    0.1999E-03,              !- Property Value 33
    0.1985E-03,              !- Property Value 34
    0.1972E-03,              !- Property Value 35
    0.1959E-03,              !- Property Value 36
    0.1946E-03,              !- Property Value 37
    0.1934E-03,              !- Property Value 38
    0.1921E-03,              !- Property Value 39
    0.1909E-03,              !- Property Value 40
    0.1897E-03,              !- Property Value 41
    0.1885E-03,              !- Property Value 42
    0.1873E-03,              !- Property Value 43
    0.1861E-03,              !- Property Value 44
    0.1849E-03,              !- Property Value 45
    0.1838E-03,              !- Property Value 46
    0.1826E-03,              !- Property Value 47
    0.1814E-03,              !- Property Value 48
    0.1802E-03,              !- Property Value 49
    0.1790E-03,              !- Property Value 50
    0.1779E-03,              !- Property Value 51
    0.1768E-03,              !- Property Value 52
    0.1756E-03,              !- Property Value 53
    0.1745E-03,              !- Property Value 54
    0.1734E-03,              !- Property Value 55
    0.1724E-03,              !- Property Value 56
    0.1713E-03,              !- Property Value 57
    0.1702E-03,              !- Property Value 58
    0.1692E-03,              !- Property Value 59
    0.1682E-03,              !- Property Value 60
    0.1672E-03,              !- Property Value 61
    0.1662E-03,              !- Property Value 62
    0.1652E-03,              !- Property Value 63
    0.1642E-03,              !- Property Value 64
    0.1632E-03,              !- Property Value 65
    0.1539E-03,              !- Property Value 66
    0.1463E-03,              !- Property Value 67
    0.1394E-03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.4401E+03,              !- Property Value 2
    0.4554E+03,              !- Property Value 3
    0.4712E+03,              !- Property Value 4
    0.4872E+03,              !- Property Value 5
    0.5033E+03,              !- Property Value 6
    0.5194E+03,              !- Property Value 7
    0.5355E+03,              !- Property Value 8
    0.5514E+03,              !- Property Value 9
    0.5673E+03,              !- Property Value 10
    0.5831E+03,              !- Property Value 11
    0.5880E+03,              !- Property Value 12
    0.5929E+03,              !- Property Value 13
    0.5978E+03,              !- Property Value 14
    0.6027E+03,              !- Property Value 15
    0.6076E+03,              !- Property Value 16
    0.6100E+03,              !- Property Value 17
    0.6125E+03,              !- Property Value 18
    0.6149E+03,              !- Property Value 19
    0.6173E+03,              !- Property Value 20
    0.6197E+03,              !- Property Value 21
    0.6222E+03,              !- Property Value 22
    0.6246E+03,              !- Property Value 23
    0.6270E+03,              !- Property Value 24
    0.6294E+03,              !- Property Value 25
    0.6318E+03,              !- Property Value 26
    0.6342E+03,              !- Property Value 27
    0.6366E+03,              !- Property Value 28
    0.6390E+03,              !- Property Value 29
    0.6413E+03,              !- Property Value 30
    0.6437E+03,              !- Property Value 31
    0.6461E+03,              !- Property Value 32
    0.6484E+03,              !- Property Value 33
    0.6508E+03,              !- Property Value 34
    0.6532E+03,              !- Property Value 35
    0.6555E+03,              !- Property Value 36
    0.6579E+03,              !- Property Value 37
    0.6602E+03,              !- Property Value 38
    0.6625E+03,              !- Property Value 39
    0.6649E+03,              !- Property Value 40
    0.6672E+03,              !- Property Value 41
    0.6695E+03,              !- Property Value 42
    0.6718E+03,              !- Property Value 43
    0.6741E+03,              !- Property Value 44
    0.6764E+03,              !- Property Value 45
    0.6787E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6836E+03,              !- Property Value 48
    0.6860E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6909E+03,              !- Property Value 51
    0.6933E+03,              !- Property Value 52
    0.6957E+03,              !- Property Value 53
    0.6981E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7052E+03,              !- Property Value 57
    0.7076E+03,              !- Property Value 58
    0.7099E+03,              !- Property Value 59
    0.7123E+03,              !- Property Value 60
    0.7146E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7471E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.3440E+06,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4088E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4137E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4367E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.3478E-02,              !- Property Value 3
    0.3191E-02,              !- Property Value 4
    0.2948E-02,              !- Property Value 5
    0.2739E-02,              !- Property Value 6
    0.2558E-02,              !- Property Value 7
    0.2399E-02,              !- Property Value 8
    0.2259E-02,              !- Property Value 9
    0.2134E-02,              !- Property Value 10
    0.2023E-02,              !- Property Value 11
    0.1990E-02,              !- Property Value 12
    0.1958E-02,              !- Property Value 13
    0.1928E-02,              !- Property Value 14
    0.1898E-02,              !- Property Value 15
    0.1869E-02,              !- Property Value 16
    0.1855E-02,              !- Property Value 17
    0.1841E-02,              !- Property Value 18
    0.1827E-02,              !- Property Value 19
    0.1814E-02,              !- Property Value 20
    0.1801E-02,              !- Property Value 21
    0.1787E-02,              !- Property Value 22
    0.1775E-02,              !- Property Value 23
    0.1762E-02,              !- Property Value 24
    0.1749E-02,              !- Property Value 25
    0.1737E-02,              !- Property Value 26
    0.1725E-02,              !- Property Value 27
    0.1713E-02,              !- Property Value 28
    0.1701E-02,              !- Property Value 29
    0.1689E-02,              !- Property Value 30
    0.1678E-02,              !- Property Value 31
    0.1666E-02,              !- Property Value 32
    0.1655E-02,              !- Property Value 33
    0.1644E-02,              !- Property Value 34
    0.1633E-02,              !- Property Value 35
    0.1622E-02,              !- Property Value 36
    0.1612E-02,              !- Property Value 37
    0.1601E-02,              !- Property Value 38
    0.1591E-02,              !- Property Value 39
    0.1581E-02,              !- Property Value 40
    0.1571E-02,              !- Property Value 41
    0.1561E-02,              !- Property Value 42
    0.1551E-02,              !- Property Value 43
    0.1541E-02,              !- Property Value 44
    0.1531E-02,              !- Property Value 45
    0.1522E-02,              !- Property Value 46
    0.1512E-02,              !- Property Value 47
    0.1502E-02,              !- Property Value 48
    0.1492E-02,              !- Property Value 49
    0.1483E-02,              !- Property Value 50
    0.1473E-02,              !- Property Value 51
    0.1464E-02,              !- Property Value 52
    0.1454E-02,              !- Property Value 53
    0.1445E-02,              !- Property Value 54
    0.1436E-02,              !- Property Value 55
    0.1427E-02,              !- Property Value 56
    0.1419E-02,              !- Property Value 57
    0.1410E-02,              !- Property Value 58
    0.1401E-02,              !- Property Value 59
    0.1393E-02,              !- Property Value 60
    0.1384E-02,              !- Property Value 61
    0.1376E-02,              !- Property Value 62
    0.1368E-02,              !- Property Value 63
    0.1360E-02,              !- Property Value 64
    0.1352E-02,              !- Property Value 65
    0.1274E-02,              !- Property Value 66
    0.1211E-02,              !- Property Value 67
    0.1155E-02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.4555E+03,              !- Property Value 3
    0.4713E+03,              !- Property Value 4
    0.4873E+03,              !- Property Value 5
    0.5034E+03,              !- Property Value 6
    0.5195E+03,              !- Property Value 7
    0.5355E+03,              !- Property Value 8
    0.5514E+03,              !- Property Value 9
    0.5673E+03,              !- Property Value 10
    0.5831E+03,              !- Property Value 11
    0.5880E+03,              !- Property Value 12
    0.5929E+03,              !- Property Value 13
    0.5978E+03,              !- Property Value 14
    0.6027E+03,              !- Property Value 15
    0.6076E+03,              !- Property Value 16
    0.6100E+03,              !- Property Value 17
    0.6125E+03,              !- Property Value 18
    0.6149E+03,              !- Property Value 19
    0.6173E+03,              !- Property Value 20
    0.6197E+03,              !- Property Value 21
    0.6222E+03,              !- Property Value 22
    0.6246E+03,              !- Property Value 23
    0.6270E+03,              !- Property Value 24
    0.6294E+03,              !- Property Value 25
    0.6318E+03,              !- Property Value 26
    0.6342E+03,              !- Property Value 27
    0.6366E+03,              !- Property Value 28
    0.6390E+03,              !- Property Value 29
    0.6413E+03,              !- Property Value 30
    0.6437E+03,              !- Property Value 31
    0.6461E+03,              !- Property Value 32
    0.6485E+03,              !- Property Value 33
    0.6508E+03,              !- Property Value 34
    0.6532E+03,              !- Property Value 35
    0.6555E+03,              !- Property Value 36
    0.6579E+03,              !- Property Value 37
    0.6602E+03,              !- Property Value 38
    0.6625E+03,              !- Property Value 39
    0.6649E+03,              !- Property Value 40
    0.6672E+03,              !- Property Value 41
    0.6695E+03,              !- Property Value 42
    0.6718E+03,              !- Property Value 43
    0.6741E+03,              !- Property Value 44
    0.6764E+03,              !- Property Value 45
    0.6787E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6836E+03,              !- Property Value 48
    0.6860E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6909E+03,              !- Property Value 51
    0.6933E+03,              !- Property Value 52
    0.6957E+03,              !- Property Value 53
    0.6981E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7052E+03,              !- Property Value 57
    0.7076E+03,              !- Property Value 58
    0.7099E+03,              !- Property Value 59
    0.7123E+03,              !- Property Value 60
    0.7146E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7471E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2637E+03,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4087E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4136E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4366E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2637E+03,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.1780E-01,              !- Property Value 4
    0.1644E-01,              !- Property Value 5
    0.1528E-01,              !- Property Value 6
    0.1427E-01,              !- Property Value 7
    0.1338E-01,              !- Property Value 8
    0.1260E-01,              !- Property Value 9
    0.1190E-01,              !- Property Value 10
    0.1128E-01,              !- Property Value 11
    0.1110E-01,              !- Property Value 12
    0.1092E-01,              !- Property Value 13
    0.1075E-01,              !- Property Value 14
    0.1058E-01,              !- Property Value 15
    0.1042E-01,              !- Property Value 16
    0.1034E-01,              !- Property Value 17
    0.1027E-01,              !- Property Value 18
    0.1019E-01,              !- Property Value 19
    0.1012E-01,              !- Property Value 20
    0.1004E-01,              !- Property Value 21
    0.9968E-02,              !- Property Value 22
    0.9896E-02,              !- Property Value 23
    0.9825E-02,              !- Property Value 24
    0.9755E-02,              !- Property Value 25
    0.9686E-02,              !- Property Value 26
    0.9618E-02,              !- Property Value 27
    0.9551E-02,              !- Property Value 28
    0.9485E-02,              !- Property Value 29
    0.9420E-02,              !- Property Value 30
    0.9356E-02,              !- Property Value 31
    0.9292E-02,              !- Property Value 32
    0.9230E-02,              !- Property Value 33
    0.9168E-02,              !- Property Value 34
    0.9107E-02,              !- Property Value 35
    0.9047E-02,              !- Property Value 36
    0.8988E-02,              !- Property Value 37
    0.8929E-02,              !- Property Value 38
    0.8872E-02,              !- Property Value 39
    0.8815E-02,              !- Property Value 40
    0.8758E-02,              !- Property Value 41
    0.8703E-02,              !- Property Value 42
    0.8648E-02,              !- Property Value 43
    0.8594E-02,              !- Property Value 44
    0.8540E-02,              !- Property Value 45
    0.8487E-02,              !- Property Value 46
    0.8431E-02,              !- Property Value 47
    0.8376E-02,              !- Property Value 48
    0.8322E-02,              !- Property Value 49
    0.8268E-02,              !- Property Value 50
    0.8215E-02,              !- Property Value 51
    0.8162E-02,              !- Property Value 52
    0.8111E-02,              !- Property Value 53
    0.8060E-02,              !- Property Value 54
    0.8009E-02,              !- Property Value 55
    0.7959E-02,              !- Property Value 56
    0.7910E-02,              !- Property Value 57
    0.7862E-02,              !- Property Value 58
    0.7814E-02,              !- Property Value 59
    0.7766E-02,              !- Property Value 60
    0.7719E-02,              !- Property Value 61
    0.7673E-02,              !- Property Value 62
    0.7627E-02,              !- Property Value 63
    0.7582E-02,              !- Property Value 64
    0.7538E-02,              !- Property Value 65
    0.7105E-02,              !- Property Value 66
    0.6755E-02,              !- Property Value 67
    0.6438E-02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2637E+03,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.4716E+03,              !- Property Value 4
    0.4875E+03,              !- Property Value 5
    0.5036E+03,              !- Property Value 6
    0.5196E+03,              !- Property Value 7
    0.5356E+03,              !- Property Value 8
    0.5515E+03,              !- Property Value 9
    0.5674E+03,              !- Property Value 10
    0.5831E+03,              !- Property Value 11
    0.5881E+03,              !- Property Value 12
    0.5930E+03,              !- Property Value 13
    0.5979E+03,              !- Property Value 14
    0.6028E+03,              !- Property Value 15
    0.6076E+03,              !- Property Value 16
    0.6101E+03,              !- Property Value 17
    0.6125E+03,              !- Property Value 18
    0.6149E+03,              !- Property Value 19
    0.6174E+03,              !- Property Value 20
    0.6198E+03,              !- Property Value 21
    0.6222E+03,              !- Property Value 22
    0.6246E+03,              !- Property Value 23
    0.6270E+03,              !- Property Value 24
    0.6294E+03,              !- Property Value 25
    0.6318E+03,              !- Property Value 26
    0.6342E+03,              !- Property Value 27
    0.6366E+03,              !- Property Value 28
    0.6390E+03,              !- Property Value 29
    0.6414E+03,              !- Property Value 30
    0.6437E+03,              !- Property Value 31
    0.6461E+03,              !- Property Value 32
    0.6485E+03,              !- Property Value 33
    0.6508E+03,              !- Property Value 34
    0.6532E+03,              !- Property Value 35
    0.6555E+03,              !- Property Value 36
    0.6579E+03,              !- Property Value 37
    0.6602E+03,              !- Property Value 38
    0.6626E+03,              !- Property Value 39
    0.6649E+03,              !- Property Value 40
    0.6672E+03,              !- Property Value 41
    0.6695E+03,              !- Property Value 42
    0.6718E+03,              !- Property Value 43
    0.6741E+03,              !- Property Value 44
    0.6764E+03,              !- Property Value 45
    0.6787E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6836E+03,              !- Property Value 48
    0.6861E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6909E+03,              !- Property Value 51
    0.6933E+03,              !- Property Value 52
    0.6957E+03,              !- Property Value 53
    0.6981E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7052E+03,              !- Property Value 57
    0.7076E+03,              !- Property Value 58
    0.7100E+03,              !- Property Value 59
    0.7123E+03,              !- Property Value 60
    0.7146E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7472E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1089E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.3559E+06,              !- Property Value 5
    0.3622E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4087E+06,              !- Property Value 16
    0.4099E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4136E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4249E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4366E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4446E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4697E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5073E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1089E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.6799E-01,              !- Property Value 5
    0.6315E-01,              !- Property Value 6
    0.5896E-01,              !- Property Value 7
    0.5530E-01,              !- Property Value 8
    0.5206E-01,              !- Property Value 9
    0.4919E-01,              !- Property Value 10
    0.4661E-01,              !- Property Value 11
    0.4586E-01,              !- Property Value 12
    0.4513E-01,              !- Property Value 13
    0.4442E-01,              !- Property Value 14
    0.4373E-01,              !- Property Value 15
    0.4307E-01,              !- Property Value 16
    0.4274E-01,              !- Property Value 17
    0.4242E-01,              !- Property Value 18
    0.4210E-01,              !- Property Value 19
    0.4179E-01,              !- Property Value 20
    0.4149E-01,              !- Property Value 21
    0.4119E-01,              !- Property Value 22
    0.4089E-01,              !- Property Value 23
    0.4060E-01,              !- Property Value 24
    0.4031E-01,              !- Property Value 25
    0.4002E-01,              !- Property Value 26
    0.3974E-01,              !- Property Value 27
    0.3946E-01,              !- Property Value 28
    0.3919E-01,              !- Property Value 29
    0.3892E-01,              !- Property Value 30
    0.3866E-01,              !- Property Value 31
    0.3839E-01,              !- Property Value 32
    0.3813E-01,              !- Property Value 33
    0.3788E-01,              !- Property Value 34
    0.3763E-01,              !- Property Value 35
    0.3738E-01,              !- Property Value 36
    0.3713E-01,              !- Property Value 37
    0.3689E-01,              !- Property Value 38
    0.3665E-01,              !- Property Value 39
    0.3642E-01,              !- Property Value 40
    0.3619E-01,              !- Property Value 41
    0.3596E-01,              !- Property Value 42
    0.3573E-01,              !- Property Value 43
    0.3550E-01,              !- Property Value 44
    0.3528E-01,              !- Property Value 45
    0.3507E-01,              !- Property Value 46
    0.3483E-01,              !- Property Value 47
    0.3461E-01,              !- Property Value 48
    0.3438E-01,              !- Property Value 49
    0.3416E-01,              !- Property Value 50
    0.3394E-01,              !- Property Value 51
    0.3372E-01,              !- Property Value 52
    0.3351E-01,              !- Property Value 53
    0.3330E-01,              !- Property Value 54
    0.3309E-01,              !- Property Value 55
    0.3288E-01,              !- Property Value 56
    0.3268E-01,              !- Property Value 57
    0.3248E-01,              !- Property Value 58
    0.3228E-01,              !- Property Value 59
    0.3209E-01,              !- Property Value 60
    0.3189E-01,              !- Property Value 61
    0.3170E-01,              !- Property Value 62
    0.3151E-01,              !- Property Value 63
    0.3133E-01,              !- Property Value 64
    0.3114E-01,              !- Property Value 65
    0.2935E-01,              !- Property Value 66
    0.2791E-01,              !- Property Value 67
    0.2660E-01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1089E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.4885E+03,              !- Property Value 5
    0.5043E+03,              !- Property Value 6
    0.5202E+03,              !- Property Value 7
    0.5360E+03,              !- Property Value 8
    0.5519E+03,              !- Property Value 9
    0.5677E+03,              !- Property Value 10
    0.5833E+03,              !- Property Value 11
    0.5883E+03,              !- Property Value 12
    0.5932E+03,              !- Property Value 13
    0.5981E+03,              !- Property Value 14
    0.6029E+03,              !- Property Value 15
    0.6078E+03,              !- Property Value 16
    0.6102E+03,              !- Property Value 17
    0.6127E+03,              !- Property Value 18
    0.6151E+03,              !- Property Value 19
    0.6175E+03,              !- Property Value 20
    0.6199E+03,              !- Property Value 21
    0.6223E+03,              !- Property Value 22
    0.6247E+03,              !- Property Value 23
    0.6271E+03,              !- Property Value 24
    0.6295E+03,              !- Property Value 25
    0.6319E+03,              !- Property Value 26
    0.6343E+03,              !- Property Value 27
    0.6367E+03,              !- Property Value 28
    0.6391E+03,              !- Property Value 29
    0.6415E+03,              !- Property Value 30
    0.6438E+03,              !- Property Value 31
    0.6462E+03,              !- Property Value 32
    0.6486E+03,              !- Property Value 33
    0.6509E+03,              !- Property Value 34
    0.6533E+03,              !- Property Value 35
    0.6556E+03,              !- Property Value 36
    0.6580E+03,              !- Property Value 37
    0.6603E+03,              !- Property Value 38
    0.6626E+03,              !- Property Value 39
    0.6650E+03,              !- Property Value 40
    0.6673E+03,              !- Property Value 41
    0.6696E+03,              !- Property Value 42
    0.6719E+03,              !- Property Value 43
    0.6742E+03,              !- Property Value 44
    0.6765E+03,              !- Property Value 45
    0.6788E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6837E+03,              !- Property Value 48
    0.6861E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6910E+03,              !- Property Value 51
    0.6934E+03,              !- Property Value 52
    0.6958E+03,              !- Property Value 53
    0.6982E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7053E+03,              !- Property Value 57
    0.7077E+03,              !- Property Value 58
    0.7100E+03,              !- Property Value 59
    0.7124E+03,              !- Property Value 60
    0.7147E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7472E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3569E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.3621E+06,              !- Property Value 6
    0.3686E+06,              !- Property Value 7
    0.3754E+06,              !- Property Value 8
    0.3823E+06,              !- Property Value 9
    0.3894E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3991E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4087E+06,              !- Property Value 16
    0.4099E+06,              !- Property Value 17
    0.4111E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4136E+06,              !- Property Value 20
    0.4148E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4173E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4198E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4236E+06,              !- Property Value 28
    0.4249E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4366E+06,              !- Property Value 38
    0.4379E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4419E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4446E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4473E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4502E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4561E+06,              !- Property Value 52
    0.4576E+06,              !- Property Value 53
    0.4591E+06,              !- Property Value 54
    0.4606E+06,              !- Property Value 55
    0.4621E+06,              !- Property Value 56
    0.4636E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4697E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4743E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5073E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3569E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.2073E+00,              !- Property Value 6
    0.1935E+00,              !- Property Value 7
    0.1814E+00,              !- Property Value 8
    0.1707E+00,              !- Property Value 9
    0.1613E+00,              !- Property Value 10
    0.1528E+00,              !- Property Value 11
    0.1503E+00,              !- Property Value 12
    0.1479E+00,              !- Property Value 13
    0.1456E+00,              !- Property Value 14
    0.1433E+00,              !- Property Value 15
    0.1412E+00,              !- Property Value 16
    0.1401E+00,              !- Property Value 17
    0.1390E+00,              !- Property Value 18
    0.1380E+00,              !- Property Value 19
    0.1370E+00,              !- Property Value 20
    0.1360E+00,              !- Property Value 21
    0.1350E+00,              !- Property Value 22
    0.1340E+00,              !- Property Value 23
    0.1330E+00,              !- Property Value 24
    0.1321E+00,              !- Property Value 25
    0.1312E+00,              !- Property Value 26
    0.1302E+00,              !- Property Value 27
    0.1293E+00,              !- Property Value 28
    0.1284E+00,              !- Property Value 29
    0.1276E+00,              !- Property Value 30
    0.1267E+00,              !- Property Value 31
    0.1258E+00,              !- Property Value 32
    0.1250E+00,              !- Property Value 33
    0.1241E+00,              !- Property Value 34
    0.1233E+00,              !- Property Value 35
    0.1225E+00,              !- Property Value 36
    0.1217E+00,              !- Property Value 37
    0.1209E+00,              !- Property Value 38
    0.1201E+00,              !- Property Value 39
    0.1193E+00,              !- Property Value 40
    0.1186E+00,              !- Property Value 41
    0.1178E+00,              !- Property Value 42
    0.1171E+00,              !- Property Value 43
    0.1163E+00,              !- Property Value 44
    0.1156E+00,              !- Property Value 45
    0.1149E+00,              !- Property Value 46
    0.1141E+00,              !- Property Value 47
    0.1134E+00,              !- Property Value 48
    0.1127E+00,              !- Property Value 49
    0.1119E+00,              !- Property Value 50
    0.1112E+00,              !- Property Value 51
    0.1105E+00,              !- Property Value 52
    0.1098E+00,              !- Property Value 53
    0.1091E+00,              !- Property Value 54
    0.1084E+00,              !- Property Value 55
    0.1078E+00,              !- Property Value 56
    0.1071E+00,              !- Property Value 57
    0.1064E+00,              !- Property Value 58
    0.1058E+00,              !- Property Value 59
    0.1051E+00,              !- Property Value 60
    0.1045E+00,              !- Property Value 61
    0.1039E+00,              !- Property Value 62
    0.1033E+00,              !- Property Value 63
    0.1026E+00,              !- Property Value 64
    0.1020E+00,              !- Property Value 65
    0.9618E-01,              !- Property Value 66
    0.9144E-01,              !- Property Value 67
    0.8714E-01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3569E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.5065E+03,              !- Property Value 6
    0.5219E+03,              !- Property Value 7
    0.5374E+03,              !- Property Value 8
    0.5529E+03,              !- Property Value 9
    0.5685E+03,              !- Property Value 10
    0.5840E+03,              !- Property Value 11
    0.5889E+03,              !- Property Value 12
    0.5938E+03,              !- Property Value 13
    0.5986E+03,              !- Property Value 14
    0.6035E+03,              !- Property Value 15
    0.6083E+03,              !- Property Value 16
    0.6107E+03,              !- Property Value 17
    0.6131E+03,              !- Property Value 18
    0.6155E+03,              !- Property Value 19
    0.6179E+03,              !- Property Value 20
    0.6203E+03,              !- Property Value 21
    0.6227E+03,              !- Property Value 22
    0.6251E+03,              !- Property Value 23
    0.6275E+03,              !- Property Value 24
    0.6299E+03,              !- Property Value 25
    0.6323E+03,              !- Property Value 26
    0.6347E+03,              !- Property Value 27
    0.6371E+03,              !- Property Value 28
    0.6394E+03,              !- Property Value 29
    0.6418E+03,              !- Property Value 30
    0.6442E+03,              !- Property Value 31
    0.6465E+03,              !- Property Value 32
    0.6489E+03,              !- Property Value 33
    0.6512E+03,              !- Property Value 34
    0.6536E+03,              !- Property Value 35
    0.6559E+03,              !- Property Value 36
    0.6582E+03,              !- Property Value 37
    0.6606E+03,              !- Property Value 38
    0.6629E+03,              !- Property Value 39
    0.6652E+03,              !- Property Value 40
    0.6675E+03,              !- Property Value 41
    0.6698E+03,              !- Property Value 42
    0.6721E+03,              !- Property Value 43
    0.6744E+03,              !- Property Value 44
    0.6767E+03,              !- Property Value 45
    0.6790E+03,              !- Property Value 46
    0.6815E+03,              !- Property Value 47
    0.6839E+03,              !- Property Value 48
    0.6863E+03,              !- Property Value 49
    0.6887E+03,              !- Property Value 50
    0.6911E+03,              !- Property Value 51
    0.6936E+03,              !- Property Value 52
    0.6959E+03,              !- Property Value 53
    0.6983E+03,              !- Property Value 54
    0.7007E+03,              !- Property Value 55
    0.7031E+03,              !- Property Value 56
    0.7055E+03,              !- Property Value 57
    0.7078E+03,              !- Property Value 58
    0.7102E+03,              !- Property Value 59
    0.7125E+03,              !- Property Value 60
    0.7148E+03,              !- Property Value 61
    0.7172E+03,              !- Property Value 62
    0.7195E+03,              !- Property Value 63
    0.7218E+03,              !- Property Value 64
    0.7241E+03,              !- Property Value 65
    0.7473E+03,              !- Property Value 66
    0.7674E+03,              !- Property Value 67
    0.7867E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9745E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.3683E+06,              !- Property Value 7
    0.3751E+06,              !- Property Value 8
    0.3821E+06,              !- Property Value 9
    0.3893E+06,              !- Property Value 10
    0.3966E+06,              !- Property Value 11
    0.3990E+06,              !- Property Value 12
    0.4013E+06,              !- Property Value 13
    0.4037E+06,              !- Property Value 14
    0.4061E+06,              !- Property Value 15
    0.4086E+06,              !- Property Value 16
    0.4098E+06,              !- Property Value 17
    0.4110E+06,              !- Property Value 18
    0.4122E+06,              !- Property Value 19
    0.4135E+06,              !- Property Value 20
    0.4147E+06,              !- Property Value 21
    0.4160E+06,              !- Property Value 22
    0.4172E+06,              !- Property Value 23
    0.4185E+06,              !- Property Value 24
    0.4197E+06,              !- Property Value 25
    0.4210E+06,              !- Property Value 26
    0.4223E+06,              !- Property Value 27
    0.4235E+06,              !- Property Value 28
    0.4248E+06,              !- Property Value 29
    0.4261E+06,              !- Property Value 30
    0.4274E+06,              !- Property Value 31
    0.4287E+06,              !- Property Value 32
    0.4300E+06,              !- Property Value 33
    0.4313E+06,              !- Property Value 34
    0.4326E+06,              !- Property Value 35
    0.4339E+06,              !- Property Value 36
    0.4352E+06,              !- Property Value 37
    0.4365E+06,              !- Property Value 38
    0.4378E+06,              !- Property Value 39
    0.4392E+06,              !- Property Value 40
    0.4405E+06,              !- Property Value 41
    0.4419E+06,              !- Property Value 42
    0.4432E+06,              !- Property Value 43
    0.4445E+06,              !- Property Value 44
    0.4459E+06,              !- Property Value 45
    0.4473E+06,              !- Property Value 46
    0.4487E+06,              !- Property Value 47
    0.4502E+06,              !- Property Value 48
    0.4516E+06,              !- Property Value 49
    0.4531E+06,              !- Property Value 50
    0.4546E+06,              !- Property Value 51
    0.4561E+06,              !- Property Value 52
    0.4576E+06,              !- Property Value 53
    0.4591E+06,              !- Property Value 54
    0.4606E+06,              !- Property Value 55
    0.4621E+06,              !- Property Value 56
    0.4636E+06,              !- Property Value 57
    0.4651E+06,              !- Property Value 58
    0.4666E+06,              !- Property Value 59
    0.4681E+06,              !- Property Value 60
    0.4697E+06,              !- Property Value 61
    0.4712E+06,              !- Property Value 62
    0.4727E+06,              !- Property Value 63
    0.4743E+06,              !- Property Value 64
    0.4758E+06,              !- Property Value 65
    0.4921E+06,              !- Property Value 66
    0.5073E+06,              !- Property Value 67
    0.5228E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9745E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.5306E+00,              !- Property Value 7
    0.4970E+00,              !- Property Value 8
    0.4675E+00,              !- Property Value 9
    0.4413E+00,              !- Property Value 10
    0.4180E+00,              !- Property Value 11
    0.4112E+00,              !- Property Value 12
    0.4046E+00,              !- Property Value 13
    0.3982E+00,              !- Property Value 14
    0.3920E+00,              !- Property Value 15
    0.3860E+00,              !- Property Value 16
    0.3830E+00,              !- Property Value 17
    0.3801E+00,              !- Property Value 18
    0.3773E+00,              !- Property Value 19
    0.3745E+00,              !- Property Value 20
    0.3717E+00,              !- Property Value 21
    0.3690E+00,              !- Property Value 22
    0.3663E+00,              !- Property Value 23
    0.3637E+00,              !- Property Value 24
    0.3611E+00,              !- Property Value 25
    0.3585E+00,              !- Property Value 26
    0.3560E+00,              !- Property Value 27
    0.3535E+00,              !- Property Value 28
    0.3511E+00,              !- Property Value 29
    0.3486E+00,              !- Property Value 30
    0.3462E+00,              !- Property Value 31
    0.3439E+00,              !- Property Value 32
    0.3416E+00,              !- Property Value 33
    0.3393E+00,              !- Property Value 34
    0.3370E+00,              !- Property Value 35
    0.3348E+00,              !- Property Value 36
    0.3326E+00,              !- Property Value 37
    0.3304E+00,              !- Property Value 38
    0.3282E+00,              !- Property Value 39
    0.3261E+00,              !- Property Value 40
    0.3240E+00,              !- Property Value 41
    0.3220E+00,              !- Property Value 42
    0.3199E+00,              !- Property Value 43
    0.3179E+00,              !- Property Value 44
    0.3159E+00,              !- Property Value 45
    0.3140E+00,              !- Property Value 46
    0.3119E+00,              !- Property Value 47
    0.3098E+00,              !- Property Value 48
    0.3078E+00,              !- Property Value 49
    0.3058E+00,              !- Property Value 50
    0.3039E+00,              !- Property Value 51
    0.3019E+00,              !- Property Value 52
    0.3000E+00,              !- Property Value 53
    0.2981E+00,              !- Property Value 54
    0.2962E+00,              !- Property Value 55
    0.2944E+00,              !- Property Value 56
    0.2926E+00,              !- Property Value 57
    0.2908E+00,              !- Property Value 58
    0.2890E+00,              !- Property Value 59
    0.2872E+00,              !- Property Value 60
    0.2855E+00,              !- Property Value 61
    0.2838E+00,              !- Property Value 62
    0.2821E+00,              !- Property Value 63
    0.2804E+00,              !- Property Value 64
    0.2787E+00,              !- Property Value 65
    0.2627E+00,              !- Property Value 66
    0.2497E+00,              !- Property Value 67
    0.2380E+00;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9745E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.5261E+03,              !- Property Value 7
    0.5407E+03,              !- Property Value 8
    0.5556E+03,              !- Property Value 9
    0.5706E+03,              !- Property Value 10
    0.5857E+03,              !- Property Value 11
    0.5905E+03,              !- Property Value 12
    0.5952E+03,              !- Property Value 13
    0.6000E+03,              !- Property Value 14
    0.6047E+03,              !- Property Value 15
    0.6095E+03,              !- Property Value 16
    0.6119E+03,              !- Property Value 17
    0.6143E+03,              !- Property Value 18
    0.6166E+03,              !- Property Value 19
    0.6190E+03,              !- Property Value 20
    0.6214E+03,              !- Property Value 21
    0.6237E+03,              !- Property Value 22
    0.6261E+03,              !- Property Value 23
    0.6285E+03,              !- Property Value 24
    0.6308E+03,              !- Property Value 25
    0.6332E+03,              !- Property Value 26
    0.6356E+03,              !- Property Value 27
    0.6379E+03,              !- Property Value 28
    0.6403E+03,              !- Property Value 29
    0.6426E+03,              !- Property Value 30
    0.6449E+03,              !- Property Value 31
    0.6473E+03,              !- Property Value 32
    0.6496E+03,              !- Property Value 33
    0.6519E+03,              !- Property Value 34
    0.6543E+03,              !- Property Value 35
    0.6566E+03,              !- Property Value 36
    0.6589E+03,              !- Property Value 37
    0.6612E+03,              !- Property Value 38
    0.6635E+03,              !- Property Value 39
    0.6658E+03,              !- Property Value 40
    0.6681E+03,              !- Property Value 41
    0.6704E+03,              !- Property Value 42
    0.6727E+03,              !- Property Value 43
    0.6750E+03,              !- Property Value 44
    0.6773E+03,              !- Property Value 45
    0.6795E+03,              !- Property Value 46
    0.6820E+03,              !- Property Value 47
    0.6844E+03,              !- Property Value 48
    0.6868E+03,              !- Property Value 49
    0.6892E+03,              !- Property Value 50
    0.6916E+03,              !- Property Value 51
    0.6940E+03,              !- Property Value 52
    0.6964E+03,              !- Property Value 53
    0.6988E+03,              !- Property Value 54
    0.7011E+03,              !- Property Value 55
    0.7035E+03,              !- Property Value 56
    0.7059E+03,              !- Property Value 57
    0.7082E+03,              !- Property Value 58
    0.7105E+03,              !- Property Value 59
    0.7129E+03,              !- Property Value 60
    0.7152E+03,              !- Property Value 61
    0.7175E+03,              !- Property Value 62
    0.7198E+03,              !- Property Value 63
    0.7221E+03,              !- Property Value 64
    0.7244E+03,              !- Property Value 65
    0.7476E+03,              !- Property Value 66
    0.7676E+03,              !- Property Value 67
    0.7869E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2302E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.3746E+06,              !- Property Value 8
    0.3817E+06,              !- Property Value 9
    0.3889E+06,              !- Property Value 10
    0.3963E+06,              !- Property Value 11
    0.3987E+06,              !- Property Value 12
    0.4010E+06,              !- Property Value 13
    0.4034E+06,              !- Property Value 14
    0.4059E+06,              !- Property Value 15
    0.4083E+06,              !- Property Value 16
    0.4095E+06,              !- Property Value 17
    0.4108E+06,              !- Property Value 18
    0.4120E+06,              !- Property Value 19
    0.4132E+06,              !- Property Value 20
    0.4145E+06,              !- Property Value 21
    0.4157E+06,              !- Property Value 22
    0.4170E+06,              !- Property Value 23
    0.4182E+06,              !- Property Value 24
    0.4195E+06,              !- Property Value 25
    0.4208E+06,              !- Property Value 26
    0.4221E+06,              !- Property Value 27
    0.4233E+06,              !- Property Value 28
    0.4246E+06,              !- Property Value 29
    0.4259E+06,              !- Property Value 30
    0.4272E+06,              !- Property Value 31
    0.4285E+06,              !- Property Value 32
    0.4298E+06,              !- Property Value 33
    0.4311E+06,              !- Property Value 34
    0.4324E+06,              !- Property Value 35
    0.4337E+06,              !- Property Value 36
    0.4350E+06,              !- Property Value 37
    0.4364E+06,              !- Property Value 38
    0.4377E+06,              !- Property Value 39
    0.4390E+06,              !- Property Value 40
    0.4403E+06,              !- Property Value 41
    0.4417E+06,              !- Property Value 42
    0.4430E+06,              !- Property Value 43
    0.4444E+06,              !- Property Value 44
    0.4457E+06,              !- Property Value 45
    0.4471E+06,              !- Property Value 46
    0.4486E+06,              !- Property Value 47
    0.4500E+06,              !- Property Value 48
    0.4515E+06,              !- Property Value 49
    0.4530E+06,              !- Property Value 50
    0.4545E+06,              !- Property Value 51
    0.4559E+06,              !- Property Value 52
    0.4574E+06,              !- Property Value 53
    0.4589E+06,              !- Property Value 54
    0.4604E+06,              !- Property Value 55
    0.4619E+06,              !- Property Value 56
    0.4634E+06,              !- Property Value 57
    0.4650E+06,              !- Property Value 58
    0.4665E+06,              !- Property Value 59
    0.4680E+06,              !- Property Value 60
    0.4695E+06,              !- Property Value 61
    0.4711E+06,              !- Property Value 62
    0.4726E+06,              !- Property Value 63
    0.4742E+06,              !- Property Value 64
    0.4757E+06,              !- Property Value 65
    0.4920E+06,              !- Property Value 66
    0.5072E+06,              !- Property Value 67
    0.5228E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2302E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.1183E+01,              !- Property Value 8
    0.1111E+01,              !- Property Value 9
    0.1048E+01,              !- Property Value 10
    0.9913E+00,              !- Property Value 11
    0.9749E+00,              !- Property Value 12
    0.9591E+00,              !- Property Value 13
    0.9437E+00,              !- Property Value 14
    0.9289E+00,              !- Property Value 15
    0.9145E+00,              !- Property Value 16
    0.9075E+00,              !- Property Value 17
    0.9006E+00,              !- Property Value 18
    0.8938E+00,              !- Property Value 19
    0.8871E+00,              !- Property Value 20
    0.8805E+00,              !- Property Value 21
    0.8740E+00,              !- Property Value 22
    0.8676E+00,              !- Property Value 23
    0.8613E+00,              !- Property Value 24
    0.8550E+00,              !- Property Value 25
    0.8489E+00,              !- Property Value 26
    0.8429E+00,              !- Property Value 27
    0.8369E+00,              !- Property Value 28
    0.8311E+00,              !- Property Value 29
    0.8253E+00,              !- Property Value 30
    0.8196E+00,              !- Property Value 31
    0.8140E+00,              !- Property Value 32
    0.8084E+00,              !- Property Value 33
    0.8030E+00,              !- Property Value 34
    0.7976E+00,              !- Property Value 35
    0.7923E+00,              !- Property Value 36
    0.7870E+00,              !- Property Value 37
    0.7818E+00,              !- Property Value 38
    0.7767E+00,              !- Property Value 39
    0.7717E+00,              !- Property Value 40
    0.7667E+00,              !- Property Value 41
    0.7618E+00,              !- Property Value 42
    0.7570E+00,              !- Property Value 43
    0.7522E+00,              !- Property Value 44
    0.7474E+00,              !- Property Value 45
    0.7428E+00,              !- Property Value 46
    0.7378E+00,              !- Property Value 47
    0.7330E+00,              !- Property Value 48
    0.7282E+00,              !- Property Value 49
    0.7234E+00,              !- Property Value 50
    0.7188E+00,              !- Property Value 51
    0.7141E+00,              !- Property Value 52
    0.7096E+00,              !- Property Value 53
    0.7051E+00,              !- Property Value 54
    0.7006E+00,              !- Property Value 55
    0.6962E+00,              !- Property Value 56
    0.6919E+00,              !- Property Value 57
    0.6876E+00,              !- Property Value 58
    0.6834E+00,              !- Property Value 59
    0.6792E+00,              !- Property Value 60
    0.6751E+00,              !- Property Value 61
    0.6710E+00,              !- Property Value 62
    0.6670E+00,              !- Property Value 63
    0.6631E+00,              !- Property Value 64
    0.6591E+00,              !- Property Value 65
    0.6211E+00,              !- Property Value 66
    0.5904E+00,              !- Property Value 67
    0.5626E+00;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2302E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.5481E+03,              !- Property Value 8
    0.5613E+03,              !- Property Value 9
    0.5752E+03,              !- Property Value 10
    0.5894E+03,              !- Property Value 11
    0.5939E+03,              !- Property Value 12
    0.5984E+03,              !- Property Value 13
    0.6030E+03,              !- Property Value 14
    0.6076E+03,              !- Property Value 15
    0.6121E+03,              !- Property Value 16
    0.6144E+03,              !- Property Value 17
    0.6167E+03,              !- Property Value 18
    0.6190E+03,              !- Property Value 19
    0.6213E+03,              !- Property Value 20
    0.6236E+03,              !- Property Value 21
    0.6259E+03,              !- Property Value 22
    0.6282E+03,              !- Property Value 23
    0.6305E+03,              !- Property Value 24
    0.6328E+03,              !- Property Value 25
    0.6351E+03,              !- Property Value 26
    0.6374E+03,              !- Property Value 27
    0.6397E+03,              !- Property Value 28
    0.6420E+03,              !- Property Value 29
    0.6443E+03,              !- Property Value 30
    0.6466E+03,              !- Property Value 31
    0.6489E+03,              !- Property Value 32
    0.6512E+03,              !- Property Value 33
    0.6535E+03,              !- Property Value 34
    0.6558E+03,              !- Property Value 35
    0.6581E+03,              !- Property Value 36
    0.6603E+03,              !- Property Value 37
    0.6626E+03,              !- Property Value 38
    0.6649E+03,              !- Property Value 39
    0.6672E+03,              !- Property Value 40
    0.6694E+03,              !- Property Value 41
    0.6717E+03,              !- Property Value 42
    0.6739E+03,              !- Property Value 43
    0.6762E+03,              !- Property Value 44
    0.6784E+03,              !- Property Value 45
    0.6807E+03,              !- Property Value 46
    0.6831E+03,              !- Property Value 47
    0.6855E+03,              !- Property Value 48
    0.6879E+03,              !- Property Value 49
    0.6902E+03,              !- Property Value 50
    0.6926E+03,              !- Property Value 51
    0.6950E+03,              !- Property Value 52
    0.6973E+03,              !- Property Value 53
    0.6997E+03,              !- Property Value 54
    0.7021E+03,              !- Property Value 55
    0.7044E+03,              !- Property Value 56
    0.7067E+03,              !- Property Value 57
    0.7091E+03,              !- Property Value 58
    0.7114E+03,              !- Property Value 59
    0.7137E+03,              !- Property Value 60
    0.7160E+03,              !- Property Value 61
    0.7183E+03,              !- Property Value 62
    0.7206E+03,              !- Property Value 63
    0.7229E+03,              !- Property Value 64
    0.7251E+03,              !- Property Value 65
    0.7481E+03,              !- Property Value 66
    0.7681E+03,              !- Property Value 67
    0.7873E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4841E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.3808E+06,              !- Property Value 9
    0.3882E+06,              !- Property Value 10
    0.3957E+06,              !- Property Value 11
    0.3981E+06,              !- Property Value 12
    0.4005E+06,              !- Property Value 13
    0.4029E+06,              !- Property Value 14
    0.4053E+06,              !- Property Value 15
    0.4078E+06,              !- Property Value 16
    0.4090E+06,              !- Property Value 17
    0.4103E+06,              !- Property Value 18
    0.4115E+06,              !- Property Value 19
    0.4128E+06,              !- Property Value 20
    0.4140E+06,              !- Property Value 21
    0.4153E+06,              !- Property Value 22
    0.4166E+06,              !- Property Value 23
    0.4178E+06,              !- Property Value 24
    0.4191E+06,              !- Property Value 25
    0.4204E+06,              !- Property Value 26
    0.4216E+06,              !- Property Value 27
    0.4229E+06,              !- Property Value 28
    0.4242E+06,              !- Property Value 29
    0.4255E+06,              !- Property Value 30
    0.4268E+06,              !- Property Value 31
    0.4281E+06,              !- Property Value 32
    0.4294E+06,              !- Property Value 33
    0.4307E+06,              !- Property Value 34
    0.4320E+06,              !- Property Value 35
    0.4334E+06,              !- Property Value 36
    0.4347E+06,              !- Property Value 37
    0.4360E+06,              !- Property Value 38
    0.4374E+06,              !- Property Value 39
    0.4387E+06,              !- Property Value 40
    0.4400E+06,              !- Property Value 41
    0.4414E+06,              !- Property Value 42
    0.4427E+06,              !- Property Value 43
    0.4441E+06,              !- Property Value 44
    0.4454E+06,              !- Property Value 45
    0.4468E+06,              !- Property Value 46
    0.4483E+06,              !- Property Value 47
    0.4497E+06,              !- Property Value 48
    0.4512E+06,              !- Property Value 49
    0.4527E+06,              !- Property Value 50
    0.4542E+06,              !- Property Value 51
    0.4557E+06,              !- Property Value 52
    0.4572E+06,              !- Property Value 53
    0.4587E+06,              !- Property Value 54
    0.4602E+06,              !- Property Value 55
    0.4617E+06,              !- Property Value 56
    0.4632E+06,              !- Property Value 57
    0.4647E+06,              !- Property Value 58
    0.4662E+06,              !- Property Value 59
    0.4678E+06,              !- Property Value 60
    0.4693E+06,              !- Property Value 61
    0.4709E+06,              !- Property Value 62
    0.4724E+06,              !- Property Value 63
    0.4739E+06,              !- Property Value 64
    0.4755E+06,              !- Property Value 65
    0.4918E+06,              !- Property Value 66
    0.5070E+06,              !- Property Value 67
    0.5226E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4841E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.2363E+01,              !- Property Value 9
    0.2223E+01,              !- Property Value 10
    0.2100E+01,              !- Property Value 11
    0.2065E+01,              !- Property Value 12
    0.2030E+01,              !- Property Value 13
    0.1997E+01,              !- Property Value 14
    0.1965E+01,              !- Property Value 15
    0.1934E+01,              !- Property Value 16
    0.1919E+01,              !- Property Value 17
    0.1904E+01,              !- Property Value 18
    0.1889E+01,              !- Property Value 19
    0.1875E+01,              !- Property Value 20
    0.1861E+01,              !- Property Value 21
    0.1847E+01,              !- Property Value 22
    0.1833E+01,              !- Property Value 23
    0.1819E+01,              !- Property Value 24
    0.1806E+01,              !- Property Value 25
    0.1793E+01,              !- Property Value 26
    0.1780E+01,              !- Property Value 27
    0.1767E+01,              !- Property Value 28
    0.1755E+01,              !- Property Value 29
    0.1742E+01,              !- Property Value 30
    0.1730E+01,              !- Property Value 31
    0.1718E+01,              !- Property Value 32
    0.1706E+01,              !- Property Value 33
    0.1695E+01,              !- Property Value 34
    0.1683E+01,              !- Property Value 35
    0.1672E+01,              !- Property Value 36
    0.1660E+01,              !- Property Value 37
    0.1649E+01,              !- Property Value 38
    0.1638E+01,              !- Property Value 39
    0.1628E+01,              !- Property Value 40
    0.1617E+01,              !- Property Value 41
    0.1607E+01,              !- Property Value 42
    0.1596E+01,              !- Property Value 43
    0.1586E+01,              !- Property Value 44
    0.1576E+01,              !- Property Value 45
    0.1566E+01,              !- Property Value 46
    0.1556E+01,              !- Property Value 47
    0.1545E+01,              !- Property Value 48
    0.1535E+01,              !- Property Value 49
    0.1525E+01,              !- Property Value 50
    0.1515E+01,              !- Property Value 51
    0.1505E+01,              !- Property Value 52
    0.1496E+01,              !- Property Value 53
    0.1486E+01,              !- Property Value 54
    0.1477E+01,              !- Property Value 55
    0.1467E+01,              !- Property Value 56
    0.1458E+01,              !- Property Value 57
    0.1449E+01,              !- Property Value 58
    0.1440E+01,              !- Property Value 59
    0.1431E+01,              !- Property Value 60
    0.1422E+01,              !- Property Value 61
    0.1414E+01,              !- Property Value 62
    0.1405E+01,              !- Property Value 63
    0.1397E+01,              !- Property Value 64
    0.1388E+01,              !- Property Value 65
    0.1308E+01,              !- Property Value 66
    0.1243E+01,              !- Property Value 67
    0.1184E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4841E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.5730E+03,              !- Property Value 9
    0.5843E+03,              !- Property Value 10
    0.5966E+03,              !- Property Value 11
    0.6006E+03,              !- Property Value 12
    0.6047E+03,              !- Property Value 13
    0.6089E+03,              !- Property Value 14
    0.6131E+03,              !- Property Value 15
    0.6173E+03,              !- Property Value 16
    0.6195E+03,              !- Property Value 17
    0.6216E+03,              !- Property Value 18
    0.6237E+03,              !- Property Value 19
    0.6259E+03,              !- Property Value 20
    0.6281E+03,              !- Property Value 21
    0.6302E+03,              !- Property Value 22
    0.6324E+03,              !- Property Value 23
    0.6346E+03,              !- Property Value 24
    0.6368E+03,              !- Property Value 25
    0.6389E+03,              !- Property Value 26
    0.6411E+03,              !- Property Value 27
    0.6433E+03,              !- Property Value 28
    0.6455E+03,              !- Property Value 29
    0.6477E+03,              !- Property Value 30
    0.6499E+03,              !- Property Value 31
    0.6521E+03,              !- Property Value 32
    0.6543E+03,              !- Property Value 33
    0.6565E+03,              !- Property Value 34
    0.6587E+03,              !- Property Value 35
    0.6609E+03,              !- Property Value 36
    0.6631E+03,              !- Property Value 37
    0.6653E+03,              !- Property Value 38
    0.6675E+03,              !- Property Value 39
    0.6697E+03,              !- Property Value 40
    0.6719E+03,              !- Property Value 41
    0.6741E+03,              !- Property Value 42
    0.6763E+03,              !- Property Value 43
    0.6785E+03,              !- Property Value 44
    0.6807E+03,              !- Property Value 45
    0.6829E+03,              !- Property Value 46
    0.6852E+03,              !- Property Value 47
    0.6876E+03,              !- Property Value 48
    0.6899E+03,              !- Property Value 49
    0.6922E+03,              !- Property Value 50
    0.6946E+03,              !- Property Value 51
    0.6969E+03,              !- Property Value 52
    0.6992E+03,              !- Property Value 53
    0.7015E+03,              !- Property Value 54
    0.7038E+03,              !- Property Value 55
    0.7061E+03,              !- Property Value 56
    0.7084E+03,              !- Property Value 57
    0.7107E+03,              !- Property Value 58
    0.7130E+03,              !- Property Value 59
    0.7152E+03,              !- Property Value 60
    0.7175E+03,              !- Property Value 61
    0.7198E+03,              !- Property Value 62
    0.7220E+03,              !- Property Value 63
    0.7243E+03,              !- Property Value 64
    0.7265E+03,              !- Property Value 65
    0.7493E+03,              !- Property Value 66
    0.7691E+03,              !- Property Value 67
    0.7881E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9259E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.3869E+06,              !- Property Value 10
    0.3946E+06,              !- Property Value 11
    0.3970E+06,              !- Property Value 12
    0.3995E+06,              !- Property Value 13
    0.4019E+06,              !- Property Value 14
    0.4044E+06,              !- Property Value 15
    0.4069E+06,              !- Property Value 16
    0.4082E+06,              !- Property Value 17
    0.4094E+06,              !- Property Value 18
    0.4107E+06,              !- Property Value 19
    0.4120E+06,              !- Property Value 20
    0.4132E+06,              !- Property Value 21
    0.4145E+06,              !- Property Value 22
    0.4158E+06,              !- Property Value 23
    0.4171E+06,              !- Property Value 24
    0.4184E+06,              !- Property Value 25
    0.4196E+06,              !- Property Value 26
    0.4209E+06,              !- Property Value 27
    0.4222E+06,              !- Property Value 28
    0.4235E+06,              !- Property Value 29
    0.4248E+06,              !- Property Value 30
    0.4262E+06,              !- Property Value 31
    0.4275E+06,              !- Property Value 32
    0.4288E+06,              !- Property Value 33
    0.4301E+06,              !- Property Value 34
    0.4314E+06,              !- Property Value 35
    0.4328E+06,              !- Property Value 36
    0.4341E+06,              !- Property Value 37
    0.4354E+06,              !- Property Value 38
    0.4368E+06,              !- Property Value 39
    0.4381E+06,              !- Property Value 40
    0.4395E+06,              !- Property Value 41
    0.4408E+06,              !- Property Value 42
    0.4422E+06,              !- Property Value 43
    0.4436E+06,              !- Property Value 44
    0.4449E+06,              !- Property Value 45
    0.4463E+06,              !- Property Value 46
    0.4478E+06,              !- Property Value 47
    0.4492E+06,              !- Property Value 48
    0.4507E+06,              !- Property Value 49
    0.4522E+06,              !- Property Value 50
    0.4537E+06,              !- Property Value 51
    0.4552E+06,              !- Property Value 52
    0.4567E+06,              !- Property Value 53
    0.4582E+06,              !- Property Value 54
    0.4597E+06,              !- Property Value 55
    0.4612E+06,              !- Property Value 56
    0.4628E+06,              !- Property Value 57
    0.4643E+06,              !- Property Value 58
    0.4658E+06,              !- Property Value 59
    0.4674E+06,              !- Property Value 60
    0.4689E+06,              !- Property Value 61
    0.4704E+06,              !- Property Value 62
    0.4720E+06,              !- Property Value 63
    0.4736E+06,              !- Property Value 64
    0.4751E+06,              !- Property Value 65
    0.4915E+06,              !- Property Value 66
    0.5067E+06,              !- Property Value 67
    0.5223E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9259E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.4324E+01,              !- Property Value 10
    0.4073E+01,              !- Property Value 11
    0.4000E+01,              !- Property Value 12
    0.3930E+01,              !- Property Value 13
    0.3863E+01,              !- Property Value 14
    0.3799E+01,              !- Property Value 15
    0.3737E+01,              !- Property Value 16
    0.3706E+01,              !- Property Value 17
    0.3677E+01,              !- Property Value 18
    0.3647E+01,              !- Property Value 19
    0.3619E+01,              !- Property Value 20
    0.3591E+01,              !- Property Value 21
    0.3563E+01,              !- Property Value 22
    0.3535E+01,              !- Property Value 23
    0.3509E+01,              !- Property Value 24
    0.3482E+01,              !- Property Value 25
    0.3456E+01,              !- Property Value 26
    0.3431E+01,              !- Property Value 27
    0.3405E+01,              !- Property Value 28
    0.3381E+01,              !- Property Value 29
    0.3356E+01,              !- Property Value 30
    0.3332E+01,              !- Property Value 31
    0.3308E+01,              !- Property Value 32
    0.3285E+01,              !- Property Value 33
    0.3262E+01,              !- Property Value 34
    0.3239E+01,              !- Property Value 35
    0.3217E+01,              !- Property Value 36
    0.3195E+01,              !- Property Value 37
    0.3173E+01,              !- Property Value 38
    0.3152E+01,              !- Property Value 39
    0.3131E+01,              !- Property Value 40
    0.3110E+01,              !- Property Value 41
    0.3090E+01,              !- Property Value 42
    0.3069E+01,              !- Property Value 43
    0.3049E+01,              !- Property Value 44
    0.3030E+01,              !- Property Value 45
    0.3010E+01,              !- Property Value 46
    0.2990E+01,              !- Property Value 47
    0.2970E+01,              !- Property Value 48
    0.2950E+01,              !- Property Value 49
    0.2930E+01,              !- Property Value 50
    0.2911E+01,              !- Property Value 51
    0.2891E+01,              !- Property Value 52
    0.2873E+01,              !- Property Value 53
    0.2854E+01,              !- Property Value 54
    0.2836E+01,              !- Property Value 55
    0.2818E+01,              !- Property Value 56
    0.2800E+01,              !- Property Value 57
    0.2782E+01,              !- Property Value 58
    0.2765E+01,              !- Property Value 59
    0.2747E+01,              !- Property Value 60
    0.2730E+01,              !- Property Value 61
    0.2714E+01,              !- Property Value 62
    0.2697E+01,              !- Property Value 63
    0.2681E+01,              !- Property Value 64
    0.2664E+01,              !- Property Value 65
    0.2508E+01,              !- Property Value 66
    0.2383E+01,              !- Property Value 67
    0.2269E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9259E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.6016E+03,              !- Property Value 10
    0.6100E+03,              !- Property Value 11
    0.6131E+03,              !- Property Value 12
    0.6163E+03,              !- Property Value 13
    0.6197E+03,              !- Property Value 14
    0.6232E+03,              !- Property Value 15
    0.6267E+03,              !- Property Value 16
    0.6286E+03,              !- Property Value 17
    0.6304E+03,              !- Property Value 18
    0.6323E+03,              !- Property Value 19
    0.6342E+03,              !- Property Value 20
    0.6361E+03,              !- Property Value 21
    0.6380E+03,              !- Property Value 22
    0.6399E+03,              !- Property Value 23
    0.6419E+03,              !- Property Value 24
    0.6438E+03,              !- Property Value 25
    0.6458E+03,              !- Property Value 26
    0.6478E+03,              !- Property Value 27
    0.6498E+03,              !- Property Value 28
    0.6518E+03,              !- Property Value 29
    0.6538E+03,              !- Property Value 30
    0.6558E+03,              !- Property Value 31
    0.6579E+03,              !- Property Value 32
    0.6599E+03,              !- Property Value 33
    0.6619E+03,              !- Property Value 34
    0.6640E+03,              !- Property Value 35
    0.6661E+03,              !- Property Value 36
    0.6681E+03,              !- Property Value 37
    0.6702E+03,              !- Property Value 38
    0.6723E+03,              !- Property Value 39
    0.6743E+03,              !- Property Value 40
    0.6764E+03,              !- Property Value 41
    0.6785E+03,              !- Property Value 42
    0.6806E+03,              !- Property Value 43
    0.6827E+03,              !- Property Value 44
    0.6847E+03,              !- Property Value 45
    0.6868E+03,              !- Property Value 46
    0.6891E+03,              !- Property Value 47
    0.6913E+03,              !- Property Value 48
    0.6935E+03,              !- Property Value 49
    0.6958E+03,              !- Property Value 50
    0.6980E+03,              !- Property Value 51
    0.7002E+03,              !- Property Value 52
    0.7025E+03,              !- Property Value 53
    0.7047E+03,              !- Property Value 54
    0.7069E+03,              !- Property Value 55
    0.7091E+03,              !- Property Value 56
    0.7114E+03,              !- Property Value 57
    0.7136E+03,              !- Property Value 58
    0.7158E+03,              !- Property Value 59
    0.7180E+03,              !- Property Value 60
    0.7202E+03,              !- Property Value 61
    0.7224E+03,              !- Property Value 62
    0.7246E+03,              !- Property Value 63
    0.7268E+03,              !- Property Value 64
    0.7290E+03,              !- Property Value 65
    0.7512E+03,              !- Property Value 66
    0.7707E+03,              !- Property Value 67
    0.7894E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1639E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.3927E+06,              !- Property Value 11
    0.3952E+06,              !- Property Value 12
    0.3978E+06,              !- Property Value 13
    0.4003E+06,              !- Property Value 14
    0.4029E+06,              !- Property Value 15
    0.4055E+06,              !- Property Value 16
    0.4067E+06,              !- Property Value 17
    0.4080E+06,              !- Property Value 18
    0.4093E+06,              !- Property Value 19
    0.4106E+06,              !- Property Value 20
    0.4119E+06,              !- Property Value 21
    0.4132E+06,              !- Property Value 22
    0.4145E+06,              !- Property Value 23
    0.4158E+06,              !- Property Value 24
    0.4171E+06,              !- Property Value 25
    0.4185E+06,              !- Property Value 26
    0.4198E+06,              !- Property Value 27
    0.4211E+06,              !- Property Value 28
    0.4224E+06,              !- Property Value 29
    0.4237E+06,              !- Property Value 30
    0.4251E+06,              !- Property Value 31
    0.4264E+06,              !- Property Value 32
    0.4277E+06,              !- Property Value 33
    0.4291E+06,              !- Property Value 34
    0.4304E+06,              !- Property Value 35
    0.4318E+06,              !- Property Value 36
    0.4331E+06,              !- Property Value 37
    0.4345E+06,              !- Property Value 38
    0.4358E+06,              !- Property Value 39
    0.4372E+06,              !- Property Value 40
    0.4386E+06,              !- Property Value 41
    0.4399E+06,              !- Property Value 42
    0.4413E+06,              !- Property Value 43
    0.4427E+06,              !- Property Value 44
    0.4441E+06,              !- Property Value 45
    0.4455E+06,              !- Property Value 46
    0.4469E+06,              !- Property Value 47
    0.4484E+06,              !- Property Value 48
    0.4499E+06,              !- Property Value 49
    0.4514E+06,              !- Property Value 50
    0.4529E+06,              !- Property Value 51
    0.4544E+06,              !- Property Value 52
    0.4560E+06,              !- Property Value 53
    0.4575E+06,              !- Property Value 54
    0.4590E+06,              !- Property Value 55
    0.4605E+06,              !- Property Value 56
    0.4621E+06,              !- Property Value 57
    0.4636E+06,              !- Property Value 58
    0.4651E+06,              !- Property Value 59
    0.4667E+06,              !- Property Value 60
    0.4682E+06,              !- Property Value 61
    0.4698E+06,              !- Property Value 62
    0.4714E+06,              !- Property Value 63
    0.4729E+06,              !- Property Value 64
    0.4745E+06,              !- Property Value 65
    0.4910E+06,              !- Property Value 66
    0.5062E+06,              !- Property Value 67
    0.5219E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1639E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.7379E+01,              !- Property Value 11
    0.7236E+01,              !- Property Value 12
    0.7101E+01,              !- Property Value 13
    0.6971E+01,              !- Property Value 14
    0.6847E+01,              !- Property Value 15
    0.6728E+01,              !- Property Value 16
    0.6670E+01,              !- Property Value 17
    0.6613E+01,              !- Property Value 18
    0.6558E+01,              !- Property Value 19
    0.6503E+01,              !- Property Value 20
    0.6450E+01,              !- Property Value 21
    0.6397E+01,              !- Property Value 22
    0.6346E+01,              !- Property Value 23
    0.6295E+01,              !- Property Value 24
    0.6246E+01,              !- Property Value 25
    0.6197E+01,              !- Property Value 26
    0.6149E+01,              !- Property Value 27
    0.6102E+01,              !- Property Value 28
    0.6055E+01,              !- Property Value 29
    0.6010E+01,              !- Property Value 30
    0.5965E+01,              !- Property Value 31
    0.5921E+01,              !- Property Value 32
    0.5878E+01,              !- Property Value 33
    0.5835E+01,              !- Property Value 34
    0.5793E+01,              !- Property Value 35
    0.5752E+01,              !- Property Value 36
    0.5711E+01,              !- Property Value 37
    0.5671E+01,              !- Property Value 38
    0.5632E+01,              !- Property Value 39
    0.5593E+01,              !- Property Value 40
    0.5554E+01,              !- Property Value 41
    0.5517E+01,              !- Property Value 42
    0.5479E+01,              !- Property Value 43
    0.5443E+01,              !- Property Value 44
    0.5407E+01,              !- Property Value 45
    0.5371E+01,              !- Property Value 46
    0.5334E+01,              !- Property Value 47
    0.5296E+01,              !- Property Value 48
    0.5260E+01,              !- Property Value 49
    0.5224E+01,              !- Property Value 50
    0.5189E+01,              !- Property Value 51
    0.5154E+01,              !- Property Value 52
    0.5119E+01,              !- Property Value 53
    0.5085E+01,              !- Property Value 54
    0.5052E+01,              !- Property Value 55
    0.5019E+01,              !- Property Value 56
    0.4986E+01,              !- Property Value 57
    0.4954E+01,              !- Property Value 58
    0.4922E+01,              !- Property Value 59
    0.4891E+01,              !- Property Value 60
    0.4860E+01,              !- Property Value 61
    0.4830E+01,              !- Property Value 62
    0.4800E+01,              !- Property Value 63
    0.4770E+01,              !- Property Value 64
    0.4741E+01,              !- Property Value 65
    0.4459E+01,              !- Property Value 66
    0.4233E+01,              !- Property Value 67
    0.4029E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1639E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.6349E+03,              !- Property Value 11
    0.6358E+03,              !- Property Value 12
    0.6372E+03,              !- Property Value 13
    0.6389E+03,              !- Property Value 14
    0.6409E+03,              !- Property Value 15
    0.6432E+03,              !- Property Value 16
    0.6445E+03,              !- Property Value 17
    0.6457E+03,              !- Property Value 18
    0.6471E+03,              !- Property Value 19
    0.6485E+03,              !- Property Value 20
    0.6499E+03,              !- Property Value 21
    0.6513E+03,              !- Property Value 22
    0.6528E+03,              !- Property Value 23
    0.6543E+03,              !- Property Value 24
    0.6559E+03,              !- Property Value 25
    0.6575E+03,              !- Property Value 26
    0.6591E+03,              !- Property Value 27
    0.6608E+03,              !- Property Value 28
    0.6624E+03,              !- Property Value 29
    0.6641E+03,              !- Property Value 30
    0.6658E+03,              !- Property Value 31
    0.6676E+03,              !- Property Value 32
    0.6693E+03,              !- Property Value 33
    0.6711E+03,              !- Property Value 34
    0.6729E+03,              !- Property Value 35
    0.6747E+03,              !- Property Value 36
    0.6765E+03,              !- Property Value 37
    0.6783E+03,              !- Property Value 38
    0.6802E+03,              !- Property Value 39
    0.6820E+03,              !- Property Value 40
    0.6839E+03,              !- Property Value 41
    0.6858E+03,              !- Property Value 42
    0.6877E+03,              !- Property Value 43
    0.6896E+03,              !- Property Value 44
    0.6915E+03,              !- Property Value 45
    0.6934E+03,              !- Property Value 46
    0.6954E+03,              !- Property Value 47
    0.6975E+03,              !- Property Value 48
    0.6996E+03,              !- Property Value 49
    0.7016E+03,              !- Property Value 50
    0.7037E+03,              !- Property Value 51
    0.7058E+03,              !- Property Value 52
    0.7079E+03,              !- Property Value 53
    0.7100E+03,              !- Property Value 54
    0.7121E+03,              !- Property Value 55
    0.7142E+03,              !- Property Value 56
    0.7163E+03,              !- Property Value 57
    0.7184E+03,              !- Property Value 58
    0.7204E+03,              !- Property Value 59
    0.7225E+03,              !- Property Value 60
    0.7246E+03,              !- Property Value 61
    0.7267E+03,              !- Property Value 62
    0.7288E+03,              !- Property Value 63
    0.7309E+03,              !- Property Value 64
    0.7330E+03,              !- Property Value 65
    0.7544E+03,              !- Property Value 66
    0.7733E+03,              !- Property Value 67
    0.7917E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1934E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.3945E+06,              !- Property Value 12
    0.3971E+06,              !- Property Value 13
    0.3996E+06,              !- Property Value 14
    0.4022E+06,              !- Property Value 15
    0.4048E+06,              !- Property Value 16
    0.4061E+06,              !- Property Value 17
    0.4074E+06,              !- Property Value 18
    0.4087E+06,              !- Property Value 19
    0.4101E+06,              !- Property Value 20
    0.4114E+06,              !- Property Value 21
    0.4127E+06,              !- Property Value 22
    0.4140E+06,              !- Property Value 23
    0.4153E+06,              !- Property Value 24
    0.4166E+06,              !- Property Value 25
    0.4180E+06,              !- Property Value 26
    0.4193E+06,              !- Property Value 27
    0.4206E+06,              !- Property Value 28
    0.4219E+06,              !- Property Value 29
    0.4233E+06,              !- Property Value 30
    0.4246E+06,              !- Property Value 31
    0.4260E+06,              !- Property Value 32
    0.4273E+06,              !- Property Value 33
    0.4287E+06,              !- Property Value 34
    0.4300E+06,              !- Property Value 35
    0.4314E+06,              !- Property Value 36
    0.4327E+06,              !- Property Value 37
    0.4341E+06,              !- Property Value 38
    0.4354E+06,              !- Property Value 39
    0.4368E+06,              !- Property Value 40
    0.4382E+06,              !- Property Value 41
    0.4396E+06,              !- Property Value 42
    0.4409E+06,              !- Property Value 43
    0.4423E+06,              !- Property Value 44
    0.4437E+06,              !- Property Value 45
    0.4451E+06,              !- Property Value 46
    0.4466E+06,              !- Property Value 47
    0.4481E+06,              !- Property Value 48
    0.4496E+06,              !- Property Value 49
    0.4511E+06,              !- Property Value 50
    0.4526E+06,              !- Property Value 51
    0.4541E+06,              !- Property Value 52
    0.4557E+06,              !- Property Value 53
    0.4572E+06,              !- Property Value 54
    0.4587E+06,              !- Property Value 55
    0.4602E+06,              !- Property Value 56
    0.4618E+06,              !- Property Value 57
    0.4633E+06,              !- Property Value 58
    0.4649E+06,              !- Property Value 59
    0.4664E+06,              !- Property Value 60
    0.4680E+06,              !- Property Value 61
    0.4695E+06,              !- Property Value 62
    0.4711E+06,              !- Property Value 63
    0.4727E+06,              !- Property Value 64
    0.4742E+06,              !- Property Value 65
    0.4907E+06,              !- Property Value 66
    0.5060E+06,              !- Property Value 67
    0.5217E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1934E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.8623E+01,              !- Property Value 12
    0.8456E+01,              !- Property Value 13
    0.8297E+01,              !- Property Value 14
    0.8145E+01,              !- Property Value 15
    0.7999E+01,              !- Property Value 16
    0.7929E+01,              !- Property Value 17
    0.7860E+01,              !- Property Value 18
    0.7792E+01,              !- Property Value 19
    0.7726E+01,              !- Property Value 20
    0.7661E+01,              !- Property Value 21
    0.7597E+01,              !- Property Value 22
    0.7535E+01,              !- Property Value 23
    0.7474E+01,              !- Property Value 24
    0.7414E+01,              !- Property Value 25
    0.7355E+01,              !- Property Value 26
    0.7297E+01,              !- Property Value 27
    0.7240E+01,              !- Property Value 28
    0.7184E+01,              !- Property Value 29
    0.7129E+01,              !- Property Value 30
    0.7075E+01,              !- Property Value 31
    0.7022E+01,              !- Property Value 32
    0.6969E+01,              !- Property Value 33
    0.6918E+01,              !- Property Value 34
    0.6868E+01,              !- Property Value 35
    0.6818E+01,              !- Property Value 36
    0.6769E+01,              !- Property Value 37
    0.6721E+01,              !- Property Value 38
    0.6673E+01,              !- Property Value 39
    0.6627E+01,              !- Property Value 40
    0.6581E+01,              !- Property Value 41
    0.6536E+01,              !- Property Value 42
    0.6491E+01,              !- Property Value 43
    0.6447E+01,              !- Property Value 44
    0.6404E+01,              !- Property Value 45
    0.6361E+01,              !- Property Value 46
    0.6316E+01,              !- Property Value 47
    0.6272E+01,              !- Property Value 48
    0.6228E+01,              !- Property Value 49
    0.6185E+01,              !- Property Value 50
    0.6143E+01,              !- Property Value 51
    0.6101E+01,              !- Property Value 52
    0.6060E+01,              !- Property Value 53
    0.6019E+01,              !- Property Value 54
    0.5979E+01,              !- Property Value 55
    0.5940E+01,              !- Property Value 56
    0.5901E+01,              !- Property Value 57
    0.5862E+01,              !- Property Value 58
    0.5825E+01,              !- Property Value 59
    0.5787E+01,              !- Property Value 60
    0.5751E+01,              !- Property Value 61
    0.5714E+01,              !- Property Value 62
    0.5678E+01,              !- Property Value 63
    0.5643E+01,              !- Property Value 64
    0.5608E+01,              !- Property Value 65
    0.5272E+01,              !- Property Value 66
    0.5003E+01,              !- Property Value 67
    0.4761E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1934E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.6465E+03,              !- Property Value 12
    0.6468E+03,              !- Property Value 13
    0.6477E+03,              !- Property Value 14
    0.6490E+03,              !- Property Value 15
    0.6506E+03,              !- Property Value 16
    0.6516E+03,              !- Property Value 17
    0.6526E+03,              !- Property Value 18
    0.6537E+03,              !- Property Value 19
    0.6548E+03,              !- Property Value 20
    0.6560E+03,              !- Property Value 21
    0.6572E+03,              !- Property Value 22
    0.6585E+03,              !- Property Value 23
    0.6598E+03,              !- Property Value 24
    0.6612E+03,              !- Property Value 25
    0.6626E+03,              !- Property Value 26
    0.6641E+03,              !- Property Value 27
    0.6655E+03,              !- Property Value 28
    0.6670E+03,              !- Property Value 29
    0.6686E+03,              !- Property Value 30
    0.6702E+03,              !- Property Value 31
    0.6718E+03,              !- Property Value 32
    0.6734E+03,              !- Property Value 33
    0.6750E+03,              !- Property Value 34
    0.6767E+03,              !- Property Value 35
    0.6784E+03,              !- Property Value 36
    0.6801E+03,              !- Property Value 37
    0.6818E+03,              !- Property Value 38
    0.6836E+03,              !- Property Value 39
    0.6853E+03,              !- Property Value 40
    0.6871E+03,              !- Property Value 41
    0.6889E+03,              !- Property Value 42
    0.6907E+03,              !- Property Value 43
    0.6925E+03,              !- Property Value 44
    0.6943E+03,              !- Property Value 45
    0.6962E+03,              !- Property Value 46
    0.6982E+03,              !- Property Value 47
    0.7001E+03,              !- Property Value 48
    0.7021E+03,              !- Property Value 49
    0.7041E+03,              !- Property Value 50
    0.7061E+03,              !- Property Value 51
    0.7082E+03,              !- Property Value 52
    0.7102E+03,              !- Property Value 53
    0.7122E+03,              !- Property Value 54
    0.7143E+03,              !- Property Value 55
    0.7163E+03,              !- Property Value 56
    0.7183E+03,              !- Property Value 57
    0.7204E+03,              !- Property Value 58
    0.7224E+03,              !- Property Value 59
    0.7245E+03,              !- Property Value 60
    0.7265E+03,              !- Property Value 61
    0.7286E+03,              !- Property Value 62
    0.7306E+03,              !- Property Value 63
    0.7327E+03,              !- Property Value 64
    0.7347E+03,              !- Property Value 65
    0.7558E+03,              !- Property Value 66
    0.7745E+03,              !- Property Value 67
    0.7926E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2270E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.3962E+06,              !- Property Value 13
    0.3988E+06,              !- Property Value 14
    0.4015E+06,              !- Property Value 15
    0.4041E+06,              !- Property Value 16
    0.4054E+06,              !- Property Value 17
    0.4067E+06,              !- Property Value 18
    0.4081E+06,              !- Property Value 19
    0.4094E+06,              !- Property Value 20
    0.4107E+06,              !- Property Value 21
    0.4120E+06,              !- Property Value 22
    0.4134E+06,              !- Property Value 23
    0.4147E+06,              !- Property Value 24
    0.4160E+06,              !- Property Value 25
    0.4174E+06,              !- Property Value 26
    0.4187E+06,              !- Property Value 27
    0.4201E+06,              !- Property Value 28
    0.4214E+06,              !- Property Value 29
    0.4227E+06,              !- Property Value 30
    0.4241E+06,              !- Property Value 31
    0.4254E+06,              !- Property Value 32
    0.4268E+06,              !- Property Value 33
    0.4282E+06,              !- Property Value 34
    0.4295E+06,              !- Property Value 35
    0.4309E+06,              !- Property Value 36
    0.4323E+06,              !- Property Value 37
    0.4336E+06,              !- Property Value 38
    0.4350E+06,              !- Property Value 39
    0.4364E+06,              !- Property Value 40
    0.4378E+06,              !- Property Value 41
    0.4391E+06,              !- Property Value 42
    0.4405E+06,              !- Property Value 43
    0.4419E+06,              !- Property Value 44
    0.4433E+06,              !- Property Value 45
    0.4447E+06,              !- Property Value 46
    0.4462E+06,              !- Property Value 47
    0.4477E+06,              !- Property Value 48
    0.4492E+06,              !- Property Value 49
    0.4507E+06,              !- Property Value 50
    0.4522E+06,              !- Property Value 51
    0.4538E+06,              !- Property Value 52
    0.4553E+06,              !- Property Value 53
    0.4568E+06,              !- Property Value 54
    0.4584E+06,              !- Property Value 55
    0.4599E+06,              !- Property Value 56
    0.4614E+06,              !- Property Value 57
    0.4630E+06,              !- Property Value 58
    0.4645E+06,              !- Property Value 59
    0.4661E+06,              !- Property Value 60
    0.4676E+06,              !- Property Value 61
    0.4692E+06,              !- Property Value 62
    0.4708E+06,              !- Property Value 63
    0.4724E+06,              !- Property Value 64
    0.4739E+06,              !- Property Value 65
    0.4905E+06,              !- Property Value 66
    0.5058E+06,              !- Property Value 67
    0.5215E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2270E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.1003E+02,              !- Property Value 13
    0.9830E+01,              !- Property Value 14
    0.9643E+01,              !- Property Value 15
    0.9466E+01,              !- Property Value 16
    0.9380E+01,              !- Property Value 17
    0.9296E+01,              !- Property Value 18
    0.9214E+01,              !- Property Value 19
    0.9133E+01,              !- Property Value 20
    0.9055E+01,              !- Property Value 21
    0.8978E+01,              !- Property Value 22
    0.8902E+01,              !- Property Value 23
    0.8828E+01,              !- Property Value 24
    0.8755E+01,              !- Property Value 25
    0.8684E+01,              !- Property Value 26
    0.8614E+01,              !- Property Value 27
    0.8545E+01,              !- Property Value 28
    0.8478E+01,              !- Property Value 29
    0.8412E+01,              !- Property Value 30
    0.8347E+01,              !- Property Value 31
    0.8283E+01,              !- Property Value 32
    0.8220E+01,              !- Property Value 33
    0.8159E+01,              !- Property Value 34
    0.8098E+01,              !- Property Value 35
    0.8039E+01,              !- Property Value 36
    0.7980E+01,              !- Property Value 37
    0.7922E+01,              !- Property Value 38
    0.7866E+01,              !- Property Value 39
    0.7810E+01,              !- Property Value 40
    0.7755E+01,              !- Property Value 41
    0.7701E+01,              !- Property Value 42
    0.7647E+01,              !- Property Value 43
    0.7595E+01,              !- Property Value 44
    0.7543E+01,              !- Property Value 45
    0.7492E+01,              !- Property Value 46
    0.7439E+01,              !- Property Value 47
    0.7386E+01,              !- Property Value 48
    0.7334E+01,              !- Property Value 49
    0.7282E+01,              !- Property Value 50
    0.7232E+01,              !- Property Value 51
    0.7182E+01,              !- Property Value 52
    0.7133E+01,              !- Property Value 53
    0.7085E+01,              !- Property Value 54
    0.7037E+01,              !- Property Value 55
    0.6990E+01,              !- Property Value 56
    0.6944E+01,              !- Property Value 57
    0.6899E+01,              !- Property Value 58
    0.6854E+01,              !- Property Value 59
    0.6809E+01,              !- Property Value 60
    0.6766E+01,              !- Property Value 61
    0.6722E+01,              !- Property Value 62
    0.6680E+01,              !- Property Value 63
    0.6638E+01,              !- Property Value 64
    0.6597E+01,              !- Property Value 65
    0.6199E+01,              !- Property Value 66
    0.5880E+01,              !- Property Value 67
    0.5594E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2270E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.6587E+03,              !- Property Value 13
    0.6583E+03,              !- Property Value 14
    0.6587E+03,              !- Property Value 15
    0.6595E+03,              !- Property Value 16
    0.6600E+03,              !- Property Value 17
    0.6607E+03,              !- Property Value 18
    0.6615E+03,              !- Property Value 19
    0.6623E+03,              !- Property Value 20
    0.6632E+03,              !- Property Value 21
    0.6642E+03,              !- Property Value 22
    0.6652E+03,              !- Property Value 23
    0.6663E+03,              !- Property Value 24
    0.6674E+03,              !- Property Value 25
    0.6686E+03,              !- Property Value 26
    0.6699E+03,              !- Property Value 27
    0.6711E+03,              !- Property Value 28
    0.6725E+03,              !- Property Value 29
    0.6738E+03,              !- Property Value 30
    0.6752E+03,              !- Property Value 31
    0.6767E+03,              !- Property Value 32
    0.6781E+03,              !- Property Value 33
    0.6796E+03,              !- Property Value 34
    0.6812E+03,              !- Property Value 35
    0.6827E+03,              !- Property Value 36
    0.6843E+03,              !- Property Value 37
    0.6859E+03,              !- Property Value 38
    0.6875E+03,              !- Property Value 39
    0.6892E+03,              !- Property Value 40
    0.6908E+03,              !- Property Value 41
    0.6925E+03,              !- Property Value 42
    0.6942E+03,              !- Property Value 43
    0.6959E+03,              !- Property Value 44
    0.6977E+03,              !- Property Value 45
    0.6994E+03,              !- Property Value 46
    0.7013E+03,              !- Property Value 47
    0.7032E+03,              !- Property Value 48
    0.7051E+03,              !- Property Value 49
    0.7070E+03,              !- Property Value 50
    0.7090E+03,              !- Property Value 51
    0.7109E+03,              !- Property Value 52
    0.7128E+03,              !- Property Value 53
    0.7148E+03,              !- Property Value 54
    0.7168E+03,              !- Property Value 55
    0.7187E+03,              !- Property Value 56
    0.7207E+03,              !- Property Value 57
    0.7227E+03,              !- Property Value 58
    0.7247E+03,              !- Property Value 59
    0.7267E+03,              !- Property Value 60
    0.7287E+03,              !- Property Value 61
    0.7307E+03,              !- Property Value 62
    0.7327E+03,              !- Property Value 63
    0.7347E+03,              !- Property Value 64
    0.7367E+03,              !- Property Value 65
    0.7573E+03,              !- Property Value 66
    0.7757E+03,              !- Property Value 67
    0.7937E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2648E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.3979E+06,              !- Property Value 14
    0.4006E+06,              !- Property Value 15
    0.4033E+06,              !- Property Value 16
    0.4046E+06,              !- Property Value 17
    0.4060E+06,              !- Property Value 18
    0.4073E+06,              !- Property Value 19
    0.4086E+06,              !- Property Value 20
    0.4100E+06,              !- Property Value 21
    0.4113E+06,              !- Property Value 22
    0.4127E+06,              !- Property Value 23
    0.4140E+06,              !- Property Value 24
    0.4154E+06,              !- Property Value 25
    0.4167E+06,              !- Property Value 26
    0.4181E+06,              !- Property Value 27
    0.4194E+06,              !- Property Value 28
    0.4208E+06,              !- Property Value 29
    0.4221E+06,              !- Property Value 30
    0.4235E+06,              !- Property Value 31
    0.4249E+06,              !- Property Value 32
    0.4262E+06,              !- Property Value 33
    0.4276E+06,              !- Property Value 34
    0.4290E+06,              !- Property Value 35
    0.4303E+06,              !- Property Value 36
    0.4317E+06,              !- Property Value 37
    0.4331E+06,              !- Property Value 38
    0.4345E+06,              !- Property Value 39
    0.4359E+06,              !- Property Value 40
    0.4373E+06,              !- Property Value 41
    0.4387E+06,              !- Property Value 42
    0.4400E+06,              !- Property Value 43
    0.4414E+06,              !- Property Value 44
    0.4428E+06,              !- Property Value 45
    0.4442E+06,              !- Property Value 46
    0.4458E+06,              !- Property Value 47
    0.4473E+06,              !- Property Value 48
    0.4488E+06,              !- Property Value 49
    0.4503E+06,              !- Property Value 50
    0.4518E+06,              !- Property Value 51
    0.4534E+06,              !- Property Value 52
    0.4549E+06,              !- Property Value 53
    0.4564E+06,              !- Property Value 54
    0.4580E+06,              !- Property Value 55
    0.4595E+06,              !- Property Value 56
    0.4611E+06,              !- Property Value 57
    0.4626E+06,              !- Property Value 58
    0.4642E+06,              !- Property Value 59
    0.4657E+06,              !- Property Value 60
    0.4673E+06,              !- Property Value 61
    0.4689E+06,              !- Property Value 62
    0.4704E+06,              !- Property Value 63
    0.4720E+06,              !- Property Value 64
    0.4736E+06,              !- Property Value 65
    0.4902E+06,              !- Property Value 66
    0.5055E+06,              !- Property Value 67
    0.5213E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2648E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.1160E+02,              !- Property Value 14
    0.1137E+02,              !- Property Value 15
    0.1115E+02,              !- Property Value 16
    0.1105E+02,              !- Property Value 17
    0.1095E+02,              !- Property Value 18
    0.1085E+02,              !- Property Value 19
    0.1075E+02,              !- Property Value 20
    0.1065E+02,              !- Property Value 21
    0.1056E+02,              !- Property Value 22
    0.1047E+02,              !- Property Value 23
    0.1038E+02,              !- Property Value 24
    0.1029E+02,              !- Property Value 25
    0.1021E+02,              !- Property Value 26
    0.1012E+02,              !- Property Value 27
    0.1004E+02,              !- Property Value 28
    0.9958E+01,              !- Property Value 29
    0.9879E+01,              !- Property Value 30
    0.9801E+01,              !- Property Value 31
    0.9724E+01,              !- Property Value 32
    0.9649E+01,              !- Property Value 33
    0.9575E+01,              !- Property Value 34
    0.9502E+01,              !- Property Value 35
    0.9431E+01,              !- Property Value 36
    0.9361E+01,              !- Property Value 37
    0.9292E+01,              !- Property Value 38
    0.9224E+01,              !- Property Value 39
    0.9158E+01,              !- Property Value 40
    0.9092E+01,              !- Property Value 41
    0.9028E+01,              !- Property Value 42
    0.8964E+01,              !- Property Value 43
    0.8902E+01,              !- Property Value 44
    0.8840E+01,              !- Property Value 45
    0.8780E+01,              !- Property Value 46
    0.8716E+01,              !- Property Value 47
    0.8653E+01,              !- Property Value 48
    0.8591E+01,              !- Property Value 49
    0.8530E+01,              !- Property Value 50
    0.8470E+01,              !- Property Value 51
    0.8411E+01,              !- Property Value 52
    0.8353E+01,              !- Property Value 53
    0.8296E+01,              !- Property Value 54
    0.8240E+01,              !- Property Value 55
    0.8184E+01,              !- Property Value 56
    0.8129E+01,              !- Property Value 57
    0.8075E+01,              !- Property Value 58
    0.8022E+01,              !- Property Value 59
    0.7970E+01,              !- Property Value 60
    0.7918E+01,              !- Property Value 61
    0.7867E+01,              !- Property Value 62
    0.7817E+01,              !- Property Value 63
    0.7767E+01,              !- Property Value 64
    0.7718E+01,              !- Property Value 65
    0.7249E+01,              !- Property Value 66
    0.6873E+01,              !- Property Value 67
    0.6537E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2648E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.6715E+03,              !- Property Value 14
    0.6705E+03,              !- Property Value 15
    0.6702E+03,              !- Property Value 16
    0.6702E+03,              !- Property Value 17
    0.6705E+03,              !- Property Value 18
    0.6708E+03,              !- Property Value 19
    0.6712E+03,              !- Property Value 20
    0.6718E+03,              !- Property Value 21
    0.6724E+03,              !- Property Value 22
    0.6731E+03,              !- Property Value 23
    0.6739E+03,              !- Property Value 24
    0.6747E+03,              !- Property Value 25
    0.6757E+03,              !- Property Value 26
    0.6767E+03,              !- Property Value 27
    0.6777E+03,              !- Property Value 28
    0.6788E+03,              !- Property Value 29
    0.6800E+03,              !- Property Value 30
    0.6812E+03,              !- Property Value 31
    0.6824E+03,              !- Property Value 32
    0.6837E+03,              !- Property Value 33
    0.6850E+03,              !- Property Value 34
    0.6863E+03,              !- Property Value 35
    0.6877E+03,              !- Property Value 36
    0.6892E+03,              !- Property Value 37
    0.6906E+03,              !- Property Value 38
    0.6921E+03,              !- Property Value 39
    0.6936E+03,              !- Property Value 40
    0.6951E+03,              !- Property Value 41
    0.6967E+03,              !- Property Value 42
    0.6983E+03,              !- Property Value 43
    0.6999E+03,              !- Property Value 44
    0.7015E+03,              !- Property Value 45
    0.7031E+03,              !- Property Value 46
    0.7049E+03,              !- Property Value 47
    0.7067E+03,              !- Property Value 48
    0.7085E+03,              !- Property Value 49
    0.7103E+03,              !- Property Value 50
    0.7122E+03,              !- Property Value 51
    0.7140E+03,              !- Property Value 52
    0.7159E+03,              !- Property Value 53
    0.7178E+03,              !- Property Value 54
    0.7197E+03,              !- Property Value 55
    0.7215E+03,              !- Property Value 56
    0.7235E+03,              !- Property Value 57
    0.7254E+03,              !- Property Value 58
    0.7273E+03,              !- Property Value 59
    0.7292E+03,              !- Property Value 60
    0.7311E+03,              !- Property Value 61
    0.7331E+03,              !- Property Value 62
    0.7350E+03,              !- Property Value 63
    0.7370E+03,              !- Property Value 64
    0.7389E+03,              !- Property Value 65
    0.7591E+03,              !- Property Value 66
    0.7772E+03,              !- Property Value 67
    0.7949E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3073E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.3996E+06,              !- Property Value 15
    0.4023E+06,              !- Property Value 16
    0.4037E+06,              !- Property Value 17
    0.4050E+06,              !- Property Value 18
    0.4064E+06,              !- Property Value 19
    0.4078E+06,              !- Property Value 20
    0.4091E+06,              !- Property Value 21
    0.4105E+06,              !- Property Value 22
    0.4119E+06,              !- Property Value 23
    0.4132E+06,              !- Property Value 24
    0.4146E+06,              !- Property Value 25
    0.4160E+06,              !- Property Value 26
    0.4173E+06,              !- Property Value 27
    0.4187E+06,              !- Property Value 28
    0.4201E+06,              !- Property Value 29
    0.4214E+06,              !- Property Value 30
    0.4228E+06,              !- Property Value 31
    0.4242E+06,              !- Property Value 32
    0.4256E+06,              !- Property Value 33
    0.4270E+06,              !- Property Value 34
    0.4283E+06,              !- Property Value 35
    0.4297E+06,              !- Property Value 36
    0.4311E+06,              !- Property Value 37
    0.4325E+06,              !- Property Value 38
    0.4339E+06,              !- Property Value 39
    0.4353E+06,              !- Property Value 40
    0.4367E+06,              !- Property Value 41
    0.4381E+06,              !- Property Value 42
    0.4395E+06,              !- Property Value 43
    0.4409E+06,              !- Property Value 44
    0.4423E+06,              !- Property Value 45
    0.4437E+06,              !- Property Value 46
    0.4453E+06,              !- Property Value 47
    0.4468E+06,              !- Property Value 48
    0.4483E+06,              !- Property Value 49
    0.4498E+06,              !- Property Value 50
    0.4514E+06,              !- Property Value 51
    0.4529E+06,              !- Property Value 52
    0.4544E+06,              !- Property Value 53
    0.4560E+06,              !- Property Value 54
    0.4575E+06,              !- Property Value 55
    0.4591E+06,              !- Property Value 56
    0.4606E+06,              !- Property Value 57
    0.4622E+06,              !- Property Value 58
    0.4637E+06,              !- Property Value 59
    0.4653E+06,              !- Property Value 60
    0.4669E+06,              !- Property Value 61
    0.4685E+06,              !- Property Value 62
    0.4700E+06,              !- Property Value 63
    0.4716E+06,              !- Property Value 64
    0.4732E+06,              !- Property Value 65
    0.4898E+06,              !- Property Value 66
    0.5052E+06,              !- Property Value 67
    0.5210E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3073E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.1336E+02,              !- Property Value 15
    0.1309E+02,              !- Property Value 16
    0.1297E+02,              !- Property Value 17
    0.1284E+02,              !- Property Value 18
    0.1272E+02,              !- Property Value 19
    0.1260E+02,              !- Property Value 20
    0.1248E+02,              !- Property Value 21
    0.1237E+02,              !- Property Value 22
    0.1226E+02,              !- Property Value 23
    0.1215E+02,              !- Property Value 24
    0.1205E+02,              !- Property Value 25
    0.1194E+02,              !- Property Value 26
    0.1184E+02,              !- Property Value 27
    0.1174E+02,              !- Property Value 28
    0.1165E+02,              !- Property Value 29
    0.1155E+02,              !- Property Value 30
    0.1146E+02,              !- Property Value 31
    0.1136E+02,              !- Property Value 32
    0.1127E+02,              !- Property Value 33
    0.1119E+02,              !- Property Value 34
    0.1110E+02,              !- Property Value 35
    0.1101E+02,              !- Property Value 36
    0.1093E+02,              !- Property Value 37
    0.1085E+02,              !- Property Value 38
    0.1077E+02,              !- Property Value 39
    0.1069E+02,              !- Property Value 40
    0.1061E+02,              !- Property Value 41
    0.1053E+02,              !- Property Value 42
    0.1046E+02,              !- Property Value 43
    0.1038E+02,              !- Property Value 44
    0.1031E+02,              !- Property Value 45
    0.1024E+02,              !- Property Value 46
    0.1016E+02,              !- Property Value 47
    0.1009E+02,              !- Property Value 48
    0.1002E+02,              !- Property Value 49
    0.9944E+01,              !- Property Value 50
    0.9873E+01,              !- Property Value 51
    0.9803E+01,              !- Property Value 52
    0.9735E+01,              !- Property Value 53
    0.9667E+01,              !- Property Value 54
    0.9600E+01,              !- Property Value 55
    0.9535E+01,              !- Property Value 56
    0.9470E+01,              !- Property Value 57
    0.9406E+01,              !- Property Value 58
    0.9344E+01,              !- Property Value 59
    0.9282E+01,              !- Property Value 60
    0.9221E+01,              !- Property Value 61
    0.9161E+01,              !- Property Value 62
    0.9102E+01,              !- Property Value 63
    0.9043E+01,              !- Property Value 64
    0.8986E+01,              !- Property Value 65
    0.8434E+01,              !- Property Value 66
    0.7994E+01,              !- Property Value 67
    0.7600E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3073E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.6851E+03,              !- Property Value 15
    0.6832E+03,              !- Property Value 16
    0.6826E+03,              !- Property Value 17
    0.6822E+03,              !- Property Value 18
    0.6820E+03,              !- Property Value 19
    0.6819E+03,              !- Property Value 20
    0.6820E+03,              !- Property Value 21
    0.6822E+03,              !- Property Value 22
    0.6825E+03,              !- Property Value 23
    0.6829E+03,              !- Property Value 24
    0.6834E+03,              !- Property Value 25
    0.6840E+03,              !- Property Value 26
    0.6847E+03,              !- Property Value 27
    0.6854E+03,              !- Property Value 28
    0.6862E+03,              !- Property Value 29
    0.6871E+03,              !- Property Value 30
    0.6881E+03,              !- Property Value 31
    0.6891E+03,              !- Property Value 32
    0.6901E+03,              !- Property Value 33
    0.6912E+03,              !- Property Value 34
    0.6924E+03,              !- Property Value 35
    0.6936E+03,              !- Property Value 36
    0.6948E+03,              !- Property Value 37
    0.6961E+03,              !- Property Value 38
    0.6974E+03,              !- Property Value 39
    0.6987E+03,              !- Property Value 40
    0.7001E+03,              !- Property Value 41
    0.7015E+03,              !- Property Value 42
    0.7030E+03,              !- Property Value 43
    0.7044E+03,              !- Property Value 44
    0.7059E+03,              !- Property Value 45
    0.7074E+03,              !- Property Value 46
    0.7091E+03,              !- Property Value 47
    0.7107E+03,              !- Property Value 48
    0.7124E+03,              !- Property Value 49
    0.7141E+03,              !- Property Value 50
    0.7159E+03,              !- Property Value 51
    0.7176E+03,              !- Property Value 52
    0.7194E+03,              !- Property Value 53
    0.7212E+03,              !- Property Value 54
    0.7230E+03,              !- Property Value 55
    0.7248E+03,              !- Property Value 56
    0.7266E+03,              !- Property Value 57
    0.7284E+03,              !- Property Value 58
    0.7303E+03,              !- Property Value 59
    0.7321E+03,              !- Property Value 60
    0.7340E+03,              !- Property Value 61
    0.7358E+03,              !- Property Value 62
    0.7377E+03,              !- Property Value 63
    0.7396E+03,              !- Property Value 64
    0.7415E+03,              !- Property Value 65
    0.7611E+03,              !- Property Value 66
    0.7788E+03,              !- Property Value 67
    0.7963E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3548E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.4012E+06,              !- Property Value 16
    0.4026E+06,              !- Property Value 17
    0.4040E+06,              !- Property Value 18
    0.4054E+06,              !- Property Value 19
    0.4068E+06,              !- Property Value 20
    0.4082E+06,              !- Property Value 21
    0.4095E+06,              !- Property Value 22
    0.4109E+06,              !- Property Value 23
    0.4123E+06,              !- Property Value 24
    0.4137E+06,              !- Property Value 25
    0.4151E+06,              !- Property Value 26
    0.4165E+06,              !- Property Value 27
    0.4179E+06,              !- Property Value 28
    0.4193E+06,              !- Property Value 29
    0.4207E+06,              !- Property Value 30
    0.4220E+06,              !- Property Value 31
    0.4234E+06,              !- Property Value 32
    0.4248E+06,              !- Property Value 33
    0.4262E+06,              !- Property Value 34
    0.4276E+06,              !- Property Value 35
    0.4290E+06,              !- Property Value 36
    0.4304E+06,              !- Property Value 37
    0.4318E+06,              !- Property Value 38
    0.4332E+06,              !- Property Value 39
    0.4346E+06,              !- Property Value 40
    0.4361E+06,              !- Property Value 41
    0.4375E+06,              !- Property Value 42
    0.4389E+06,              !- Property Value 43
    0.4403E+06,              !- Property Value 44
    0.4417E+06,              !- Property Value 45
    0.4431E+06,              !- Property Value 46
    0.4447E+06,              !- Property Value 47
    0.4462E+06,              !- Property Value 48
    0.4477E+06,              !- Property Value 49
    0.4493E+06,              !- Property Value 50
    0.4508E+06,              !- Property Value 51
    0.4524E+06,              !- Property Value 52
    0.4539E+06,              !- Property Value 53
    0.4555E+06,              !- Property Value 54
    0.4570E+06,              !- Property Value 55
    0.4586E+06,              !- Property Value 56
    0.4601E+06,              !- Property Value 57
    0.4617E+06,              !- Property Value 58
    0.4633E+06,              !- Property Value 59
    0.4649E+06,              !- Property Value 60
    0.4664E+06,              !- Property Value 61
    0.4680E+06,              !- Property Value 62
    0.4696E+06,              !- Property Value 63
    0.4712E+06,              !- Property Value 64
    0.4728E+06,              !- Property Value 65
    0.4895E+06,              !- Property Value 66
    0.5049E+06,              !- Property Value 67
    0.5207E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3548E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.1532E+02,              !- Property Value 16
    0.1517E+02,              !- Property Value 17
    0.1501E+02,              !- Property Value 18
    0.1486E+02,              !- Property Value 19
    0.1472E+02,              !- Property Value 20
    0.1458E+02,              !- Property Value 21
    0.1444E+02,              !- Property Value 22
    0.1431E+02,              !- Property Value 23
    0.1418E+02,              !- Property Value 24
    0.1405E+02,              !- Property Value 25
    0.1392E+02,              !- Property Value 26
    0.1380E+02,              !- Property Value 27
    0.1368E+02,              !- Property Value 28
    0.1357E+02,              !- Property Value 29
    0.1345E+02,              !- Property Value 30
    0.1334E+02,              !- Property Value 31
    0.1323E+02,              !- Property Value 32
    0.1312E+02,              !- Property Value 33
    0.1302E+02,              !- Property Value 34
    0.1291E+02,              !- Property Value 35
    0.1281E+02,              !- Property Value 36
    0.1271E+02,              !- Property Value 37
    0.1261E+02,              !- Property Value 38
    0.1252E+02,              !- Property Value 39
    0.1242E+02,              !- Property Value 40
    0.1233E+02,              !- Property Value 41
    0.1224E+02,              !- Property Value 42
    0.1215E+02,              !- Property Value 43
    0.1206E+02,              !- Property Value 44
    0.1198E+02,              !- Property Value 45
    0.1189E+02,              !- Property Value 46
    0.1180E+02,              !- Property Value 47
    0.1171E+02,              !- Property Value 48
    0.1163E+02,              !- Property Value 49
    0.1154E+02,              !- Property Value 50
    0.1146E+02,              !- Property Value 51
    0.1137E+02,              !- Property Value 52
    0.1129E+02,              !- Property Value 53
    0.1121E+02,              !- Property Value 54
    0.1114E+02,              !- Property Value 55
    0.1106E+02,              !- Property Value 56
    0.1098E+02,              !- Property Value 57
    0.1091E+02,              !- Property Value 58
    0.1083E+02,              !- Property Value 59
    0.1076E+02,              !- Property Value 60
    0.1069E+02,              !- Property Value 61
    0.1062E+02,              !- Property Value 62
    0.1055E+02,              !- Property Value 63
    0.1048E+02,              !- Property Value 64
    0.1041E+02,              !- Property Value 65
    0.9766E+01,              !- Property Value 66
    0.9252E+01,              !- Property Value 67
    0.8793E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3548E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.6994E+03,              !- Property Value 16
    0.6978E+03,              !- Property Value 17
    0.6966E+03,              !- Property Value 18
    0.6956E+03,              !- Property Value 19
    0.6949E+03,              !- Property Value 20
    0.6943E+03,              !- Property Value 21
    0.6939E+03,              !- Property Value 22
    0.6937E+03,              !- Property Value 23
    0.6936E+03,              !- Property Value 24
    0.6937E+03,              !- Property Value 25
    0.6938E+03,              !- Property Value 26
    0.6941E+03,              !- Property Value 27
    0.6945E+03,              !- Property Value 28
    0.6950E+03,              !- Property Value 29
    0.6955E+03,              !- Property Value 30
    0.6962E+03,              !- Property Value 31
    0.6969E+03,              !- Property Value 32
    0.6977E+03,              !- Property Value 33
    0.6985E+03,              !- Property Value 34
    0.6994E+03,              !- Property Value 35
    0.7004E+03,              !- Property Value 36
    0.7014E+03,              !- Property Value 37
    0.7024E+03,              !- Property Value 38
    0.7035E+03,              !- Property Value 39
    0.7047E+03,              !- Property Value 40
    0.7059E+03,              !- Property Value 41
    0.7071E+03,              !- Property Value 42
    0.7084E+03,              !- Property Value 43
    0.7097E+03,              !- Property Value 44
    0.7110E+03,              !- Property Value 45
    0.7124E+03,              !- Property Value 46
    0.7139E+03,              !- Property Value 47
    0.7154E+03,              !- Property Value 48
    0.7169E+03,              !- Property Value 49
    0.7185E+03,              !- Property Value 50
    0.7201E+03,              !- Property Value 51
    0.7217E+03,              !- Property Value 52
    0.7234E+03,              !- Property Value 53
    0.7251E+03,              !- Property Value 54
    0.7267E+03,              !- Property Value 55
    0.7284E+03,              !- Property Value 56
    0.7302E+03,              !- Property Value 57
    0.7319E+03,              !- Property Value 58
    0.7336E+03,              !- Property Value 59
    0.7354E+03,              !- Property Value 60
    0.7372E+03,              !- Property Value 61
    0.7390E+03,              !- Property Value 62
    0.7407E+03,              !- Property Value 63
    0.7425E+03,              !- Property Value 64
    0.7444E+03,              !- Property Value 65
    0.7634E+03,              !- Property Value 66
    0.7807E+03,              !- Property Value 67
    0.7978E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3805E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.4020E+06,              !- Property Value 17
    0.4034E+06,              !- Property Value 18
    0.4048E+06,              !- Property Value 19
    0.4062E+06,              !- Property Value 20
    0.4076E+06,              !- Property Value 21
    0.4090E+06,              !- Property Value 22
    0.4104E+06,              !- Property Value 23
    0.4118E+06,              !- Property Value 24
    0.4132E+06,              !- Property Value 25
    0.4146E+06,              !- Property Value 26
    0.4160E+06,              !- Property Value 27
    0.4174E+06,              !- Property Value 28
    0.4188E+06,              !- Property Value 29
    0.4202E+06,              !- Property Value 30
    0.4216E+06,              !- Property Value 31
    0.4230E+06,              !- Property Value 32
    0.4244E+06,              !- Property Value 33
    0.4258E+06,              !- Property Value 34
    0.4272E+06,              !- Property Value 35
    0.4286E+06,              !- Property Value 36
    0.4301E+06,              !- Property Value 37
    0.4315E+06,              !- Property Value 38
    0.4329E+06,              !- Property Value 39
    0.4343E+06,              !- Property Value 40
    0.4357E+06,              !- Property Value 41
    0.4371E+06,              !- Property Value 42
    0.4386E+06,              !- Property Value 43
    0.4400E+06,              !- Property Value 44
    0.4414E+06,              !- Property Value 45
    0.4428E+06,              !- Property Value 46
    0.4444E+06,              !- Property Value 47
    0.4459E+06,              !- Property Value 48
    0.4474E+06,              !- Property Value 49
    0.4490E+06,              !- Property Value 50
    0.4505E+06,              !- Property Value 51
    0.4521E+06,              !- Property Value 52
    0.4536E+06,              !- Property Value 53
    0.4552E+06,              !- Property Value 54
    0.4567E+06,              !- Property Value 55
    0.4583E+06,              !- Property Value 56
    0.4599E+06,              !- Property Value 57
    0.4614E+06,              !- Property Value 58
    0.4630E+06,              !- Property Value 59
    0.4646E+06,              !- Property Value 60
    0.4662E+06,              !- Property Value 61
    0.4678E+06,              !- Property Value 62
    0.4694E+06,              !- Property Value 63
    0.4709E+06,              !- Property Value 64
    0.4725E+06,              !- Property Value 65
    0.4893E+06,              !- Property Value 66
    0.5047E+06,              !- Property Value 67
    0.5205E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3805E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.1638E+02,              !- Property Value 17
    0.1622E+02,              !- Property Value 18
    0.1605E+02,              !- Property Value 19
    0.1589E+02,              !- Property Value 20
    0.1574E+02,              !- Property Value 21
    0.1558E+02,              !- Property Value 22
    0.1544E+02,              !- Property Value 23
    0.1529E+02,              !- Property Value 24
    0.1515E+02,              !- Property Value 25
    0.1502E+02,              !- Property Value 26
    0.1488E+02,              !- Property Value 27
    0.1475E+02,              !- Property Value 28
    0.1462E+02,              !- Property Value 29
    0.1450E+02,              !- Property Value 30
    0.1437E+02,              !- Property Value 31
    0.1425E+02,              !- Property Value 32
    0.1414E+02,              !- Property Value 33
    0.1402E+02,              !- Property Value 34
    0.1391E+02,              !- Property Value 35
    0.1380E+02,              !- Property Value 36
    0.1369E+02,              !- Property Value 37
    0.1358E+02,              !- Property Value 38
    0.1348E+02,              !- Property Value 39
    0.1337E+02,              !- Property Value 40
    0.1327E+02,              !- Property Value 41
    0.1317E+02,              !- Property Value 42
    0.1308E+02,              !- Property Value 43
    0.1298E+02,              !- Property Value 44
    0.1289E+02,              !- Property Value 45
    0.1279E+02,              !- Property Value 46
    0.1270E+02,              !- Property Value 47
    0.1260E+02,              !- Property Value 48
    0.1251E+02,              !- Property Value 49
    0.1241E+02,              !- Property Value 50
    0.1232E+02,              !- Property Value 51
    0.1223E+02,              !- Property Value 52
    0.1215E+02,              !- Property Value 53
    0.1206E+02,              !- Property Value 54
    0.1197E+02,              !- Property Value 55
    0.1189E+02,              !- Property Value 56
    0.1181E+02,              !- Property Value 57
    0.1173E+02,              !- Property Value 58
    0.1165E+02,              !- Property Value 59
    0.1157E+02,              !- Property Value 60
    0.1149E+02,              !- Property Value 61
    0.1141E+02,              !- Property Value 62
    0.1134E+02,              !- Property Value 63
    0.1126E+02,              !- Property Value 64
    0.1119E+02,              !- Property Value 65
    0.1049E+02,              !- Property Value 66
    0.9937E+01,              !- Property Value 67
    0.9441E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3805E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.7068E+03,              !- Property Value 17
    0.7050E+03,              !- Property Value 18
    0.7036E+03,              !- Property Value 19
    0.7024E+03,              !- Property Value 20
    0.7014E+03,              !- Property Value 21
    0.7007E+03,              !- Property Value 22
    0.7001E+03,              !- Property Value 23
    0.6998E+03,              !- Property Value 24
    0.6995E+03,              !- Property Value 25
    0.6995E+03,              !- Property Value 26
    0.6995E+03,              !- Property Value 27
    0.6997E+03,              !- Property Value 28
    0.6999E+03,              !- Property Value 29
    0.7003E+03,              !- Property Value 30
    0.7007E+03,              !- Property Value 31
    0.7013E+03,              !- Property Value 32
    0.7019E+03,              !- Property Value 33
    0.7026E+03,              !- Property Value 34
    0.7033E+03,              !- Property Value 35
    0.7042E+03,              !- Property Value 36
    0.7050E+03,              !- Property Value 37
    0.7060E+03,              !- Property Value 38
    0.7070E+03,              !- Property Value 39
    0.7080E+03,              !- Property Value 40
    0.7091E+03,              !- Property Value 41
    0.7102E+03,              !- Property Value 42
    0.7114E+03,              !- Property Value 43
    0.7126E+03,              !- Property Value 44
    0.7138E+03,              !- Property Value 45
    0.7151E+03,              !- Property Value 46
    0.7165E+03,              !- Property Value 47
    0.7180E+03,              !- Property Value 48
    0.7194E+03,              !- Property Value 49
    0.7209E+03,              !- Property Value 50
    0.7225E+03,              !- Property Value 51
    0.7240E+03,              !- Property Value 52
    0.7256E+03,              !- Property Value 53
    0.7272E+03,              !- Property Value 54
    0.7288E+03,              !- Property Value 55
    0.7305E+03,              !- Property Value 56
    0.7321E+03,              !- Property Value 57
    0.7338E+03,              !- Property Value 58
    0.7355E+03,              !- Property Value 59
    0.7372E+03,              !- Property Value 60
    0.7389E+03,              !- Property Value 61
    0.7407E+03,              !- Property Value 62
    0.7424E+03,              !- Property Value 63
    0.7442E+03,              !- Property Value 64
    0.7459E+03,              !- Property Value 65
    0.7646E+03,              !- Property Value 66
    0.7817E+03,              !- Property Value 67
    0.7987E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4077E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.4028E+06,              !- Property Value 18
    0.4042E+06,              !- Property Value 19
    0.4056E+06,              !- Property Value 20
    0.4070E+06,              !- Property Value 21
    0.4085E+06,              !- Property Value 22
    0.4099E+06,              !- Property Value 23
    0.4113E+06,              !- Property Value 24
    0.4127E+06,              !- Property Value 25
    0.4141E+06,              !- Property Value 26
    0.4155E+06,              !- Property Value 27
    0.4169E+06,              !- Property Value 28
    0.4183E+06,              !- Property Value 29
    0.4198E+06,              !- Property Value 30
    0.4212E+06,              !- Property Value 31
    0.4226E+06,              !- Property Value 32
    0.4240E+06,              !- Property Value 33
    0.4254E+06,              !- Property Value 34
    0.4268E+06,              !- Property Value 35
    0.4282E+06,              !- Property Value 36
    0.4297E+06,              !- Property Value 37
    0.4311E+06,              !- Property Value 38
    0.4325E+06,              !- Property Value 39
    0.4339E+06,              !- Property Value 40
    0.4353E+06,              !- Property Value 41
    0.4368E+06,              !- Property Value 42
    0.4382E+06,              !- Property Value 43
    0.4396E+06,              !- Property Value 44
    0.4411E+06,              !- Property Value 45
    0.4425E+06,              !- Property Value 46
    0.4440E+06,              !- Property Value 47
    0.4456E+06,              !- Property Value 48
    0.4471E+06,              !- Property Value 49
    0.4487E+06,              !- Property Value 50
    0.4502E+06,              !- Property Value 51
    0.4518E+06,              !- Property Value 52
    0.4533E+06,              !- Property Value 53
    0.4549E+06,              !- Property Value 54
    0.4565E+06,              !- Property Value 55
    0.4580E+06,              !- Property Value 56
    0.4596E+06,              !- Property Value 57
    0.4612E+06,              !- Property Value 58
    0.4628E+06,              !- Property Value 59
    0.4643E+06,              !- Property Value 60
    0.4659E+06,              !- Property Value 61
    0.4675E+06,              !- Property Value 62
    0.4691E+06,              !- Property Value 63
    0.4707E+06,              !- Property Value 64
    0.4723E+06,              !- Property Value 65
    0.4891E+06,              !- Property Value 66
    0.5045E+06,              !- Property Value 67
    0.5204E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4077E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.1750E+02,              !- Property Value 18
    0.1732E+02,              !- Property Value 19
    0.1715E+02,              !- Property Value 20
    0.1697E+02,              !- Property Value 21
    0.1681E+02,              !- Property Value 22
    0.1664E+02,              !- Property Value 23
    0.1648E+02,              !- Property Value 24
    0.1633E+02,              !- Property Value 25
    0.1618E+02,              !- Property Value 26
    0.1603E+02,              !- Property Value 27
    0.1589E+02,              !- Property Value 28
    0.1575E+02,              !- Property Value 29
    0.1561E+02,              !- Property Value 30
    0.1548E+02,              !- Property Value 31
    0.1534E+02,              !- Property Value 32
    0.1521E+02,              !- Property Value 33
    0.1509E+02,              !- Property Value 34
    0.1497E+02,              !- Property Value 35
    0.1484E+02,              !- Property Value 36
    0.1473E+02,              !- Property Value 37
    0.1461E+02,              !- Property Value 38
    0.1449E+02,              !- Property Value 39
    0.1438E+02,              !- Property Value 40
    0.1427E+02,              !- Property Value 41
    0.1416E+02,              !- Property Value 42
    0.1406E+02,              !- Property Value 43
    0.1395E+02,              !- Property Value 44
    0.1385E+02,              !- Property Value 45
    0.1375E+02,              !- Property Value 46
    0.1365E+02,              !- Property Value 47
    0.1354E+02,              !- Property Value 48
    0.1344E+02,              !- Property Value 49
    0.1334E+02,              !- Property Value 50
    0.1324E+02,              !- Property Value 51
    0.1314E+02,              !- Property Value 52
    0.1305E+02,              !- Property Value 53
    0.1295E+02,              !- Property Value 54
    0.1286E+02,              !- Property Value 55
    0.1277E+02,              !- Property Value 56
    0.1268E+02,              !- Property Value 57
    0.1259E+02,              !- Property Value 58
    0.1251E+02,              !- Property Value 59
    0.1242E+02,              !- Property Value 60
    0.1234E+02,              !- Property Value 61
    0.1226E+02,              !- Property Value 62
    0.1217E+02,              !- Property Value 63
    0.1209E+02,              !- Property Value 64
    0.1202E+02,              !- Property Value 65
    0.1126E+02,              !- Property Value 66
    0.1066E+02,              !- Property Value 67
    0.1013E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4077E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.7145E+03,              !- Property Value 18
    0.7125E+03,              !- Property Value 19
    0.7107E+03,              !- Property Value 20
    0.7093E+03,              !- Property Value 21
    0.7082E+03,              !- Property Value 22
    0.7072E+03,              !- Property Value 23
    0.7065E+03,              !- Property Value 24
    0.7060E+03,              !- Property Value 25
    0.7056E+03,              !- Property Value 26
    0.7054E+03,              !- Property Value 27
    0.7053E+03,              !- Property Value 28
    0.7053E+03,              !- Property Value 29
    0.7054E+03,              !- Property Value 30
    0.7057E+03,              !- Property Value 31
    0.7060E+03,              !- Property Value 32
    0.7065E+03,              !- Property Value 33
    0.7070E+03,              !- Property Value 34
    0.7076E+03,              !- Property Value 35
    0.7083E+03,              !- Property Value 36
    0.7090E+03,              !- Property Value 37
    0.7098E+03,              !- Property Value 38
    0.7107E+03,              !- Property Value 39
    0.7116E+03,              !- Property Value 40
    0.7125E+03,              !- Property Value 41
    0.7136E+03,              !- Property Value 42
    0.7146E+03,              !- Property Value 43
    0.7157E+03,              !- Property Value 44
    0.7169E+03,              !- Property Value 45
    0.7181E+03,              !- Property Value 46
    0.7194E+03,              !- Property Value 47
    0.7207E+03,              !- Property Value 48
    0.7221E+03,              !- Property Value 49
    0.7235E+03,              !- Property Value 50
    0.7250E+03,              !- Property Value 51
    0.7265E+03,              !- Property Value 52
    0.7280E+03,              !- Property Value 53
    0.7295E+03,              !- Property Value 54
    0.7311E+03,              !- Property Value 55
    0.7326E+03,              !- Property Value 56
    0.7342E+03,              !- Property Value 57
    0.7359E+03,              !- Property Value 58
    0.7375E+03,              !- Property Value 59
    0.7391E+03,              !- Property Value 60
    0.7408E+03,              !- Property Value 61
    0.7425E+03,              !- Property Value 62
    0.7442E+03,              !- Property Value 63
    0.7459E+03,              !- Property Value 64
    0.7476E+03,              !- Property Value 65
    0.7659E+03,              !- Property Value 66
    0.7828E+03,              !- Property Value 67
    0.7996E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4363E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.4035E+06,              !- Property Value 19
    0.4050E+06,              !- Property Value 20
    0.4064E+06,              !- Property Value 21
    0.4079E+06,              !- Property Value 22
    0.4093E+06,              !- Property Value 23
    0.4107E+06,              !- Property Value 24
    0.4121E+06,              !- Property Value 25
    0.4136E+06,              !- Property Value 26
    0.4150E+06,              !- Property Value 27
    0.4164E+06,              !- Property Value 28
    0.4178E+06,              !- Property Value 29
    0.4193E+06,              !- Property Value 30
    0.4207E+06,              !- Property Value 31
    0.4221E+06,              !- Property Value 32
    0.4235E+06,              !- Property Value 33
    0.4250E+06,              !- Property Value 34
    0.4264E+06,              !- Property Value 35
    0.4278E+06,              !- Property Value 36
    0.4292E+06,              !- Property Value 37
    0.4307E+06,              !- Property Value 38
    0.4321E+06,              !- Property Value 39
    0.4335E+06,              !- Property Value 40
    0.4349E+06,              !- Property Value 41
    0.4364E+06,              !- Property Value 42
    0.4378E+06,              !- Property Value 43
    0.4393E+06,              !- Property Value 44
    0.4407E+06,              !- Property Value 45
    0.4421E+06,              !- Property Value 46
    0.4437E+06,              !- Property Value 47
    0.4452E+06,              !- Property Value 48
    0.4468E+06,              !- Property Value 49
    0.4483E+06,              !- Property Value 50
    0.4499E+06,              !- Property Value 51
    0.4515E+06,              !- Property Value 52
    0.4530E+06,              !- Property Value 53
    0.4546E+06,              !- Property Value 54
    0.4562E+06,              !- Property Value 55
    0.4577E+06,              !- Property Value 56
    0.4593E+06,              !- Property Value 57
    0.4609E+06,              !- Property Value 58
    0.4625E+06,              !- Property Value 59
    0.4641E+06,              !- Property Value 60
    0.4656E+06,              !- Property Value 61
    0.4672E+06,              !- Property Value 62
    0.4688E+06,              !- Property Value 63
    0.4704E+06,              !- Property Value 64
    0.4720E+06,              !- Property Value 65
    0.4888E+06,              !- Property Value 66
    0.5043E+06,              !- Property Value 67
    0.5202E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4363E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.1868E+02,              !- Property Value 19
    0.1849E+02,              !- Property Value 20
    0.1830E+02,              !- Property Value 21
    0.1811E+02,              !- Property Value 22
    0.1793E+02,              !- Property Value 23
    0.1776E+02,              !- Property Value 24
    0.1759E+02,              !- Property Value 25
    0.1742E+02,              !- Property Value 26
    0.1726E+02,              !- Property Value 27
    0.1710E+02,              !- Property Value 28
    0.1695E+02,              !- Property Value 29
    0.1680E+02,              !- Property Value 30
    0.1665E+02,              !- Property Value 31
    0.1650E+02,              !- Property Value 32
    0.1636E+02,              !- Property Value 33
    0.1623E+02,              !- Property Value 34
    0.1609E+02,              !- Property Value 35
    0.1596E+02,              !- Property Value 36
    0.1583E+02,              !- Property Value 37
    0.1570E+02,              !- Property Value 38
    0.1558E+02,              !- Property Value 39
    0.1545E+02,              !- Property Value 40
    0.1534E+02,              !- Property Value 41
    0.1522E+02,              !- Property Value 42
    0.1510E+02,              !- Property Value 43
    0.1499E+02,              !- Property Value 44
    0.1488E+02,              !- Property Value 45
    0.1477E+02,              !- Property Value 46
    0.1465E+02,              !- Property Value 47
    0.1454E+02,              !- Property Value 48
    0.1443E+02,              !- Property Value 49
    0.1432E+02,              !- Property Value 50
    0.1421E+02,              !- Property Value 51
    0.1411E+02,              !- Property Value 52
    0.1400E+02,              !- Property Value 53
    0.1390E+02,              !- Property Value 54
    0.1380E+02,              !- Property Value 55
    0.1370E+02,              !- Property Value 56
    0.1361E+02,              !- Property Value 57
    0.1351E+02,              !- Property Value 58
    0.1342E+02,              !- Property Value 59
    0.1333E+02,              !- Property Value 60
    0.1324E+02,              !- Property Value 61
    0.1315E+02,              !- Property Value 62
    0.1306E+02,              !- Property Value 63
    0.1297E+02,              !- Property Value 64
    0.1289E+02,              !- Property Value 65
    0.1207E+02,              !- Property Value 66
    0.1143E+02,              !- Property Value 67
    0.1085E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4363E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.7224E+03,              !- Property Value 19
    0.7201E+03,              !- Property Value 20
    0.7181E+03,              !- Property Value 21
    0.7164E+03,              !- Property Value 22
    0.7151E+03,              !- Property Value 23
    0.7139E+03,              !- Property Value 24
    0.7130E+03,              !- Property Value 25
    0.7123E+03,              !- Property Value 26
    0.7118E+03,              !- Property Value 27
    0.7114E+03,              !- Property Value 28
    0.7111E+03,              !- Property Value 29
    0.7110E+03,              !- Property Value 30
    0.7111E+03,              !- Property Value 31
    0.7112E+03,              !- Property Value 32
    0.7114E+03,              !- Property Value 33
    0.7118E+03,              !- Property Value 34
    0.7122E+03,              !- Property Value 35
    0.7127E+03,              !- Property Value 36
    0.7133E+03,              !- Property Value 37
    0.7139E+03,              !- Property Value 38
    0.7146E+03,              !- Property Value 39
    0.7154E+03,              !- Property Value 40
    0.7163E+03,              !- Property Value 41
    0.7171E+03,              !- Property Value 42
    0.7181E+03,              !- Property Value 43
    0.7191E+03,              !- Property Value 44
    0.7201E+03,              !- Property Value 45
    0.7212E+03,              !- Property Value 46
    0.7224E+03,              !- Property Value 47
    0.7237E+03,              !- Property Value 48
    0.7250E+03,              !- Property Value 49
    0.7263E+03,              !- Property Value 50
    0.7277E+03,              !- Property Value 51
    0.7291E+03,              !- Property Value 52
    0.7305E+03,              !- Property Value 53
    0.7319E+03,              !- Property Value 54
    0.7334E+03,              !- Property Value 55
    0.7349E+03,              !- Property Value 56
    0.7365E+03,              !- Property Value 57
    0.7380E+03,              !- Property Value 58
    0.7396E+03,              !- Property Value 59
    0.7412E+03,              !- Property Value 60
    0.7428E+03,              !- Property Value 61
    0.7445E+03,              !- Property Value 62
    0.7461E+03,              !- Property Value 63
    0.7478E+03,              !- Property Value 64
    0.7495E+03,              !- Property Value 65
    0.7673E+03,              !- Property Value 66
    0.7839E+03,              !- Property Value 67
    0.8005E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4664E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.4043E+06,              !- Property Value 20
    0.4058E+06,              !- Property Value 21
    0.4072E+06,              !- Property Value 22
    0.4087E+06,              !- Property Value 23
    0.4101E+06,              !- Property Value 24
    0.4116E+06,              !- Property Value 25
    0.4130E+06,              !- Property Value 26
    0.4144E+06,              !- Property Value 27
    0.4159E+06,              !- Property Value 28
    0.4173E+06,              !- Property Value 29
    0.4187E+06,              !- Property Value 30
    0.4202E+06,              !- Property Value 31
    0.4216E+06,              !- Property Value 32
    0.4230E+06,              !- Property Value 33
    0.4245E+06,              !- Property Value 34
    0.4259E+06,              !- Property Value 35
    0.4273E+06,              !- Property Value 36
    0.4288E+06,              !- Property Value 37
    0.4302E+06,              !- Property Value 38
    0.4317E+06,              !- Property Value 39
    0.4331E+06,              !- Property Value 40
    0.4345E+06,              !- Property Value 41
    0.4360E+06,              !- Property Value 42
    0.4374E+06,              !- Property Value 43
    0.4389E+06,              !- Property Value 44
    0.4403E+06,              !- Property Value 45
    0.4418E+06,              !- Property Value 46
    0.4433E+06,              !- Property Value 47
    0.4449E+06,              !- Property Value 48
    0.4464E+06,              !- Property Value 49
    0.4480E+06,              !- Property Value 50
    0.4495E+06,              !- Property Value 51
    0.4511E+06,              !- Property Value 52
    0.4527E+06,              !- Property Value 53
    0.4543E+06,              !- Property Value 54
    0.4558E+06,              !- Property Value 55
    0.4574E+06,              !- Property Value 56
    0.4590E+06,              !- Property Value 57
    0.4606E+06,              !- Property Value 58
    0.4622E+06,              !- Property Value 59
    0.4638E+06,              !- Property Value 60
    0.4653E+06,              !- Property Value 61
    0.4669E+06,              !- Property Value 62
    0.4685E+06,              !- Property Value 63
    0.4702E+06,              !- Property Value 64
    0.4718E+06,              !- Property Value 65
    0.4886E+06,              !- Property Value 66
    0.5041E+06,              !- Property Value 67
    0.5200E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4664E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.1992E+02,              !- Property Value 20
    0.1971E+02,              !- Property Value 21
    0.1951E+02,              !- Property Value 22
    0.1931E+02,              !- Property Value 23
    0.1912E+02,              !- Property Value 24
    0.1893E+02,              !- Property Value 25
    0.1875E+02,              !- Property Value 26
    0.1857E+02,              !- Property Value 27
    0.1839E+02,              !- Property Value 28
    0.1822E+02,              !- Property Value 29
    0.1806E+02,              !- Property Value 30
    0.1790E+02,              !- Property Value 31
    0.1774E+02,              !- Property Value 32
    0.1758E+02,              !- Property Value 33
    0.1743E+02,              !- Property Value 34
    0.1729E+02,              !- Property Value 35
    0.1714E+02,              !- Property Value 36
    0.1700E+02,              !- Property Value 37
    0.1686E+02,              !- Property Value 38
    0.1673E+02,              !- Property Value 39
    0.1659E+02,              !- Property Value 40
    0.1646E+02,              !- Property Value 41
    0.1633E+02,              !- Property Value 42
    0.1621E+02,              !- Property Value 43
    0.1609E+02,              !- Property Value 44
    0.1596E+02,              !- Property Value 45
    0.1585E+02,              !- Property Value 46
    0.1572E+02,              !- Property Value 47
    0.1560E+02,              !- Property Value 48
    0.1548E+02,              !- Property Value 49
    0.1536E+02,              !- Property Value 50
    0.1524E+02,              !- Property Value 51
    0.1513E+02,              !- Property Value 52
    0.1502E+02,              !- Property Value 53
    0.1491E+02,              !- Property Value 54
    0.1480E+02,              !- Property Value 55
    0.1469E+02,              !- Property Value 56
    0.1459E+02,              !- Property Value 57
    0.1448E+02,              !- Property Value 58
    0.1438E+02,              !- Property Value 59
    0.1428E+02,              !- Property Value 60
    0.1419E+02,              !- Property Value 61
    0.1409E+02,              !- Property Value 62
    0.1399E+02,              !- Property Value 63
    0.1390E+02,              !- Property Value 64
    0.1381E+02,              !- Property Value 65
    0.1293E+02,              !- Property Value 66
    0.1223E+02,              !- Property Value 67
    0.1161E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4664E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.7306E+03,              !- Property Value 20
    0.7279E+03,              !- Property Value 21
    0.7257E+03,              !- Property Value 22
    0.7237E+03,              !- Property Value 23
    0.7221E+03,              !- Property Value 24
    0.7208E+03,              !- Property Value 25
    0.7197E+03,              !- Property Value 26
    0.7188E+03,              !- Property Value 27
    0.7181E+03,              !- Property Value 28
    0.7176E+03,              !- Property Value 29
    0.7172E+03,              !- Property Value 30
    0.7169E+03,              !- Property Value 31
    0.7168E+03,              !- Property Value 32
    0.7168E+03,              !- Property Value 33
    0.7169E+03,              !- Property Value 34
    0.7172E+03,              !- Property Value 35
    0.7175E+03,              !- Property Value 36
    0.7179E+03,              !- Property Value 37
    0.7184E+03,              !- Property Value 38
    0.7189E+03,              !- Property Value 39
    0.7196E+03,              !- Property Value 40
    0.7202E+03,              !- Property Value 41
    0.7210E+03,              !- Property Value 42
    0.7218E+03,              !- Property Value 43
    0.7227E+03,              !- Property Value 44
    0.7236E+03,              !- Property Value 45
    0.7246E+03,              !- Property Value 46
    0.7257E+03,              !- Property Value 47
    0.7268E+03,              !- Property Value 48
    0.7280E+03,              !- Property Value 49
    0.7293E+03,              !- Property Value 50
    0.7305E+03,              !- Property Value 51
    0.7318E+03,              !- Property Value 52
    0.7332E+03,              !- Property Value 53
    0.7346E+03,              !- Property Value 54
    0.7360E+03,              !- Property Value 55
    0.7374E+03,              !- Property Value 56
    0.7389E+03,              !- Property Value 57
    0.7404E+03,              !- Property Value 58
    0.7419E+03,              !- Property Value 59
    0.7434E+03,              !- Property Value 60
    0.7450E+03,              !- Property Value 61
    0.7465E+03,              !- Property Value 62
    0.7481E+03,              !- Property Value 63
    0.7497E+03,              !- Property Value 64
    0.7514E+03,              !- Property Value 65
    0.7688E+03,              !- Property Value 66
    0.7851E+03,              !- Property Value 67
    0.8015E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4980E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.4050E+06,              !- Property Value 21
    0.4065E+06,              !- Property Value 22
    0.4080E+06,              !- Property Value 23
    0.4095E+06,              !- Property Value 24
    0.4109E+06,              !- Property Value 25
    0.4124E+06,              !- Property Value 26
    0.4138E+06,              !- Property Value 27
    0.4153E+06,              !- Property Value 28
    0.4167E+06,              !- Property Value 29
    0.4182E+06,              !- Property Value 30
    0.4196E+06,              !- Property Value 31
    0.4211E+06,              !- Property Value 32
    0.4225E+06,              !- Property Value 33
    0.4240E+06,              !- Property Value 34
    0.4254E+06,              !- Property Value 35
    0.4269E+06,              !- Property Value 36
    0.4283E+06,              !- Property Value 37
    0.4297E+06,              !- Property Value 38
    0.4312E+06,              !- Property Value 39
    0.4326E+06,              !- Property Value 40
    0.4341E+06,              !- Property Value 41
    0.4355E+06,              !- Property Value 42
    0.4370E+06,              !- Property Value 43
    0.4384E+06,              !- Property Value 44
    0.4399E+06,              !- Property Value 45
    0.4414E+06,              !- Property Value 46
    0.4429E+06,              !- Property Value 47
    0.4445E+06,              !- Property Value 48
    0.4460E+06,              !- Property Value 49
    0.4476E+06,              !- Property Value 50
    0.4492E+06,              !- Property Value 51
    0.4508E+06,              !- Property Value 52
    0.4523E+06,              !- Property Value 53
    0.4539E+06,              !- Property Value 54
    0.4555E+06,              !- Property Value 55
    0.4571E+06,              !- Property Value 56
    0.4587E+06,              !- Property Value 57
    0.4602E+06,              !- Property Value 58
    0.4618E+06,              !- Property Value 59
    0.4634E+06,              !- Property Value 60
    0.4650E+06,              !- Property Value 61
    0.4666E+06,              !- Property Value 62
    0.4682E+06,              !- Property Value 63
    0.4699E+06,              !- Property Value 64
    0.4715E+06,              !- Property Value 65
    0.4883E+06,              !- Property Value 66
    0.5039E+06,              !- Property Value 67
    0.5198E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4980E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.2123E+02,              !- Property Value 21
    0.2100E+02,              !- Property Value 22
    0.2078E+02,              !- Property Value 23
    0.2057E+02,              !- Property Value 24
    0.2036E+02,              !- Property Value 25
    0.2016E+02,              !- Property Value 26
    0.1996E+02,              !- Property Value 27
    0.1977E+02,              !- Property Value 28
    0.1958E+02,              !- Property Value 29
    0.1940E+02,              !- Property Value 30
    0.1923E+02,              !- Property Value 31
    0.1905E+02,              !- Property Value 32
    0.1888E+02,              !- Property Value 33
    0.1872E+02,              !- Property Value 34
    0.1856E+02,              !- Property Value 35
    0.1840E+02,              !- Property Value 36
    0.1825E+02,              !- Property Value 37
    0.1809E+02,              !- Property Value 38
    0.1795E+02,              !- Property Value 39
    0.1780E+02,              !- Property Value 40
    0.1766E+02,              !- Property Value 41
    0.1752E+02,              !- Property Value 42
    0.1738E+02,              !- Property Value 43
    0.1725E+02,              !- Property Value 44
    0.1712E+02,              !- Property Value 45
    0.1699E+02,              !- Property Value 46
    0.1685E+02,              !- Property Value 47
    0.1672E+02,              !- Property Value 48
    0.1659E+02,              !- Property Value 49
    0.1646E+02,              !- Property Value 50
    0.1633E+02,              !- Property Value 51
    0.1621E+02,              !- Property Value 52
    0.1609E+02,              !- Property Value 53
    0.1597E+02,              !- Property Value 54
    0.1585E+02,              !- Property Value 55
    0.1574E+02,              !- Property Value 56
    0.1562E+02,              !- Property Value 57
    0.1551E+02,              !- Property Value 58
    0.1540E+02,              !- Property Value 59
    0.1530E+02,              !- Property Value 60
    0.1519E+02,              !- Property Value 61
    0.1508E+02,              !- Property Value 62
    0.1498E+02,              !- Property Value 63
    0.1488E+02,              !- Property Value 64
    0.1478E+02,              !- Property Value 65
    0.1383E+02,              !- Property Value 66
    0.1308E+02,              !- Property Value 67
    0.1242E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4980E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.7390E+03,              !- Property Value 21
    0.7360E+03,              !- Property Value 22
    0.7334E+03,              !- Property Value 23
    0.7313E+03,              !- Property Value 24
    0.7294E+03,              !- Property Value 25
    0.7278E+03,              !- Property Value 26
    0.7265E+03,              !- Property Value 27
    0.7254E+03,              !- Property Value 28
    0.7246E+03,              !- Property Value 29
    0.7239E+03,              !- Property Value 30
    0.7233E+03,              !- Property Value 31
    0.7229E+03,              !- Property Value 32
    0.7227E+03,              !- Property Value 33
    0.7226E+03,              !- Property Value 34
    0.7226E+03,              !- Property Value 35
    0.7227E+03,              !- Property Value 36
    0.7229E+03,              !- Property Value 37
    0.7232E+03,              !- Property Value 38
    0.7235E+03,              !- Property Value 39
    0.7240E+03,              !- Property Value 40
    0.7246E+03,              !- Property Value 41
    0.7252E+03,              !- Property Value 42
    0.7258E+03,              !- Property Value 43
    0.7266E+03,              !- Property Value 44
    0.7274E+03,              !- Property Value 45
    0.7282E+03,              !- Property Value 46
    0.7292E+03,              !- Property Value 47
    0.7302E+03,              !- Property Value 48
    0.7313E+03,              !- Property Value 49
    0.7324E+03,              !- Property Value 50
    0.7336E+03,              !- Property Value 51
    0.7348E+03,              !- Property Value 52
    0.7361E+03,              !- Property Value 53
    0.7374E+03,              !- Property Value 54
    0.7387E+03,              !- Property Value 55
    0.7400E+03,              !- Property Value 56
    0.7414E+03,              !- Property Value 57
    0.7428E+03,              !- Property Value 58
    0.7443E+03,              !- Property Value 59
    0.7458E+03,              !- Property Value 60
    0.7472E+03,              !- Property Value 61
    0.7488E+03,              !- Property Value 62
    0.7503E+03,              !- Property Value 63
    0.7518E+03,              !- Property Value 64
    0.7534E+03,              !- Property Value 65
    0.7704E+03,              !- Property Value 66
    0.7864E+03,              !- Property Value 67
    0.8026E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5312E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.4058E+06,              !- Property Value 22
    0.4073E+06,              !- Property Value 23
    0.4088E+06,              !- Property Value 24
    0.4102E+06,              !- Property Value 25
    0.4117E+06,              !- Property Value 26
    0.4132E+06,              !- Property Value 27
    0.4147E+06,              !- Property Value 28
    0.4161E+06,              !- Property Value 29
    0.4176E+06,              !- Property Value 30
    0.4190E+06,              !- Property Value 31
    0.4205E+06,              !- Property Value 32
    0.4220E+06,              !- Property Value 33
    0.4234E+06,              !- Property Value 34
    0.4249E+06,              !- Property Value 35
    0.4263E+06,              !- Property Value 36
    0.4278E+06,              !- Property Value 37
    0.4292E+06,              !- Property Value 38
    0.4307E+06,              !- Property Value 39
    0.4322E+06,              !- Property Value 40
    0.4336E+06,              !- Property Value 41
    0.4351E+06,              !- Property Value 42
    0.4365E+06,              !- Property Value 43
    0.4380E+06,              !- Property Value 44
    0.4395E+06,              !- Property Value 45
    0.4409E+06,              !- Property Value 46
    0.4425E+06,              !- Property Value 47
    0.4441E+06,              !- Property Value 48
    0.4456E+06,              !- Property Value 49
    0.4472E+06,              !- Property Value 50
    0.4488E+06,              !- Property Value 51
    0.4504E+06,              !- Property Value 52
    0.4520E+06,              !- Property Value 53
    0.4535E+06,              !- Property Value 54
    0.4551E+06,              !- Property Value 55
    0.4567E+06,              !- Property Value 56
    0.4583E+06,              !- Property Value 57
    0.4599E+06,              !- Property Value 58
    0.4615E+06,              !- Property Value 59
    0.4631E+06,              !- Property Value 60
    0.4647E+06,              !- Property Value 61
    0.4663E+06,              !- Property Value 62
    0.4679E+06,              !- Property Value 63
    0.4695E+06,              !- Property Value 64
    0.4712E+06,              !- Property Value 65
    0.4881E+06,              !- Property Value 66
    0.5037E+06,              !- Property Value 67
    0.5196E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5312E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.2260E+02,              !- Property Value 22
    0.2236E+02,              !- Property Value 23
    0.2212E+02,              !- Property Value 24
    0.2189E+02,              !- Property Value 25
    0.2167E+02,              !- Property Value 26
    0.2145E+02,              !- Property Value 27
    0.2124E+02,              !- Property Value 28
    0.2104E+02,              !- Property Value 29
    0.2084E+02,              !- Property Value 30
    0.2064E+02,              !- Property Value 31
    0.2045E+02,              !- Property Value 32
    0.2027E+02,              !- Property Value 33
    0.2009E+02,              !- Property Value 34
    0.1991E+02,              !- Property Value 35
    0.1974E+02,              !- Property Value 36
    0.1957E+02,              !- Property Value 37
    0.1940E+02,              !- Property Value 38
    0.1924E+02,              !- Property Value 39
    0.1908E+02,              !- Property Value 40
    0.1893E+02,              !- Property Value 41
    0.1878E+02,              !- Property Value 42
    0.1863E+02,              !- Property Value 43
    0.1848E+02,              !- Property Value 44
    0.1834E+02,              !- Property Value 45
    0.1820E+02,              !- Property Value 46
    0.1805E+02,              !- Property Value 47
    0.1791E+02,              !- Property Value 48
    0.1776E+02,              !- Property Value 49
    0.1762E+02,              !- Property Value 50
    0.1749E+02,              !- Property Value 51
    0.1735E+02,              !- Property Value 52
    0.1722E+02,              !- Property Value 53
    0.1709E+02,              !- Property Value 54
    0.1697E+02,              !- Property Value 55
    0.1684E+02,              !- Property Value 56
    0.1672E+02,              !- Property Value 57
    0.1660E+02,              !- Property Value 58
    0.1648E+02,              !- Property Value 59
    0.1636E+02,              !- Property Value 60
    0.1625E+02,              !- Property Value 61
    0.1614E+02,              !- Property Value 62
    0.1603E+02,              !- Property Value 63
    0.1592E+02,              !- Property Value 64
    0.1581E+02,              !- Property Value 65
    0.1479E+02,              !- Property Value 66
    0.1398E+02,              !- Property Value 67
    0.1327E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5312E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.7476E+03,              !- Property Value 22
    0.7443E+03,              !- Property Value 23
    0.7414E+03,              !- Property Value 24
    0.7390E+03,              !- Property Value 25
    0.7369E+03,              !- Property Value 26
    0.7351E+03,              !- Property Value 27
    0.7335E+03,              !- Property Value 28
    0.7323E+03,              !- Property Value 29
    0.7312E+03,              !- Property Value 30
    0.7303E+03,              !- Property Value 31
    0.7296E+03,              !- Property Value 32
    0.7291E+03,              !- Property Value 33
    0.7287E+03,              !- Property Value 34
    0.7284E+03,              !- Property Value 35
    0.7283E+03,              !- Property Value 36
    0.7283E+03,              !- Property Value 37
    0.7284E+03,              !- Property Value 38
    0.7286E+03,              !- Property Value 39
    0.7288E+03,              !- Property Value 40
    0.7292E+03,              !- Property Value 41
    0.7296E+03,              !- Property Value 42
    0.7302E+03,              !- Property Value 43
    0.7308E+03,              !- Property Value 44
    0.7314E+03,              !- Property Value 45
    0.7321E+03,              !- Property Value 46
    0.7330E+03,              !- Property Value 47
    0.7339E+03,              !- Property Value 48
    0.7348E+03,              !- Property Value 49
    0.7358E+03,              !- Property Value 50
    0.7369E+03,              !- Property Value 51
    0.7380E+03,              !- Property Value 52
    0.7392E+03,              !- Property Value 53
    0.7404E+03,              !- Property Value 54
    0.7416E+03,              !- Property Value 55
    0.7429E+03,              !- Property Value 56
    0.7442E+03,              !- Property Value 57
    0.7455E+03,              !- Property Value 58
    0.7469E+03,              !- Property Value 59
    0.7483E+03,              !- Property Value 60
    0.7497E+03,              !- Property Value 61
    0.7511E+03,              !- Property Value 62
    0.7526E+03,              !- Property Value 63
    0.7541E+03,              !- Property Value 64
    0.7556E+03,              !- Property Value 65
    0.7721E+03,              !- Property Value 66
    0.7878E+03,              !- Property Value 67
    0.8037E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5661E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.4065E+06,              !- Property Value 23
    0.4080E+06,              !- Property Value 24
    0.4095E+06,              !- Property Value 25
    0.4110E+06,              !- Property Value 26
    0.4125E+06,              !- Property Value 27
    0.4140E+06,              !- Property Value 28
    0.4155E+06,              !- Property Value 29
    0.4169E+06,              !- Property Value 30
    0.4184E+06,              !- Property Value 31
    0.4199E+06,              !- Property Value 32
    0.4214E+06,              !- Property Value 33
    0.4228E+06,              !- Property Value 34
    0.4243E+06,              !- Property Value 35
    0.4258E+06,              !- Property Value 36
    0.4273E+06,              !- Property Value 37
    0.4287E+06,              !- Property Value 38
    0.4302E+06,              !- Property Value 39
    0.4317E+06,              !- Property Value 40
    0.4331E+06,              !- Property Value 41
    0.4346E+06,              !- Property Value 42
    0.4361E+06,              !- Property Value 43
    0.4375E+06,              !- Property Value 44
