    24.41696522,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 20 {m}
    24.41696522,-6.89310472,4.4222,  !- X,Y,Z ==> Vertex 21 {m}
    24.63599815,-6.89311049,4.4222,  !- X,Y,Z ==> Vertex 22 {m}
    24.63599815,-6.89611048,4.4222,  !- X,Y,Z ==> Vertex 23 {m}
    27.37650345,-6.89618255,4.4222,  !- X,Y,Z ==> Vertex 24 {m}
    27.37650345,-4.07509745,4.4222,  !- X,Y,Z ==> Vertex 25 {m}
    27.37450345,-4.07509745,4.4222,  !- X,Y,Z ==> Vertex 26 {m}
    27.37450345,0.11987586,4.4222,  !- X,Y,Z ==> Vertex 27 {m}
    28.68696522,0.11987586,4.4222;  !- X,Y,Z ==> Vertex 28 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_10136,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -20.49093478,-.74880635,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -16.40747051,-.74880635,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -16.40747051,-.52306164,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -16.45639728,-.52306164,4.7778,  !- X,Y,Z ==> Vertex 4 {m}
    -16.45639728,0.36117586,4.7778,  !- X,Y,Z ==> Vertex 5 {m}
    -20.49093478,0.36117586,4.7778;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_10136,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.40747051,-.74880635,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -20.49093478,-.74880635,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -20.49093478,0.36117586,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -16.45639728,0.36117586,4.7778,  !- X,Y,Z ==> Vertex 4 {m}
    -16.45639728,-.52306164,4.7778,  !- X,Y,Z ==> Vertex 5 {m}
    -16.40747051,-.52306164,4.7778;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_0_0_10140,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    -3.2504487,-6.65059833,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    19.4019397,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    23.98631946,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    23.98631946,-.79293664,4.7778,  !- X,Y,Z ==> Vertex 4 {m}
    9.07845699,-.79293664,4.7778,  !- X,Y,Z ==> Vertex 5 {m}
    9.0785309733,-.45413456,4.7778,  !- X,Y,Z ==> Vertex 6 {m}
    3.99366221,-.45413456,4.7778,  !- X,Y,Z ==> Vertex 7 {m}
    3.99366221,-.52306164,4.7778,  !- X,Y,Z ==> Vertex 8 {m}
    -3.2504487,-.52306164,4.7778;  !- X,Y,Z ==> Vertex 9 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_0_0_10140,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    23.98631946,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    19.4019397,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2504487,-6.65059833,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2504487,-.52306164,4.7778,  !- X,Y,Z ==> Vertex 4 {m}
    3.99366221,-.52306164,4.7778,  !- X,Y,Z ==> Vertex 5 {m}
    3.99366221,-.45413456,4.7778,  !- X,Y,Z ==> Vertex 6 {m}
    9.0785309733,-.45413456,4.7778,  !- X,Y,Z ==> Vertex 7 {m}
    9.07845699,-.79293664,4.7778,  !- X,Y,Z ==> Vertex 8 {m}
    23.98631946,-.79293664,4.7778;  !- X,Y,Z ==> Vertex 9 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Floor_0_0_10141,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    23.98631946,-5.06749833,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    26.41286971,-5.06749833,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    26.41286971,-5.67631383,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    28.68696522,-5.67631383,4.7778,  !- X,Y,Z ==> Vertex 4 {m}
    28.68696522,0.11987586,4.7778,  !- X,Y,Z ==> Vertex 5 {m}
    24.30831522,0.11987586,4.7778,  !- X,Y,Z ==> Vertex 6 {m}
    24.30831522,-.79293664,4.7778,  !- X,Y,Z ==> Vertex 7 {m}
    23.98631946,-.79293664,4.7778;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Floor_0_0_10141,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    28.68696522,-5.67631383,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    26.41286971,-5.67631383,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    26.41286971,-5.06749833,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    23.98631946,-5.06749833,4.7778,  !- X,Y,Z ==> Vertex 4 {m}
    23.98631946,-.79293664,4.7778,  !- X,Y,Z ==> Vertex 5 {m}
    24.30831522,-.79293664,4.7778,  !- X,Y,Z ==> Vertex 6 {m}
    24.30831522,0.11987586,4.7778,  !- X,Y,Z ==> Vertex 7 {m}
    28.68696522,0.11987586,4.7778;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Floor_0_0_10142,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,-12.51230028,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -16.40747051,-12.5099657465,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -16.40747051,-6.63530104,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -20.49093478,-6.63055331,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Floor_0_0_10142,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,-12.5099657465,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -20.49093478,-12.51230028,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -20.49093478,-6.63055331,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -16.40747051,-6.63530104,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Floor_0_0_10143,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,-12.5099657465,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -8.82139243,-12.50562875,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -8.82139243,-6.64412115,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -16.40747051,-6.63530104,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Floor_0_0_10143,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,-12.50562875,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -16.40747051,-12.5099657465,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -16.40747051,-6.63530104,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -8.82139243,-6.64412115,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Floor_0_0_10144,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,-12.50562875,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2504487,-12.50244382,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2504487,-6.65059833,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -8.82139243,-6.64412115,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Floor_0_0_10144,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487,-12.50244382,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -8.82139243,-12.50562875,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -8.82139243,-6.64412115,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2504487,-6.65059833,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Floor_0_0_10145,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487,-12.50244382,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    3.08885276,-12.4988196174,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    3.08885276,-6.65796885,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2504487,-6.65059833,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Floor_0_0_10145,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.08885276,-12.4988196174,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2504487,-12.50244382,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2504487,-6.65059833,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    3.08885276,-6.65796885,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Floor_0_0_10146,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.08885276,-12.4988196174,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    9.60515215,-12.49509422,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    9.60515215,-6.66554516,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    3.08885276,-6.65796885,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Floor_0_0_10146,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.60515215,-12.49509422,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    3.08885276,-12.4988196174,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    3.08885276,-6.65796885,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    9.60515215,-6.66554516,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_8_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Floor_0_0_10147,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.60515215,-12.49509422,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    19.4019397,-12.4894933577,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    19.4019397,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    9.60515215,-6.66554516,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Floor_0_0_10147,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4019397,-12.4894933577,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    9.60515215,-12.49509422,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    9.60515215,-6.66554516,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    19.4019397,-6.6769356,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_9_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Floor_0_0_10148,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    19.4019397,-12.4894933577,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    28.68696522,-12.48418507,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    28.68696522,-5.67631383,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    26.41286971,-5.67631383,4.7778,  !- X,Y,Z ==> Vertex 4 {m}
    26.41286971,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 5 {m}
    19.4019397,-6.6769356,4.7778;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Floor_0_0_10148,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_9_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    28.68696522,-12.48418507,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    19.4019397,-12.4894933577,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    19.4019397,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    26.41286971,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 4 {m}
    26.41286971,-5.67631383,4.7778,  !- X,Y,Z ==> Vertex 5 {m}
    28.68696522,-5.67631383,4.7778;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_10_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Floor_0_0_10149,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    26.41286971,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    26.41286971,-5.06749833,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    23.98631946,-5.06749833,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Floor_0_0_10149,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_10_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.41286971,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    23.98631946,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    23.98631946,-5.06749833,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    26.41286971,-5.06749833,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_11_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Floor_0_0_10150,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,-6.63530104,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -8.82139243,-6.64412115,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -8.82139243,-.52306164,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -16.40747051,-.52306164,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Floor_0_0_10150,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_11_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,-6.64412115,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -16.40747051,-6.63530104,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -16.40747051,-.52306164,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -8.82139243,-.52306164,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_12_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Floor_0_0_10151,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.82139243,-6.64412115,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2504487,-6.65059833,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2504487,-.52306164,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -8.82139243,-.52306164,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Floor_0_0_10151,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_12_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487,-6.65059833,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -8.82139243,-6.64412115,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -8.82139243,-.52306164,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2504487,-.52306164,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_13_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Floor_0_0_10152,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,-6.63055331,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -16.40747051,-6.63530104,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -16.40747051,-.74880635,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -20.49093478,-.74880635,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Floor_0_0_10152,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_13_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,-6.63530104,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -20.49093478,-6.63055331,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -20.49093478,-.74880635,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -16.40747051,-.74880635,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,-.5230616435,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4563972828,0.3611758565,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4563972828,0.3611758565,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4563972828,-.5230616435,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,0.3611758565,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -20.4909347828,0.3611758565,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -20.4909347828,0.3611758565,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4563972828,0.3611758565,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,0.3611758565,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -20.4909347828,-12.5123002798,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -20.4909347828,-12.5123002798,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -20.4909347828,0.3611758565,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,-12.5123002798,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    28.6869652172,-12.4841850718,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    28.6869652172,-12.4841850718,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    -20.4909347828,-12.5123002798,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6869652172,-12.4841850718,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    28.6869652172,0.1198758564,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    28.6869652172,0.1198758564,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    28.6869652172,-12.4841850718,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_7_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,0.1198758564,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    27.37139345,0.1198758564,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    27.37139345,0.1198758564,4.6001,  !- X,Y,Z ==> Vertex 3 {m}
    28.68696522,0.1198758564,4.6001;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_7_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,0.1198758564,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    27.37139345,0.1198758564,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    27.37139345,0.1198758564,4.77569,  !- X,Y,Z ==> Vertex 3 {m}
    28.68696522,0.1198758564,4.77569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,-.01682664,4.42431,  !- X,Y,Z ==> Vertex 1 {m}
    24.3083152173,-.79293664,4.42431,  !- X,Y,Z ==> Vertex 2 {m}
    24.3083152173,-.79293664,4.6001,  !- X,Y,Z ==> Vertex 3 {m}
    24.3083152173,-.01682664,4.6001;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_8_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,-.01682664,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    24.3083152173,-.79293664,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    24.3083152173,-.79293664,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    24.3083152173,-.01682664,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85473603,-.7929366436,4.42431,  !- X,Y,Z ==> Vertex 1 {m}
    9.07845699,-.7929366436,4.42431,  !- X,Y,Z ==> Vertex 2 {m}
    9.07845699,-.7929366436,4.6001,  !- X,Y,Z ==> Vertex 3 {m}
    9.85473603,-.7929366436,4.6001;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_9_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30831522,-.7929366436,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    23.53220522,-.7929366436,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    23.53220522,-.7929366436,4.6001,  !- X,Y,Z ==> Vertex 3 {m}
    24.30831522,-.7929366436,4.6001;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_9_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30831522,-.7929366436,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    23.53220522,-.7929366436,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    23.53220522,-.7929366436,4.77569,  !- X,Y,Z ==> Vertex 3 {m}
    24.30831522,-.7929366436,4.77569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_9_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85473603,-.7929366436,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    9.07845699,-.7929366436,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    9.07845699,-.7929366436,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    9.85473603,-.7929366436,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0784569942,-.7929366436,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.0785309776,-.4541345596,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.0785309776,-.4541345596,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    9.0784569942,-.7929366436,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    65,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Partition_5_0_10153,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07853098,-.4541345596,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    3.99366221,-.4541345596,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    3.99366221,-.4541345596,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    9.07853098,-.4541345596,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_5_0_10153,  !- Name
    Wall,                    !- Surface Type
    66,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,-.4541345596,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.07853098,-.4541345596,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.07853098,-.4541345596,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    3.99366221,-.4541345596,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,-.5230616435,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4563972828,-.5230616435,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4563972828,-.5230616435,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    3.9936622129,-.5230616435,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    52,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_28_0_10154,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,0.5068758564,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.5068758564,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.5068758564,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    27.37339345,0.5068758564,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_28_0_10154,  !- Name
    Wall,                    !- Surface Type
    51,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.5068758564,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    27.37339345,0.5068758564,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    27.37339345,0.5068758564,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.5068758564,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_16_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Floor_14_0_10155,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.31342522,0.11987586,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    27.36839345,0.11987586,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    27.36839345,0.50687586,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    24.31342522,0.50687586,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Floor_14_0_10155,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.36839345,0.11987586,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    24.31342522,0.11987586,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    24.31342522,0.50687586,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    27.36839345,0.50687586,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_17_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,0.1198758564,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    27.37339345,0.5068758564,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    27.37339345,0.5068758564,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    27.37339345,0.1198758564,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_19_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.5068758564,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.1198758564,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.1198758564,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.5068758564,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_23_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,0.11976586,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    23.9213152173,0.11976586,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    23.9213152173,0.11976586,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    24.3083152173,0.11976586,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_25_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,-.01882664,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    24.3083152173,-.01882664,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    24.3083152173,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.9213152173,-.01882664,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Partition_27_0_0,  !- Name
    Wall,                    !- Surface Type
    66,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_52_0_10156,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.4059366436,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.4059366436,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.4059366436,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.4059366436,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_52_0_10156,  !- Name
    Wall,                    !- Surface Type
    65,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Partition_27_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.4059366436,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.4059366436,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.4059366436,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.4059366436,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_28_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_31_0_10157,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85773603,-.79293664,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    23.52920522,-.79293664,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    23.52920522,-.40593664,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.85773603,-.40593664,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_31_0_10157,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Ceiling_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.52920522,-.79293664,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    9.85773603,-.79293664,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    9.85773603,-.40593664,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.52920522,-.40593664,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_29_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.7929366436,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.4059366436,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.4059366436,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.7929366436,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Wall_31_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.4059366436,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.7929366436,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.7929366436,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.4059366436,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_0_0_10158,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,-.45413456,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    9.0785309733,-.45413456,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    9.07988449,5.74421295,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    3.99366221,5.74421323,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_0_0_10158,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0785309733,-.45413456,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    3.99366221,-.45413456,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    3.99366221,5.74421323,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    9.07988449,5.74421295,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_2_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0785309776,-.4541345562,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.0786265083,-.0166576267,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.0786265083,-.0166576267,4.6001,  !- X,Y,Z ==> Vertex 3 {m}
    9.0785309776,-.4541345562,4.6001;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_2_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0785309776,-.4541345562,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    9.0786265083,-.0166576267,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    9.0786265083,-.0166576267,4.77569,  !- X,Y,Z ==> Vertex 3 {m}
    9.0785309776,-.4541345562,4.77569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,5.7442132254,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    3.9936622129,-.4541345596,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    3.9936622129,-.4541345596,4.7778,  !- X,Y,Z ==> Vertex 3 {m}
    3.9936622129,5.7442132254,4.7778;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    32,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_40_0_10159,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4656260623,-.0187421348,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.4668844615,5.7440184478,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.4668844615,5.7440184478,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.4656260623,-.0187421348,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_40_0_10159,  !- Name
    Wall,                    !- Surface Type
    31,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4668844615,5.7440184478,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.4656260623,-.0187421348,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.4656260623,-.0187421348,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.4668844615,5.7440184478,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Ceiling_8_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_19_0_10161,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0786271618,-.01365763,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    9.46562715,-.01374213,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    9.4668833682,5.73901845,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.07988338,5.73910296,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_19_0_10161,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Ceiling_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562715,-.01374213,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    9.0786271618,-.01365763,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    9.07988338,5.73910296,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.4668833682,5.73901845,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0786260715,-.0186576266,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.4656260623,-.0187421348,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.4656260623,-.0187421348,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.0786260715,-.0186576266,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4668844615,5.7440184478,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.0798844707,5.744102956,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.0798844707,5.744102956,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.4668844615,5.7440184478,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_20_0_10162,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797745161,6.1312129549,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671867161,6.1312130353,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671867161,6.1312130353,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.0797745161,6.1312129549,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_20_0_10162,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867161,6.1312130353,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.0797745161,6.1312129549,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.0797745161,6.1312129549,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671867161,6.1312130353,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_13_1_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_9_0_10163,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671667161,6.1312130353,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    3.9937722361,6.1312132254,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    3.9937722361,6.1312132254,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671667161,6.1312130353,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_9_0_10163,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Partition_13_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722361,6.1312132254,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671667161,6.1312130353,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671667161,6.1312130353,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    3.9937722361,6.1312132254,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Ceiling_14_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_25_0_10164,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99877222,5.74421323,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    9.0747745,5.74421296,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    9.07477452,6.1312129503,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    3.99877224,6.1312132297,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Floor_25_0_10164,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Ceiling_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0747745,5.74421296,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    3.99877222,5.74421323,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    3.99877224,6.1312132297,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.07477452,6.1312129503,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797744955,5.7442129549,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.0797744955,6.1312129549,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.0797744955,6.1312129549,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.0797744955,5.7442129549,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Wall_17_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722155,6.1312132254,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    3.9937722155,5.7442132254,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    3.9937722155,5.7442132254,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    3.9937722155,6.1312132254,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Floor_0_0_10165,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.15193478,-.58782455,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -16.79539731,-.58782859,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -16.79539735,0.02217586,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -20.15193478,0.02217586,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Floor_0_0_10165,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.79539731,-.58782859,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -20.15193478,-.58782455,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -20.15193478,0.02217586,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -16.79539735,0.02217586,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_1,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7953973119,-.5878285892,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4563972819,-.587828999,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4563972828,-.2827263582,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7953973328,-.2827263592,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_2,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.1519347838,-.74880635,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4074705138,-.7488063471,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4074705125,-.5878290571,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -20.15193478,-.58782455,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_3,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,-.74880635,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -20.15193478,-.74880635,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -20.15193478,-.28272636,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -20.49093478,-.28272636,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_4,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,-.28272636,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -20.15193478,-.28272636,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -20.15193478,0.02217586,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -20.49093478,0.02217586,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_5,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,0.02217586,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -16.79539735,0.02217586,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -16.79539737,0.36117586,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -20.49093478,0.36117586,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Roof_1_1_6,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.79539733,-.28272636,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -16.45639728,-.2827263578,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4563972822,0.3611758622,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7953973722,0.3611758618,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,-.5230616435,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4563972828,0.3611758565,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4563972828,0.3611758565,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4563972828,-.5230616435,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4563972828,0.3611758565,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -20.4909347828,0.3611758565,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -20.4909347828,0.3611758565,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4563972828,0.3611758565,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,0.3611758565,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -20.4909347828,-.7488063451,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -20.4909347828,-.7488063451,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -20.4909347828,0.3611758565,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    18,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Partition_3_0_10167,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.49093478,-.7488063451,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -16.40747051,-.7488063451,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -16.40747051,-.7488063451,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -20.49093478,-.7488063451,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Partition_3_0_10167,  !- Name
    Wall,                    !- Surface Type
    17,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.40747051,-.7488063451,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -20.49093478,-.7488063451,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -20.49093478,-.7488063451,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -16.40747051,-.7488063451,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    18,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Partition_4_0_10168,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,-.74880635,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4074705136,-.52306164,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4074705136,-.52306164,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4074705136,-.74880635,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Partition_4_0_10168,  !- Name
    Wall,                    !- Surface Type
    17,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,-.52306164,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4074705136,-.74880635,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4074705136,-.74880635,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4074705136,-.52306164,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,-.5230616435,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4563972828,-.5230616435,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4563972828,-.5230616435,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4074705136,-.5230616435,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    -3.2504487023,-6.6505983272,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    19.401939705,-6.6769356043,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    23.9863194633,-6.6769356043,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    23.9863194633,-.7929366436,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    9.0784569942,-.7929366436,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    9.0798844947,5.7442129549,9.1458,  !- X,Y,Z ==> Vertex 6 {m}
    3.9936622129,5.7442132254,9.1458,  !- X,Y,Z ==> Vertex 7 {m}
    3.9936622129,-.5230616435,9.1458,  !- X,Y,Z ==> Vertex 8 {m}
    -3.2504487023,-.5230616435,9.1458;  !- X,Y,Z ==> Vertex 9 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_2_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0784569942,-.7929366481,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    9.0786276001,-.0116576268,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    9.0786276001,-.0116576268,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    9.0784569942,-.7929366481,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_2_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0784569942,-.7929366481,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    9.0786276001,-.0116576268,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    9.0786276001,-.0116576268,9.13869,  !- X,Y,Z ==> Vertex 3 {m}
    9.0784569942,-.7929366481,9.13869;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,5.7442132254,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    3.9936622129,-.3365303936,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    3.9936622129,-.3365303936,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    3.9936622129,5.7442132254,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,-.3365303936,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    3.9936622129,-.5230616435,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    3.9936622129,-.5230616435,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    3.9936622129,-.3365303936,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,-.5230616435,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2504487023,-.5230616435,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2504487023,-.5230616435,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    3.9936622129,-.5230616435,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_10169,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4019397,-6.6769356043,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    23.98631946,-6.6769356043,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    23.98631946,-6.6769356043,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    19.4019397,-6.6769356043,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_10169,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,-6.6769356043,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    19.4019397,-6.6769356043,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    19.4019397,-6.6769356043,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    23.98631946,-6.6769356043,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_10171,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    23.9863194633,-5.06749833,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    23.9863194633,-5.06749833,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    23.9863194633,-6.6769356,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_10171,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,-5.06749833,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    23.9863194633,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    23.9863194633,-6.6769356,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    23.9863194633,-5.06749833,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_6_0_10173,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,-5.06749833,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    23.9863194633,-.79293664,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    23.9863194633,-.79293664,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    23.9863194633,-5.06749833,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_6_0_10173,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,-.79293664,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    23.9863194633,-5.06749833,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    23.9863194633,-5.06749833,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    23.9863194633,-.79293664,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85973603,-.7929366436,4.78491,  !- X,Y,Z ==> Vertex 1 {m}
    9.07845699,-.7929366436,4.78491,  !- X,Y,Z ==> Vertex 2 {m}
    9.07845699,-.7929366436,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    9.85973603,-.7929366436,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_1,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.52720522,-.7929366436,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    9.07845699,-.7929366436,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    9.07845699,-.7929366436,4.78491,  !- X,Y,Z ==> Vertex 3 {m}
    23.52720522,-.7929366436,4.78491;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,-.7929366436,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    23.52720522,-.7929366436,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    23.52720522,-.7929366436,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    23.98631946,-.7929366436,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,-.7929366436,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    23.52720522,-.7929366436,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    23.52720522,-.7929366436,9.13869,  !- X,Y,Z ==> Vertex 3 {m}
    23.98631946,-.7929366436,9.13869;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_4,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,-.7929366436,9.13869,  !- X,Y,Z ==> Vertex 1 {m}
    9.85973603,-.7929366436,9.13869,  !- X,Y,Z ==> Vertex 2 {m}
    9.85973603,-.7929366436,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    23.98631946,-.7929366436,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_14_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85973603,-.7929366436,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    9.07845699,-.7929366436,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    9.07845699,-.7929366436,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.85973603,-.7929366436,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_46_0_10175,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4656271541,-.0137421349,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    9.4668833697,5.7390184479,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    9.4668833697,5.7390184479,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    9.4656271541,-.0137421349,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_46_0_10175,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4668833697,5.7390184479,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    9.4656271541,-.0137421349,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    9.4656271541,-.0137421349,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    9.4668833697,5.7390184479,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Ceiling_17_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10177,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.43982051,-.0137364952,9.14069,  !- X,Y,Z ==> Vertex 1 {m}
    9.46562715,-.01374213,9.14069,  !- X,Y,Z ==> Vertex 2 {m}
    9.46688337,5.73901845,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    9.43982051,5.7390243598,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10177,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Ceiling_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562715,-.01374213,9.14069,  !- X,Y,Z ==> Vertex 1 {m}
    9.43982051,-.0137364952,9.14069,  !- X,Y,Z ==> Vertex 2 {m}
    9.43982051,5.7390243598,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    9.46688337,5.73901845,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Roof_17_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07862716,-.01365763,9.14069,  !- X,Y,Z ==> Vertex 1 {m}
    9.43982051,-.0137364952,9.14069,  !- X,Y,Z ==> Vertex 2 {m}
    9.43982051,5.7390243598,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    9.07988338,5.73910296,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_18_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0786271634,-.0136576267,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    9.4656271541,-.0137421349,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    9.4656271541,-.0137421349,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    9.0786271634,-.0136576267,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_20_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4668833697,5.7390184479,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    9.0798833789,5.7391029561,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    9.0798833789,5.7391029561,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    9.4668833697,5.7390184479,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_26_0_10178,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0747745161,6.1312129551,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671867161,6.1312130353,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671867161,6.1312130353,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    9.0747745161,6.1312129551,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_26_0_10178,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867161,6.1312130353,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    9.0747745161,6.1312129551,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    9.0747745161,6.1312129551,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671867161,6.1312130353,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_1_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_15_0_10180,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671667161,6.1312130353,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    3.9987722361,6.1312132251,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    3.9987722361,6.1312132251,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671667161,6.1312130353,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_15_0_10180,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9987722361,6.1312132251,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671667161,6.1312130353,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671667161,6.1312130353,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    3.9987722361,6.1312132251,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Roof_23_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9987722155,5.7442132251,9.14069,  !- X,Y,Z ==> Vertex 1 {m}
    9.0747744955,5.7442129551,9.14069,  !- X,Y,Z ==> Vertex 2 {m}
    9.0747745161,6.1312129551,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    3.9987722361,6.1312132251,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_24_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0747744955,5.7442129551,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    9.0747745161,6.1312129551,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    9.0747745161,6.1312129551,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    9.0747744955,5.7442129551,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_26_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9987722361,6.1312132251,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    3.9987722155,5.7442132251,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    3.9987722155,5.7442132251,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    3.9987722361,6.1312132251,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_28_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_58_0_10181,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.52920522,-.4059366436,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    9.85773603,-.4059366436,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    9.85773603,-.4059366436,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    23.52920522,-.4059366436,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_58_0_10181,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85773603,-.4059366436,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    23.52920522,-.4059366436,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    23.52920522,-.4059366436,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    9.85773603,-.4059366436,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Roof_29_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85773603,-.7929366436,9.14069,  !- X,Y,Z ==> Vertex 1 {m}
    23.52920522,-.7929366436,9.14069,  !- X,Y,Z ==> Vertex 2 {m}
    23.52920522,-.4059366436,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    9.85773603,-.4059366436,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_30_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.52920522,-.7929366436,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    23.52920522,-.4059366436,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    23.52920522,-.4059366436,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    23.52920522,-.7929366436,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_32_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85773603,-.4059366436,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    9.85773603,-.7929366436,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    9.85773603,-.7929366436,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    9.85773603,-.4059366436,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10183,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30831522,-.38053889,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    27.35410345,-.38053889,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    27.35410345,0.11987586,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    24.30831522,0.11987586,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10183,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.35410345,-.38053889,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    24.30831522,-.38053889,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    24.30831522,0.11987586,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    27.35410345,0.11987586,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    23.98631946,-5.06749833,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    26.41286971,-5.06749833,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    26.41286971,-5.67631383,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    28.68696522,-5.67631383,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    28.68696522,0.11987586,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    27.35410345,0.11987586,9.1458,  !- X,Y,Z ==> Vertex 6 {m}
    27.35410345,-.38053889,9.1458,  !- X,Y,Z ==> Vertex 7 {m}
    24.30831522,-.38053889,9.1458,  !- X,Y,Z ==> Vertex 8 {m}
    24.30831522,-.79293664,9.1458,  !- X,Y,Z ==> Vertex 9 {m}
    23.98631946,-.79293664,9.1458;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6869652172,-5.6763138267,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    28.6869652172,0.1198758564,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    28.6869652172,0.1198758564,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    28.6869652172,-5.6763138267,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_3_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,0.1198758564,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    27.36639345,0.1198758564,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    27.36639345,0.1198758564,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    28.68696522,0.1198758564,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_3_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,0.1198758564,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    27.36639345,0.1198758564,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    27.36639345,0.1198758564,9.13869,  !- X,Y,Z ==> Vertex 3 {m}
    28.68696522,0.1198758564,9.13869;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,-.01182664,4.78491,  !- X,Y,Z ==> Vertex 1 {m}
    24.3083152173,-.79293664,4.78491,  !- X,Y,Z ==> Vertex 2 {m}
    24.3083152173,-.79293664,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    24.3083152173,-.01182664,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_4_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,-.01182664,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    24.3083152173,-.79293664,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    24.3083152173,-.79293664,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    24.3083152173,-.01182664,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,-.7929366436,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    23.9863194633,-.7929366436,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    23.9863194633,-.7929366436,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    24.3083152173,-.7929366436,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_4_0_10184,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,-5.0674983339,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    26.41286971,-5.0674983339,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    26.41286971,-5.0674983339,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    23.98631946,-5.0674983339,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_4_0_10184,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.41286971,-5.0674983339,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    23.98631946,-5.0674983339,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    23.98631946,-5.0674983339,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    26.41286971,-5.0674983339,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_3_0_10185,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.4128697134,-5.06749833,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    26.4128697134,-5.67631383,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    26.4128697134,-5.67631383,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    26.4128697134,-5.06749833,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_3_0_10185,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.4128697134,-5.67631383,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    26.4128697134,-5.06749833,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    26.4128697134,-5.06749833,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    26.4128697134,-5.67631383,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_4_0_10186,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.41286971,-5.6763138267,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    28.68696522,-5.6763138267,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    28.68696522,-5.6763138267,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    26.41286971,-5.6763138267,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_4_0_10186,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.68696522,-5.6763138267,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    26.41286971,-5.6763138267,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    26.41286971,-5.6763138267,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    28.68696522,-5.6763138267,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    51,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_34_0_10187,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.36839345,0.5068758564,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    24.31342522,0.5068758564,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    24.31342522,0.5068758564,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    27.36839345,0.5068758564,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_34_0_10187,  !- Name
    Wall,                    !- Surface Type
    52,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.31342522,0.5068758564,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    27.36839345,0.5068758564,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    27.36839345,0.5068758564,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    24.31342522,0.5068758564,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Ceiling_12_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10188,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.31342522,0.11987586,9.14069,  !- X,Y,Z ==> Vertex 1 {m}
    27.35410345,0.11987586,9.14069,  !- X,Y,Z ==> Vertex 2 {m}
    27.35410345,0.50687586,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    24.31342522,0.50687586,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10188,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Ceiling_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.35410345,0.11987586,9.14069,  !- X,Y,Z ==> Vertex 1 {m}
    24.31342522,0.11987586,9.14069,  !- X,Y,Z ==> Vertex 2 {m}
    24.31342522,0.50687586,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    27.35410345,0.50687586,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.36839345,0.1198758564,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    27.36839345,0.5068758564,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    27.36839345,0.5068758564,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    27.36839345,0.1198758564,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.31342522,0.5068758564,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    24.31342522,0.1198758564,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    24.31342522,0.1198758564,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    24.31342522,0.5068758564,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_22_0_10189,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,0.11476586,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    23.9213152173,-.01382664,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    23.9213152173,-.01382664,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    23.9213152173,0.11476586,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_22_0_10189,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,-.01382664,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    23.9213152173,0.11476586,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    23.9213152173,0.11476586,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    23.9213152173,-.01382664,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_19_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3083152173,0.11476586,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    23.9213152173,0.11476586,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    23.9213152173,0.11476586,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    24.3083152173,0.11476586,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_21_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,-.01382664,4.78291,  !- X,Y,Z ==> Vertex 1 {m}
    24.3083152173,-.01382664,4.78291,  !- X,Y,Z ==> Vertex 2 {m}
    24.3083152173,-.01382664,9.14069,  !- X,Y,Z ==> Vertex 3 {m}
    23.9213152173,-.01382664,9.14069;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,-12.5123002798,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4074705136,-12.5099657465,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4074705136,-6.6353010383,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -20.4909347828,-6.6305533125,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,-12.5123002798,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4074705136,-12.5099657465,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4074705136,-12.5099657465,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -20.4909347828,-12.5123002798,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,-6.6305533125,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -20.4909347828,-12.5123002798,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -20.4909347828,-12.5123002798,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -20.4909347828,-6.6305533125,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,-12.5099657465,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8213924322,-12.5056287544,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8213924322,-6.644121152,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4074705136,-6.6353010383,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,-12.5099657465,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8213924322,-12.5056287544,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8213924322,-12.5056287544,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4074705136,-12.5099657465,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8213924322,-12.5056287544,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2504487023,-12.5024438229,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2504487023,-6.6505983272,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8213924322,-6.644121152,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8213924322,-12.5056287544,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2504487023,-12.5024438229,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2504487023,-12.5024438229,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8213924322,-12.5056287544,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487023,-12.5024438229,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    3.0888527629,-12.4988196182,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    3.0888527629,-6.6579688498,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2504487023,-6.6505983272,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487023,-12.5024438229,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    3.0888527629,-12.4988196182,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    3.0888527629,-12.4988196182,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2504487023,-12.5024438229,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0888527629,-12.4988196182,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    9.6051521502,-12.4950942229,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    9.6051521502,-6.6655451627,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    3.0888527629,-6.6579688498,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0888527629,-12.4988196182,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    9.6051521502,-12.4950942229,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    9.6051521502,-12.4950942229,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    3.0888527629,-12.4988196182,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.6051521502,-12.4950942229,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    19.401939705,-12.4894933591,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    19.401939705,-6.6769356043,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.6051521502,-6.6655451627,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.6051521502,-12.4950942229,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    19.401939705,-12.4894933591,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    19.401939705,-12.4894933591,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.6051521502,-12.4950942229,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_8_0_10190,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.401939705,-12.48949336,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    19.401939705,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    19.401939705,-6.6769356,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    19.401939705,-12.48949336,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_8_0_10190,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.401939705,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    19.401939705,-12.48949336,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    19.401939705,-12.48949336,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    19.401939705,-6.6769356,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    19.401939705,-12.4894933591,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    28.6869652172,-12.4841850718,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    28.6869652172,-5.6763138267,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    26.4128697134,-5.6763138267,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    26.4128697134,-6.6769356043,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    19.401939705,-6.6769356043,9.1458;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.401939705,-12.4894933591,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    28.6869652172,-12.4841850718,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    28.6869652172,-12.4841850718,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    19.401939705,-12.4894933591,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6869652172,-12.4841850718,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    28.6869652172,-5.6763138267,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    28.6869652172,-5.6763138267,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    28.6869652172,-12.4841850718,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_2_0_10191,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.4128697134,-5.67631383,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    26.4128697134,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    26.4128697134,-6.6769356,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    26.4128697134,-5.67631383,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_2_0_10191,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.4128697134,-6.6769356,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    26.4128697134,-5.67631383,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    26.4128697134,-5.67631383,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    26.4128697134,-6.6769356,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_6_0_10192,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.41286971,-6.6769356043,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    23.98631946,-6.6769356043,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    23.98631946,-6.6769356043,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    26.41286971,-6.6769356043,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_6_0_10192,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.98631946,-6.6769356043,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    26.41286971,-6.6769356043,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    26.41286971,-6.6769356043,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    23.98631946,-6.6769356043,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9863194633,-6.6769356043,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    26.4128697134,-6.6769356043,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    26.4128697134,-5.0674983339,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    23.9863194633,-5.0674983339,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4074705136,-6.6353010383,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8213924322,-6.644121152,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8213924322,-.5230616435,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4074705136,-.5230616435,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8213924322,-.5230616435,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4074705136,-.5230616435,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4074705136,-.5230616435,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8213924322,-.5230616435,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8213924322,-6.644121152,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2504487023,-6.6505983272,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2504487023,-.5230616435,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8213924322,-.5230616435,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2504487023,-.5230616435,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8213924322,-.5230616435,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8213924322,-.5230616435,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2504487023,-.5230616435,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,-6.6305533125,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4074705136,-6.6353010383,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4074705136,-.7488063451,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -20.4909347828,-.7488063451,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4909347828,-.7488063451,4.7778,  !- X,Y,Z ==> Vertex 1 {m}
    -20.4909347828,-6.6305533125,4.7778,  !- X,Y,Z ==> Vertex 2 {m}
    -20.4909347828,-6.6305533125,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    -20.4909347828,-.7488063451,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    17,                      !- Number of Vertices
    9.85262603,-.01893664,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    23.53431522,-.01893664,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    23.53431522,0.89387586,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    27.35410345,0.89387586,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    27.35410345,2.89437883,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    29.67543605,2.89437883,9.1458,  !- X,Y,Z ==> Vertex 6 {m}
    29.67543605,5.23117883,9.1458,  !- X,Y,Z ==> Vertex 7 {m}
    27.70693145,5.23117883,9.1458,  !- X,Y,Z ==> Vertex 8 {m}
    26.83996183,6.73281427,9.1458,  !- X,Y,Z ==> Vertex 9 {m}
    24.6778594,5.49235078,9.1458,  !- X,Y,Z ==> Vertex 10 {m}
    22.9020192,8.57339039,9.1458,  !- X,Y,Z ==> Vertex 11 {m}
    22.79378299,8.51049133,9.1458,  !- X,Y,Z ==> Vertex 12 {m}
    21.54708877,10.66866339,9.1458,  !- X,Y,Z ==> Vertex 13 {m}
    14.28885019,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 14 {m}
    14.1668293911,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 15 {m}
    14.07783717,6.42639089,9.1458,  !- X,Y,Z ==> Vertex 16 {m}
    9.85403348,6.42639089,9.1458;  !- X,Y,Z ==> Vertex 17 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    17,                      !- Number of Vertices
    27.35410345,0.89387586,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    23.53431522,0.89387586,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    23.53431522,-.01893664,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.85262603,-.01893664,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    9.85403348,6.42639089,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    14.07783717,6.42639089,9.1458,  !- X,Y,Z ==> Vertex 6 {m}
    14.1668293911,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 7 {m}
    14.28885019,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 8 {m}
    21.54708877,10.66866339,9.1458,  !- X,Y,Z ==> Vertex 9 {m}
    22.79378299,8.51049133,9.1458,  !- X,Y,Z ==> Vertex 10 {m}
    22.9020192,8.57339039,9.1458,  !- X,Y,Z ==> Vertex 11 {m}
    24.6778594,5.49235078,9.1458,  !- X,Y,Z ==> Vertex 12 {m}
    26.83996183,6.73281427,9.1458,  !- X,Y,Z ==> Vertex 13 {m}
    27.70693145,5.23117883,9.1458,  !- X,Y,Z ==> Vertex 14 {m}
    29.67543605,5.23117883,9.1458,  !- X,Y,Z ==> Vertex 15 {m}
    29.67543605,2.89437883,9.1458,  !- X,Y,Z ==> Vertex 16 {m}
    27.35410345,2.89437883,9.1458;  !- X,Y,Z ==> Vertex 17 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Floor_0_0_10205,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6778594,5.49235078,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    26.83996183,6.73281427,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    25.05496183,9.82452497,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    22.9020192,8.57339039,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Floor_0_0_10205,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.83996183,6.73281427,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    24.6778594,5.49235078,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    22.9020192,8.57339039,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    25.05496183,9.82452497,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Roof_1_2_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    18,                      !- Number of Vertices
    14.1668293911,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    14.28885019,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    21.54708877,10.66866339,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    22.79378299,8.51049133,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    25.05496183,9.82452497,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    27.70693145,5.23117883,9.1458,  !- X,Y,Z ==> Vertex 6 {m}
    29.67543605,5.23117883,9.1458,  !- X,Y,Z ==> Vertex 7 {m}
    29.67543605,2.89437883,9.1458,  !- X,Y,Z ==> Vertex 8 {m}
    27.35410345,2.89437883,9.1458,  !- X,Y,Z ==> Vertex 9 {m}
    27.35410345,0.89387586,9.1458,  !- X,Y,Z ==> Vertex 10 {m}
    27.37350345,0.89387586,9.1458,  !- X,Y,Z ==> Vertex 11 {m}
    27.37350345,2.87497883,9.1458,  !- X,Y,Z ==> Vertex 12 {m}
    29.69483605,2.87497883,9.1458,  !- X,Y,Z ==> Vertex 13 {m}
    29.69483605,5.25057883,9.1458,  !- X,Y,Z ==> Vertex 14 {m}
    27.71813205,5.25057883,9.1458,  !- X,Y,Z ==> Vertex 15 {m}
    22.96111976,13.4899658,9.1458,  !- X,Y,Z ==> Vertex 16 {m}
    21.31440309,12.53478082,9.1458,  !- X,Y,Z ==> Vertex 17 {m}
    22.13381473,11.10890716,9.1458;  !- X,Y,Z ==> Vertex 18 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,0.11776586,4.42431,  !- X,Y,Z ==> Vertex 1 {m}
    23.5343152173,0.89387586,4.42431,  !- X,Y,Z ==> Vertex 2 {m}
    23.5343152173,0.89387586,4.6001,  !- X,Y,Z ==> Vertex 3 {m}
    23.5343152173,0.11776586,4.6001;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_2_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,0.11776586,4.77991,  !- X,Y,Z ==> Vertex 1 {m}
    23.5343152173,0.89387586,4.77991,  !- X,Y,Z ==> Vertex 2 {m}
    23.5343152173,0.89387586,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    23.5343152173,0.11776586,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_2_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,0.11776586,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    23.5343152173,0.89387586,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    23.5343152173,0.89387586,4.77991,  !- X,Y,Z ==> Vertex 3 {m}
    23.5343152173,0.11776586,4.77991;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_2_0_9,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,0.11776586,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    23.5343152173,0.89387586,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    23.5343152173,0.89387586,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    23.5343152173,0.11776586,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_3_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,0.8938758564,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    24.31042522,0.8938758564,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    24.31042522,0.8938758564,4.6001,  !- X,Y,Z ==> Vertex 3 {m}
    23.53431522,0.8938758564,4.6001;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_3_0_6,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,0.8938758564,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    24.31042522,0.8938758564,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    24.31042522,0.8938758564,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    23.53431522,0.8938758564,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_3_0_7,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,0.8938758564,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    24.31042522,0.8938758564,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    24.31042522,0.8938758564,9.14369,  !- X,Y,Z ==> Vertex 3 {m}
    23.53431522,0.8938758564,9.14369;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,0.8938758564,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    27.3735034511,2.874978831,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    27.3735034511,2.874978831,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    27.3735034511,0.8938758564,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,2.874978831,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    29.6948360504,2.874978831,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    29.6948360504,2.874978831,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    27.3735034511,2.874978831,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,2.874978831,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    29.6948360504,5.250578831,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    29.6948360504,5.250578831,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    29.6948360504,2.874978831,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.69483605,5.250578831,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    27.9415666,5.250578831,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    27.9415666,5.250578831,4.729,  !- X,Y,Z ==> Vertex 3 {m}
    29.69483605,5.250578831,4.729;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_7_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    29.69483605,5.250578831,4.729,  !- X,Y,Z ==> Vertex 1 {m}
    27.9415666,5.250578831,4.729,  !- X,Y,Z ==> Vertex 2 {m}
    27.9415666,5.250578831,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    27.71813205,5.250578831,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    27.71813205,5.250578831,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    29.69483605,5.250578831,9.1458;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    27.6064147729,5.4440788294,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    22.9611197629,13.4899658029,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    22.9611197629,13.4899658029,5.4340649158,  !- X,Y,Z ==> Vertex 3 {m}
    23.7864147029,12.0605130356,4.729,  !- X,Y,Z ==> Vertex 4 {m}
    27.6064147729,5.4440788294,4.729;  !- X,Y,Z ==> Vertex 5 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    7,                       !- Number of Vertices
    27.7181320479,5.250578833,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    27.6064147729,5.4440788294,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    27.6064147729,5.4440788294,4.729,  !- X,Y,Z ==> Vertex 3 {m}
    23.7864147029,12.0605130356,4.729,  !- X,Y,Z ==> Vertex 4 {m}
    22.9611197629,13.4899658029,5.43406492,  !- X,Y,Z ==> Vertex 5 {m}
    22.9611197629,13.4899658029,9.1458,  !- X,Y,Z ==> Vertex 6 {m}
    27.7181320479,5.250578833,9.1458;  !- X,Y,Z ==> Vertex 7 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_13_0_10206,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.9611197618,13.4899657982,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    21.3144030867,12.5347808162,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    21.3144030867,12.5347808162,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    22.9611197618,13.4899657982,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_13_0_10206,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3144030867,12.5347808162,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    22.9611197618,13.4899657982,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    22.9611197618,13.4899657982,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    21.3144030867,12.5347808162,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_10207,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3144030847,12.5347808179,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    22.1338147301,11.1089071659,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    22.1338147301,11.1089071659,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    21.3144030847,12.5347808179,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_10207,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1338147301,11.1089071659,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    21.3144030847,12.5347808179,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    21.3144030847,12.5347808179,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    22.1338147301,11.1089071659,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_18_0_10209,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1338147343,11.1089071631,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    14.0778371684,6.4263908886,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    14.0778371684,6.4263908886,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    22.1338147343,11.1089071631,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_18_0_10209,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0778371684,6.4263908886,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    22.1338147343,11.1089071631,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    22.1338147343,11.1089071631,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    14.0778371684,6.4263908886,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_10210,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.07783717,6.4263908879,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.85403348,6.4263908879,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.85403348,6.4263908879,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    14.07783717,6.4263908879,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_10210,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85403348,6.4263908879,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    14.07783717,6.4263908879,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    14.07783717,6.4263908879,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.85403348,6.4263908879,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_13_0_2,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8540334786,6.4263908833,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.8538840155,5.7419339397,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.8538840155,5.7419339397,4.6001,  !- X,Y,Z ==> Vertex 3 {m}
    9.8540334786,6.4263908833,4.6001;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_13_0_6,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8540334786,6.4263908833,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    9.8538840155,5.7419339397,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    9.8538840155,5.7419339397,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    9.8540334786,6.4263908833,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_13_0_7,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8540334786,6.4263908833,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    9.8538840155,5.7419339397,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    9.8538840155,5.7419339397,9.14369,  !- X,Y,Z ==> Vertex 3 {m}
    9.8540334786,6.4263908833,9.14369;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_17_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_25_0_10212,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    23.92131522,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    23.92131522,0.11976586,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.53431522,0.11976586,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_25_0_10212,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    23.53431522,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    23.53431522,0.11976586,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.92131522,0.11976586,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_18_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,-.01882664,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    23.9213152173,-.01882664,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    23.9213152173,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.5343152173,-.01882664,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_20_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,0.11976586,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    23.5343152173,0.11976586,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    23.5343152173,0.11976586,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.9213152173,0.11976586,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_23_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10213,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    23.92131522,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    23.92131522,0.11976586,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    23.53431522,0.11976586,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10213,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_23_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    23.53431522,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    23.53431522,0.11976586,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    23.92131522,0.11976586,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_24_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5343152173,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    23.9213152173,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    23.9213152173,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    23.5343152173,-.01882664,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_25_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_17_0_10214,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    23.53431522,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    23.53431522,0.11976586,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    23.92131522,0.11976586,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_17_0_10214,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_25_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    23.92131522,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    23.92131522,0.11976586,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    23.53431522,0.11976586,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_26_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9213152173,0.11976586,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    23.5343152173,0.11976586,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    23.5343152173,0.11976586,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    23.9213152173,0.11976586,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_29_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_37_0_10215,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.50687586,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    27.37339345,0.50687586,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    27.37339345,0.89387586,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.89387586,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_37_0_10215,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_29_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,0.50687586,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.50687586,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.89387586,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    27.37339345,0.89387586,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_30_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.8938758564,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.5068758564,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.5068758564,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.8938758564,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_32_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,0.5068758564,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    27.37339345,0.8938758564,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    27.37339345,0.8938758564,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    27.37339345,0.5068758564,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_35_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10216,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.50687586,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    27.35410345,0.50687586,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    27.35410345,0.89387586,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.89387586,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10216,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_35_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.35410345,0.50687586,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.50687586,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.89387586,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    27.35410345,0.89387586,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_36_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.8938758564,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.5068758564,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.5068758564,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.8938758564,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_37_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_29_0_10217,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,0.50687586,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.50687586,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.89387586,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    27.37339345,0.89387586,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_29_0_10217,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_37_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.50687586,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    27.37339345,0.50687586,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    27.37339345,0.89387586,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.89387586,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_38_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,0.5068758564,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    27.37339345,0.8938758564,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    27.37339345,0.8938758564,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    27.37339345,0.5068758564,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_41_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_49_0_10218,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,-.01874213,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    9.85262605,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    9.85388445,5.74393394,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.46688446,5.74401845,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_49_0_10218,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_41_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85262605,-.01882664,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    9.46562606,-.01874213,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    9.46688446,5.74401845,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.85388445,5.74393394,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_42_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8538844523,5.7439339396,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.4668844615,5.7440184478,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.4668844615,5.7440184478,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.8538844523,5.7439339396,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_44_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4656260623,-.0187421348,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.8526260531,-.018826643,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.8526260531,-.018826643,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.4656260623,-.0187421348,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_47_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10219,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,-.01874213,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    9.85262605,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    9.85388445,5.74393394,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.46688446,5.74401845,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10219,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_47_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85262605,-.01882664,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    9.46562606,-.01874213,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    9.46688446,5.74401845,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.85388445,5.74393394,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_48_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8538844523,5.7439339396,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.4668844615,5.7440184478,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.4668844615,5.7440184478,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.8538844523,5.7439339396,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_49_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_41_0_10220,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85262605,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.46562606,-.01874213,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.46688446,5.74401845,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    9.85388445,5.74393394,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_41_0_10220,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_49_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,-.01874213,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.85262605,-.01882664,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.85388445,5.74393394,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    9.46688446,5.74401845,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_50_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4656260623,-.0187421348,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.8526260531,-.018826643,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.8526260531,-.018826643,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.4656260623,-.0187421348,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_53_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_61_0_10221,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.40593664,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.40593664,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.01893664,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.01893664,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_61_0_10221,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_53_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.40593664,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.40593664,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.01893664,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.01893664,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_54_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.0189366436,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.4059366436,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.4059366436,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.0189366436,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_56_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.4059366436,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.0189366436,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.0189366436,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.4059366436,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_59_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10222,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.38053889,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.38053889,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.01893664,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.01893664,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10222,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_59_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.38053889,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.38053889,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.01893664,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.01893664,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Roof_59_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.40593664,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.40593664,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.38053889,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.38053889,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_60_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.0189366436,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.4059366436,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.4059366436,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.0189366436,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_61_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_53_0_10223,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.40593664,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.40593664,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.01893664,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.01893664,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_53_0_10223,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_61_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.40593664,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.40593664,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.01893664,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.01893664,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_62_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.4059366436,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.0189366436,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.0189366436,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.4059366436,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    15.6663845126,9.2829165646,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    17.2079949369,10.1768172789,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    16.3421116843,11.6766875856,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    17.7129277005,12.4637162587,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    18.2442270847,11.546017281,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    19.4901149543,12.27383709,9.1458,  !- X,Y,Z ==> Vertex 6 {m}
    18.9411782472,13.1920270824,9.1458,  !- X,Y,Z ==> Vertex 7 {m}
    20.4549203191,14.0581922032,9.1458,  !- X,Y,Z ==> Vertex 8 {m}
    21.3144030859,12.5347808157,9.1458,  !- X,Y,Z ==> Vertex 9 {m}
    22.9611197647,13.4899657999,9.1458,  !- X,Y,Z ==> Vertex 10 {m}
    19.429815216,19.6063646952,9.1458,  !- X,Y,Z ==> Vertex 11 {m}
    12.1382345749,15.3965686492,9.1458;  !- X,Y,Z ==> Vertex 12 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    22.9611197629,13.4899658029,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    19.4298152179,19.6063646918,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    19.4298152179,19.6063646918,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    21.2013152129,16.5380366949,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    21.2013152179,16.5380366862,6.93749888,  !- X,Y,Z ==> Vertex 5 {m}
    22.9611197629,13.4899658029,5.4340649158;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.9611197629,13.4899658029,5.43406492,  !- X,Y,Z ==> Vertex 1 {m}
    21.2013152179,16.5380366862,6.93749888,  !- X,Y,Z ==> Vertex 2 {m}
    21.2013152129,16.5380366949,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    22.9611197629,13.4899658029,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    19.4298152199,19.6063646975,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.1382345718,15.3965686475,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.1382345718,15.3965686475,6.12199424,  !- X,Y,Z ==> Vertex 3 {m}
    13.9972378533,16.4698646925,6.12199424,  !- X,Y,Z ==> Vertex 4 {m}
    13.9972378533,16.4698646925,7.42199424,  !- X,Y,Z ==> Vertex 5 {m}
    15.9509911642,17.5978646925,7.42199424,  !- X,Y,Z ==> Vertex 6 {m}
    15.9509911642,17.5978646925,9.1458,  !- X,Y,Z ==> Vertex 7 {m}
    19.4298152199,19.6063646975,9.1458;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    15.9509911642,17.5978646925,7.42199424,  !- X,Y,Z ==> Vertex 1 {m}
    13.9972378533,16.4698646925,7.42199424,  !- X,Y,Z ==> Vertex 2 {m}
    13.9972378533,16.4698646925,6.12199424,  !- X,Y,Z ==> Vertex 3 {m}
    12.1382345718,15.3965686475,6.12199424,  !- X,Y,Z ==> Vertex 4 {m}
    12.1382345718,15.3965686475,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    15.9509911642,17.5978646925,9.1458;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_3_0_10224,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1382345739,15.3965686509,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    15.6663845142,9.2829165617,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    15.6663845142,9.2829165617,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.1382345739,15.3965686509,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_3_0_10224,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.6663845142,9.2829165617,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.1382345739,15.3965686509,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.1382345739,15.3965686509,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    15.6663845142,9.2829165617,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_10_0_10225,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.666384511,9.2829165636,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    17.2079949362,10.1768172784,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    17.2079949362,10.1768172784,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    15.666384511,9.2829165636,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_10_0_10225,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.2079949362,10.1768172784,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    15.666384511,9.2829165636,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    15.666384511,9.2829165636,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    17.2079949362,10.1768172784,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_10226,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.2079949368,10.1768172789,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    16.3421116819,11.6766875898,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    16.3421116819,11.6766875898,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    17.2079949368,10.1768172789,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_10226,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3421116819,11.6766875898,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    17.2079949368,10.1768172789,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    17.2079949368,10.1768172789,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    16.3421116819,11.6766875898,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_8_0_10228,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3421116854,11.6766875863,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    17.7129277022,12.4637162597,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    17.7129277022,12.4637162597,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    16.3421116854,11.6766875863,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_8_0_10228,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.7129277022,12.4637162597,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    16.3421116854,11.6766875863,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    16.3421116854,11.6766875863,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    17.7129277022,12.4637162597,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_7_0_10229,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.7129277013,12.4637162573,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    18.2442270857,11.5460172791,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    18.2442270857,11.5460172791,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    17.7129277013,12.4637162573,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_7_0_10229,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.2442270857,11.5460172791,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    17.7129277013,12.4637162573,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    17.7129277013,12.4637162573,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    18.2442270857,11.5460172791,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_6_0_10230,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.2442270832,11.5460172801,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    19.4901149577,12.2738370921,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    19.4901149577,12.2738370921,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    18.2442270832,11.5460172801,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_6_0_10230,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4901149577,12.2738370921,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    18.2442270832,11.5460172801,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    18.2442270832,11.5460172801,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    19.4901149577,12.2738370921,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_5_0_10231,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4901149531,12.273837092,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    18.9411782472,13.1920270824,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    18.9411782472,13.1920270824,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    19.4901149531,12.273837092,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_5_0_10231,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.9411782472,13.1920270824,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    19.4901149531,12.273837092,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    19.4901149531,12.273837092,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    18.9411782472,13.1920270824,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_4_0_10232,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.9411782482,13.192027083,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    20.4549203184,14.0581922028,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    20.4549203184,14.0581922028,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    18.9411782482,13.192027083,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_4_0_10232,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4549203184,14.0581922028,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    18.9411782482,13.192027083,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    18.9411782482,13.192027083,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    20.4549203184,14.0581922028,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_10233,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4549203194,14.0581922026,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    21.3144030851,12.5347808172,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    21.3144030851,12.5347808172,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    20.4549203194,14.0581922026,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_10233,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3144030851,12.5347808172,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    20.4549203194,14.0581922026,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    20.4549203194,14.0581922026,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    21.3144030851,12.5347808172,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10235,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85403348,6.42639089,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    14.07783717,6.42639089,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    14.1668293911,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.8540447749,6.47811739,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10235,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.1668293911,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    14.07783717,6.42639089,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    9.85403348,6.42639089,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.8540447749,6.47811739,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    15,                      !- Number of Vertices
    7.56717673,6.51821304,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    9.85405353,6.51821291,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    9.8540447749,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    14.16682939,6.47811739,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    22.13381473,11.10890716,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    21.31440309,12.53478082,9.1458,  !- X,Y,Z ==> Vertex 6 {m}
    20.45492032,14.0581922,9.1458,  !- X,Y,Z ==> Vertex 7 {m}
    18.94117825,13.19202708,9.1458,  !- X,Y,Z ==> Vertex 8 {m}
    19.49011495,12.27383709,9.1458,  !- X,Y,Z ==> Vertex 9 {m}
    18.24422708,11.54601728,9.1458,  !- X,Y,Z ==> Vertex 10 {m}
    17.7129277,12.46371626,9.1458,  !- X,Y,Z ==> Vertex 11 {m}
    16.34211168,11.67668759,9.1458,  !- X,Y,Z ==> Vertex 12 {m}
    17.20799494,10.17681728,9.1458,  !- X,Y,Z ==> Vertex 13 {m}
    13.8931897,8.25473196,9.1458,  !- X,Y,Z ==> Vertex 14 {m}
    7.56717673,8.25473196,9.1458;  !- X,Y,Z ==> Vertex 15 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_10236,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.666384511,9.2829165636,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    13.8931896967,8.2547319548,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    13.8931896967,8.2547319548,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    15.666384511,9.2829165636,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_10236,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8931896967,8.2547319548,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    15.666384511,9.2829165636,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    15.666384511,9.2829165636,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    13.8931896967,8.2547319548,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_7_0_10238,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8931897,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.68127789,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.68127789,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    13.8931897,8.254731957,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_7_0_10238,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.68127789,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    13.8931897,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    13.8931897,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.68127789,8.254731957,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_10239,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.68127789,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.56717673,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.56717673,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.68127789,8.254731957,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_10239,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56717673,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.68127789,8.254731957,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.68127789,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    7.56717673,8.254731957,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_10241,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767321,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671767321,6.51821304,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671767321,6.51821304,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671767321,8.25473196,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_10241,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767321,6.51821304,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671767321,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671767321,8.25473196,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671767321,6.51821304,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0777745367,6.518212955,4.42431,  !- X,Y,Z ==> Vertex 1 {m}
    9.8540535267,6.5182129137,4.42431,  !- X,Y,Z ==> Vertex 2 {m}
    9.8540535267,6.5182129137,4.6001,  !- X,Y,Z ==> Vertex 3 {m}
    9.0777745367,6.518212955,4.6001;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_15_0_3,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0777745367,6.518212955,4.77991,  !- X,Y,Z ==> Vertex 1 {m}
    9.8540535267,6.5182129137,4.77991,  !- X,Y,Z ==> Vertex 2 {m}
    9.8540535267,6.5182129137,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    9.0777745367,6.518212955,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_15_0_5,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0777745367,6.518212955,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    9.8540535267,6.5182129137,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    9.8540535267,6.5182129137,4.77991,  !- X,Y,Z ==> Vertex 3 {m}
    9.0777745367,6.518212955,4.77991;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_15_0_9,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0777745367,6.518212955,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    9.8540535267,6.5182129137,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    9.8540535267,6.5182129137,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.0777745367,6.518212955,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_16_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.8540535296,6.5182129137,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.8540334786,6.4263908879,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.8540334786,6.4263908879,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    9.8540535296,6.5182129137,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_21_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_29_0_10243,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56718672,6.13121304,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    9.07977452,6.13121295,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    9.07977454,6.51821295,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    7.56718674,6.51821304,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_29_0_10243,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_21_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07977452,6.13121295,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    7.56718672,6.13121304,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    7.56718674,6.51821304,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.07977454,6.51821295,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_13_0_10244,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867367,6.51821304,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671867367,6.13121304,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671867367,6.13121304,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671867367,6.51821304,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_13_0_10244,  !- Name
    Wall,                    !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867367,6.13121304,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671867367,6.51821304,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671867367,6.51821304,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671867367,6.13121304,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_24_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797745367,6.1312129549,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    9.0797745367,6.5182129549,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    9.0797745367,6.5182129549,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    9.0797745367,6.1312129549,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Roof_27_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867161,6.1312130353,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    9.0797745161,6.1312129549,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    9.0797745367,6.5182129549,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671867367,6.5182130353,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_28_0_0,  !- Name
    Wall,                    !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_19_0_10245,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867367,6.5182130375,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671867161,6.1312130375,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671867161,6.1312130375,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671867367,6.5182130375,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_19_0_10245,  !- Name
    Wall,                    !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671867161,6.1312130375,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671867367,6.5182130375,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671867367,6.5182130375,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671867161,6.1312130375,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_29_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_21_0_10246,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07977452,6.13121295,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    7.56718672,6.13121304,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    7.56718674,6.51821304,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    9.07977454,6.51821295,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Ceiling_21_0_10246,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_29_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56718672,6.13121304,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.07977452,6.13121295,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.07977454,6.51821295,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    7.56718674,6.51821304,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Wall_30_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797745161,6.1312129549,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    9.0797745367,6.5182129549,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    9.0797745367,6.5182129549,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    9.0797745161,6.1312129549,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    12.6812778914,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    13.8931897004,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    15.6663845126,9.2829165646,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.1382345749,15.3965686492,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    10.2148006462,14.2860735528,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    12.6812778914,10.018509088,9.1458;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1382345718,15.3965686475,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    10.2148006457,14.2860735525,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    10.2148006457,14.2860735525,6.12199424,  !- X,Y,Z ==> Vertex 3 {m}
    12.1382345718,15.3965686475,6.12199424;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1382345718,15.3965686475,6.12199424,  !- X,Y,Z ==> Vertex 1 {m}
    10.2148006457,14.2860735525,6.12199424,  !- X,Y,Z ==> Vertex 2 {m}
    10.2148006457,14.2860735525,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.1382345718,15.3965686475,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_3_0_10247,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2148006454,14.2860735543,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.6812778931,10.018509085,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.6812778931,10.018509085,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    10.2148006454,14.2860735543,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_3_0_10247,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6812778931,10.018509085,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    10.2148006454,14.2860735543,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    10.2148006454,14.2860735543,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.6812778931,10.018509085,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_2_0_10248,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6812778914,10.01850909,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.6812778914,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.6812778914,8.25473196,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.6812778914,10.01850909,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_2_0_10248,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6812778914,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    12.6812778914,10.01850909,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    12.6812778914,10.01850909,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    12.6812778914,8.25473196,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    3.830096774,6.5182132341,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671767321,6.5182130353,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671767321,10.1768172789,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    6.4249125012,12.0979806121,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    2.0626905575,9.5794505986,9.1458;  !- X,Y,Z ==> Vertex 5 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_6_0_10249,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767321,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671767321,10.17681728,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671767321,10.17681728,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671767321,8.25473196,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_6_0_10249,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767321,10.17681728,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671767321,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671767321,8.25473196,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671767321,10.17681728,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_5_0_10250,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5671767309,10.1768172808,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    6.4249125014,12.0979806118,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    6.4249125014,12.0979806118,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671767309,10.1768172808,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_5_0_10250,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.4249125014,12.0979806118,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671767309,10.1768172808,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671767309,10.1768172808,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    6.4249125014,12.0979806118,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.4249125012,12.0979806121,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    2.0626905575,9.5794505986,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    2.0626905575,9.5794505986,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    6.4249125012,12.0979806121,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0626905575,9.5794505986,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    3.830096774,6.5182132341,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    3.830096774,6.5182132341,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    2.0626905575,9.5794505986,9.1458;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_7_0_6,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8300967767,6.5182132341,4.6001,  !- X,Y,Z ==> Vertex 1 {m}
    3.9957722567,6.5182132253,4.6001,  !- X,Y,Z ==> Vertex 2 {m}
    3.9957722567,6.5182132253,6.9619,  !- X,Y,Z ==> Vertex 3 {m}
    3.8300967767,6.5182132341,6.9619;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_7_0_7,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8300967767,6.5182132341,6.9619,  !- X,Y,Z ==> Vertex 1 {m}
    3.9957722567,6.5182132253,6.9619,  !- X,Y,Z ==> Vertex 2 {m}
    3.9957722567,6.5182132253,9.14369,  !- X,Y,Z ==> Vertex 3 {m}
    3.8300967767,6.5182132341,9.14369;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Ceiling_10_0_0,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_18_0_10251,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377224,6.13121323,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    7.56716672,6.13121304,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    7.56716674,6.51821304,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    3.99377226,6.51821323,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_18_0_10251,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Ceiling_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56716672,6.13121304,4.77769,  !- X,Y,Z ==> Vertex 1 {m}
    3.99377224,6.13121323,4.77769,  !- X,Y,Z ==> Vertex 2 {m}
    3.99377226,6.51821323,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    7.56716674,6.51821304,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722567,6.5182132254,4.42231,  !- X,Y,Z ==> Vertex 1 {m}
    3.9937722567,6.1312132254,4.42231,  !- X,Y,Z ==> Vertex 2 {m}
    3.9937722567,6.1312132254,4.77769,  !- X,Y,Z ==> Vertex 3 {m}
    3.9937722567,6.5182132254,4.77769;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Roof_16_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722361,6.1312132254,9.14569,  !- X,Y,Z ==> Vertex 1 {m}
    7.5671667161,6.1312130353,9.14569,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671667367,6.5182130353,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    3.9937722567,6.5182132254,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_17_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9937722567,6.5182132254,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    3.9937722361,6.1312132254,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    3.9937722361,6.1312132254,9.14569,  !- X,Y,Z ==> Vertex 3 {m}
    3.9937722567,6.5182132254,9.14569;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_18_0_0,  !- Name
    Floor,                   !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Ceiling_10_0_10252,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56716672,6.13121304,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    3.99377224,6.13121323,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    3.99377226,6.51821323,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    7.56716674,6.51821304,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Ceiling_10_0_10252,  !- Name
    Ceiling,                 !- Surface Type
    67,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377224,6.13121323,4.77791,  !- X,Y,Z ==> Vertex 1 {m}
    7.56716672,6.13121304,4.77791,  !- X,Y,Z ==> Vertex 2 {m}
    7.56716674,6.51821304,4.77791,  !- X,Y,Z ==> Vertex 3 {m}
    3.99377226,6.51821323,4.77791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.5671767321,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    12.6812778914,8.254731957,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    12.6812778914,10.018509088,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    10.2148006462,14.2860735528,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    6.4249125012,12.0979806121,9.1458,  !- X,Y,Z ==> Vertex 5 {m}
    7.5671767321,10.1768172789,9.1458;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2148006457,14.2860735525,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    10.1468889167,14.2468646975,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    10.1468889167,14.2468646975,6.12199424,  !- X,Y,Z ==> Vertex 3 {m}
    10.2148006457,14.2860735525,6.12199424;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    10.1468889167,14.2468646975,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    6.4249125019,12.0979806125,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    6.4249125019,12.0979806125,9.1458,  !- X,Y,Z ==> Vertex 3 {m}
    10.2148006457,14.2860735525,9.1458,  !- X,Y,Z ==> Vertex 4 {m}
    10.2148006457,14.2860735525,6.12199424,  !- X,Y,Z ==> Vertex 5 {m}
    10.1468889167,14.2468646975,6.12199424;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.1519347814,-.5878245486,10.5558,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7953973067,-.5878285949,10.5558,  !- X,Y,Z ==> Vertex 2 {m}
    -16.795397354,0.0221758565,10.5558,  !- X,Y,Z ==> Vertex 3 {m}
    -20.1519347814,0.0221758565,10.5558;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7953973067,-.5878285949,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -16.795397354,0.0221758565,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -16.795397354,0.0221758565,10.5558,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7953973067,-.5878285949,10.5558;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.795397354,0.0221758565,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -20.1519347814,0.0221758565,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -20.1519347814,0.0221758565,10.5558,  !- X,Y,Z ==> Vertex 3 {m}
    -16.795397354,0.0221758565,10.5558;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.1519347814,0.0221758565,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -20.1519347814,-.5878245486,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -20.1519347814,-.5878245486,10.5558,  !- X,Y,Z ==> Vertex 3 {m}
    -20.1519347814,0.0221758565,10.5558;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.1519347814,-.5878245486,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7953973067,-.5878285949,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7953973067,-.5878285949,10.5558,  !- X,Y,Z ==> Vertex 3 {m}
    -20.1519347814,-.5878245486,10.5558;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    19.57650571,3.21878242,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    24.3874228364,5.9962511628,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    22.9020192,8.57339039,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    22.79378299,8.51049133,12.8058,  !- X,Y,Z ==> Vertex 4 {m}
    21.54708877,10.66866339,12.8058,  !- X,Y,Z ==> Vertex 5 {m}
    16.814902671,7.9365344706,12.8058;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    24.3874228364,5.9962511628,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    19.57650571,3.21878242,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    16.814902671,7.9365344706,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    21.54708877,10.66866339,12.8058,  !- X,Y,Z ==> Vertex 4 {m}
    22.79378299,8.51049133,12.8058,  !- X,Y,Z ==> Vertex 5 {m}
    22.9020192,8.57339039,12.8058;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    13,                      !- Number of Vertices
    9.43982051,-.38053889,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    27.35410345,-.38053889,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    27.35410345,2.89437883,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    29.67543605,2.89437883,12.8058,  !- X,Y,Z ==> Vertex 4 {m}
    29.67543605,5.23117883,12.8058,  !- X,Y,Z ==> Vertex 5 {m}
    27.70693145,5.23117883,12.8058,  !- X,Y,Z ==> Vertex 6 {m}
    26.83996183,6.73281427,12.8058,  !- X,Y,Z ==> Vertex 7 {m}
    24.6778594,5.49235078,12.8058,  !- X,Y,Z ==> Vertex 8 {m}
    24.3874228385,5.9962511591,12.8058,  !- X,Y,Z ==> Vertex 9 {m}
    19.57650571,3.21878242,12.8058,  !- X,Y,Z ==> Vertex 10 {m}
    16.81490267,7.93653447,12.8058,  !- X,Y,Z ==> Vertex 11 {m}
    14.28885019,6.47811739,12.8058,  !- X,Y,Z ==> Vertex 12 {m}
    9.43982051,6.47811739,12.8058;  !- X,Y,Z ==> Vertex 13 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.7069314539,5.231178831,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    26.8399618267,6.7328142739,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    26.8399618267,6.7328142739,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    27.7069314539,5.231178831,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    83,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8399618279,6.7328142746,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    24.6778593998,5.4923507835,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    24.6778593998,5.4923507835,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    26.8399618279,6.7328142746,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Name
    Wall,                    !- Surface Type
    84,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6778593998,5.4923507835,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    26.8399618279,6.7328142746,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    26.8399618279,6.7328142746,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    24.6778593998,5.4923507835,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    83,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_10265,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6778593991,5.4923507882,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    22.9020191948,8.5733903949,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    22.9020191948,8.5733903949,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    24.6778593991,5.4923507882,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_10265,  !- Name
    Wall,                    !- Surface Type
    84,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.9020191948,8.5733903949,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    24.6778593991,5.4923507882,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    24.6778593991,5.4923507882,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    22.9020191948,8.5733903949,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.9020191961,8.5733903926,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    22.7937829874,8.5104913349,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    22.7937829874,8.5104913349,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    22.9020191961,8.5733903926,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.7937829874,8.5104913349,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    21.5470887691,10.6686633907,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    21.5470887691,10.6686633907,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    22.7937829874,8.5104913349,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    21.5470887691,10.6686633907,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    14.288850192,6.4781173944,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    14.288850192,6.4781173944,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    21.5470887691,10.6686633907,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    14.288850192,6.4781173944,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    9.4398205057,6.4781173944,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    9.4398205057,6.4781173944,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    14.288850192,6.4781173944,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4398205057,6.4781173944,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    9.4398205057,-.3805388855,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    9.4398205057,-.3805388855,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    9.4398205057,6.4781173944,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4398205057,-.3805388855,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    27.3541034511,-.3805388855,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    27.3541034511,-.3805388855,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    9.4398205057,-.3805388855,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3541034511,-.3805388855,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    27.3541034511,2.894378831,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    27.3541034511,2.894378831,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    27.3541034511,-.3805388855,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_12_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3541034511,2.894378831,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    29.6754360504,2.894378831,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    29.6754360504,2.894378831,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    27.3541034511,2.894378831,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6754360504,2.894378831,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    29.6754360504,5.231178831,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    29.6754360504,5.231178831,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    29.6754360504,2.894378831,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6754360504,5.231178831,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    27.7069314539,5.231178831,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    27.7069314539,5.231178831,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    29.6754360504,5.231178831,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10267,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3874228364,5.9962511628,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    24.48882075,6.05479084,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    23.0007707718,8.630777663,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    22.9020192,8.57339039,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10267,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.48882075,6.05479084,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    24.3874228364,5.9962511628,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    22.9020192,8.57339039,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    23.0007707718,8.630777663,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4860882821,6.055522696,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    26.5447906743,7.2440657202,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    26.5046378702,7.3136124191,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    23.7593375137,7.313612421,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Roof_1_1_1,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.679594163,5.493346071,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    26.8399618275,6.7328142702,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    26.5447906743,7.2440657202,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    24.3881561689,5.9989839119,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Roof_1_1_5,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.7593375121,7.31361242,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    26.5046378637,7.3136124247,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    25.0549618287,9.824524971,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    22.9990415525,8.6297727612,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8399618267,6.7328142739,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    25.0549618267,9.8245249654,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    25.0549618267,9.8245249654,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    26.8399618267,6.7328142739,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25.0549618267,9.8245249654,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    22.9020191961,8.5733903926,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    22.9020191961,8.5733903926,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    25.0549618267,9.8245249654,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    22.79378299,8.51049133,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    21.54708877,10.66866339,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    16.814902671,7.9365344706,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    16.69396086,8.14314399,12.8058,  !- X,Y,Z ==> Vertex 4 {m}
    21.63466677,10.99566188,12.8058,  !- X,Y,Z ==> Vertex 5 {m}
    23.00077077,8.63077766,12.8058;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4888207479,6.0547908388,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    21.63466677,10.99566188,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    21.6346667706,10.9956618847,14.3311122637,  !- X,Y,Z ==> Vertex 3 {m}
    24.4888207546,6.0547908394,16.0221279265;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    21.63466677,10.99566188,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    16.6939608599,8.1431439902,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    16.6939608587,8.1431439941,14.3311427217,  !- X,Y,Z ==> Vertex 3 {m}
    21.6346667726,10.995661886,14.3311122637;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.69396086,8.14314399,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    19.5765057099,3.2187824199,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    19.5765057127,3.2187824184,16.0221279251,  !- X,Y,Z ==> Vertex 3 {m}
    16.6939608586,8.143143994,14.3311427217;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.57650571,3.21878242,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    24.48882075,6.05479084,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    24.4888207546,6.0547908394,16.0221279265,  !- X,Y,Z ==> Vertex 3 {m}
    19.5765057127,3.2187824184,16.0221279251;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_light_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.021,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6346667726,10.9956618859,14.331112264,  !- X,Y,Z ==> Vertex 1 {m}
    16.6939608587,8.1431439941,14.3311427217,  !- X,Y,Z ==> Vertex 2 {m}
    19.5765057126,3.2187824185,16.0221279255,  !- X,Y,Z ==> Vertex 3 {m}
    24.4888207546,6.0547908394,16.0221279265;  !- X,Y,Z ==> Vertex 4 {m}

Material, Asphalt_0.01,
   Rough,                                         !- Roughness
    .01,                                          !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

Dehumidifier:Desiccant:NoFans,
    Desiccant 1,             !- Name
    alwaysOn,     !- Availability Schedule Name
    Outside Air Inlet Node,  !- Process Air Inlet Node Name
    Desiccant Process Outlet Node,  !- Process Air Outlet Node Name
    Regen Coil Out Node,     !- Regeneration Air Inlet Node Name
    Outside Air Inlet Node 2,!- Regeneration Fan Inlet Node Name
    LeavingMaximumHumidityRatioSetpoint,  !- Control Type
    0.007,                   !- Leaving Maximum Humidity Ratio Setpoint {kgWater/kgDryAir}
    5.0,                       !- Nominal Process Air Flow Rate {m3/s}
    2.5,                     !- Nominal Process Air Velocity {m/s}
    10,                      !- Rotor Power {W}
    Coil:Heating:Electric,   !- Regeneration Coil Object Type
    Desiccant Regen Coil,    !- Regeneration Coil Name
    Fan:VariableVolume,      !- Regeneration Fan Object Type
    Desiccant Regen Fan,     !- Regeneration Fan Name
    DEFAULT;                 !- Performance Model Type

Exterior:FuelEquipment,
    ExteriorEquipment,       !- Name
    Electricity,             !- Fuel Use Type
    calibratedExteriorEquipment,  !- Schedule Name
    1134.8,                  !- Design Level {W}
    Exterior Equipment;      !- End-Use Subcategory

Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.463710,                !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    WindFactorCurve,         !- Name
    1.00,                    !- Coefficient1 Constant
    0.00,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

FluidProperties:Saturated,
    R22,                     !- Name
    PRESSURE,                !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3795E+00,              !- Property Value 1
    0.5276E+00,              !- Property Value 2
    0.8270E+00,              !- Property Value 3
    0.1275E+01,              !- Property Value 4
    0.1934E+01,              !- Property Value 5
    0.2890E+01,              !- Property Value 6
    0.4258E+01,              !- Property Value 7
    0.6188E+01,              !- Property Value 8
    0.8878E+01,              !- Property Value 9
    0.1258E+02,              !- Property Value 10
    0.1762E+02,              !- Property Value 11
    0.2440E+02,              !- Property Value 12
    0.3344E+02,              !- Property Value 13
    0.4535E+02,              !- Property Value 14
    0.6091E+02,              !- Property Value 15
    0.8106E+02,              !- Property Value 16
    0.1069E+03,              !- Property Value 17
    0.1398E+03,              !- Property Value 18
    0.1813E+03,              !- Property Value 19
    0.2333E+03,              !- Property Value 20
    0.2979E+03,              !- Property Value 21
    0.3778E+03,              !- Property Value 22
    0.4757E+03,              !- Property Value 23
    0.5951E+03,              !- Property Value 24
    0.7396E+03,              !- Property Value 25
    0.9136E+03,              !- Property Value 26
    0.1122E+04,              !- Property Value 27
    0.1370E+04,              !- Property Value 28
    0.1664E+04,              !- Property Value 29
    0.2010E+04,              !- Property Value 30
    0.2416E+04,              !- Property Value 31
    0.2890E+04,              !- Property Value 32
    0.3441E+04,              !- Property Value 33
    0.4079E+04,              !- Property Value 34
    0.4813E+04,              !- Property Value 35
    0.5656E+04,              !- Property Value 36
    0.6620E+04,              !- Property Value 37
    0.7717E+04,              !- Property Value 38
    0.8963E+04,              !- Property Value 39
    0.1037E+05,              !- Property Value 40
    0.1196E+05,              !- Property Value 41
    0.1375E+05,              !- Property Value 42
    0.1575E+05,              !- Property Value 43
    0.1798E+05,              !- Property Value 44
    0.2047E+05,              !- Property Value 45
    0.2323E+05,              !- Property Value 46
    0.2629E+05,              !- Property Value 47
    0.2968E+05,              !- Property Value 48
    0.3341E+05,              !- Property Value 49
    0.3750E+05,              !- Property Value 50
    0.4200E+05,              !- Property Value 51
    0.4692E+05,              !- Property Value 52
    0.5230E+05,              !- Property Value 53
    0.5816E+05,              !- Property Value 54
    0.6453E+05,              !- Property Value 55
    0.7145E+05,              !- Property Value 56
    0.7894E+05,              !- Property Value 57
    0.8705E+05,              !- Property Value 58
    0.9580E+05,              !- Property Value 59
    0.1052E+06,              !- Property Value 60
    0.1154E+06,              !- Property Value 61
    0.1263E+06,              !- Property Value 62
    0.1380E+06,              !- Property Value 63
    0.1505E+06,              !- Property Value 64
    0.1639E+06,              !- Property Value 65
    0.1782E+06,              !- Property Value 66
    0.1934E+06,              !- Property Value 67
    0.2097E+06,              !- Property Value 68
    0.2270E+06,              !- Property Value 69
    0.2453E+06,              !- Property Value 70
    0.2648E+06,              !- Property Value 71
    0.2854E+06,              !- Property Value 72
    0.3073E+06,              !- Property Value 73
    0.3304E+06,              !- Property Value 74
    0.3548E+06,              !- Property Value 75
    0.3805E+06,              !- Property Value 76
    0.4077E+06,              !- Property Value 77
    0.4363E+06,              !- Property Value 78
    0.4664E+06,              !- Property Value 79
    0.4980E+06,              !- Property Value 80
    0.5312E+06,              !- Property Value 81
    0.5661E+06,              !- Property Value 82
    0.6026E+06,              !- Property Value 83
    0.6409E+06,              !- Property Value 84
    0.6809E+06,              !- Property Value 85
    0.7229E+06,              !- Property Value 86
    0.7667E+06,              !- Property Value 87
    0.8124E+06,              !- Property Value 88
    0.8602E+06,              !- Property Value 89
    0.9100E+06,              !- Property Value 90
    0.9619E+06,              !- Property Value 91
    0.1016E+07,              !- Property Value 92
    0.1072E+07,              !- Property Value 93
    0.1131E+07,              !- Property Value 94
    0.1192E+07,              !- Property Value 95
    0.1255E+07,              !- Property Value 96
    0.1321E+07,              !- Property Value 97
    0.1389E+07,              !- Property Value 98
    0.1460E+07,              !- Property Value 99
    0.1534E+07,              !- Property Value 100
    0.1610E+07,              !- Property Value 101
    0.1689E+07,              !- Property Value 102
    0.1770E+07,              !- Property Value 103
    0.1855E+07,              !- Property Value 104
    0.1943E+07,              !- Property Value 105
    0.2033E+07,              !- Property Value 106
    0.2127E+07,              !- Property Value 107
    0.2224E+07,              !- Property Value 108
    0.2324E+07,              !- Property Value 109
    0.2427E+07,              !- Property Value 110
    0.2534E+07,              !- Property Value 111
    0.2645E+07,              !- Property Value 112
    0.2759E+07,              !- Property Value 113
    0.2876E+07,              !- Property Value 114
    0.2997E+07,              !- Property Value 115
    0.3123E+07,              !- Property Value 116
    0.3252E+07,              !- Property Value 117
    0.3385E+07,              !- Property Value 118
    0.3522E+07,              !- Property Value 119
    0.3664E+07,              !- Property Value 120
    0.3810E+07,              !- Property Value 121
    0.3961E+07,              !- Property Value 122
    0.4116E+07,              !- Property Value 123
    0.4277E+07,              !- Property Value 124
    0.4990E+07;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    ENTHALPY,                !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.2960E+05,              !- Property Value 1
    0.3113E+05,              !- Property Value 2
    0.3327E+05,              !- Property Value 3
    0.3542E+05,              !- Property Value 4
    0.3756E+05,              !- Property Value 5
    0.3970E+05,              !- Property Value 6
    0.4183E+05,              !- Property Value 7
    0.4396E+05,              !- Property Value 8
    0.4609E+05,              !- Property Value 9
    0.4822E+05,              !- Property Value 10
    0.5035E+05,              !- Property Value 11
    0.5248E+05,              !- Property Value 12
    0.5460E+05,              !- Property Value 13
    0.5673E+05,              !- Property Value 14
    0.5885E+05,              !- Property Value 15
    0.6098E+05,              !- Property Value 16
    0.6310E+05,              !- Property Value 17
    0.6523E+05,              !- Property Value 18
    0.6735E+05,              !- Property Value 19
    0.6947E+05,              !- Property Value 20
    0.7160E+05,              !- Property Value 21
    0.7372E+05,              !- Property Value 22
    0.7584E+05,              !- Property Value 23
    0.7797E+05,              !- Property Value 24
    0.8009E+05,              !- Property Value 25
    0.8221E+05,              !- Property Value 26
    0.8434E+05,              !- Property Value 27
    0.8646E+05,              !- Property Value 28
    0.8858E+05,              !- Property Value 29
    0.9071E+05,              !- Property Value 30
    0.9283E+05,              !- Property Value 31
    0.9495E+05,              !- Property Value 32
    0.9707E+05,              !- Property Value 33
    0.9920E+05,              !- Property Value 34
    0.1013E+06,              !- Property Value 35
    0.1034E+06,              !- Property Value 36
    0.1056E+06,              !- Property Value 37
    0.1077E+06,              !- Property Value 38
    0.1098E+06,              !- Property Value 39
    0.1119E+06,              !- Property Value 40
    0.1141E+06,              !- Property Value 41
    0.1162E+06,              !- Property Value 42
    0.1183E+06,              !- Property Value 43
    0.1204E+06,              !- Property Value 44
    0.1226E+06,              !- Property Value 45
    0.1247E+06,              !- Property Value 46
    0.1268E+06,              !- Property Value 47
    0.1290E+06,              !- Property Value 48
    0.1311E+06,              !- Property Value 49
    0.1333E+06,              !- Property Value 50
    0.1354E+06,              !- Property Value 51
    0.1376E+06,              !- Property Value 52
    0.1397E+06,              !- Property Value 53
    0.1419E+06,              !- Property Value 54
    0.1440E+06,              !- Property Value 55
    0.1462E+06,              !- Property Value 56
    0.1484E+06,              !- Property Value 57
    0.1505E+06,              !- Property Value 58
    0.1527E+06,              !- Property Value 59
    0.1549E+06,              !- Property Value 60
    0.1571E+06,              !- Property Value 61
    0.1593E+06,              !- Property Value 62
    0.1615E+06,              !- Property Value 63
    0.1637E+06,              !- Property Value 64
    0.1659E+06,              !- Property Value 65
    0.1681E+06,              !- Property Value 66
    0.1703E+06,              !- Property Value 67
    0.1726E+06,              !- Property Value 68
    0.1748E+06,              !- Property Value 69
    0.1770E+06,              !- Property Value 70
    0.1793E+06,              !- Property Value 71
    0.1816E+06,              !- Property Value 72
    0.1838E+06,              !- Property Value 73
    0.1861E+06,              !- Property Value 74
    0.1884E+06,              !- Property Value 75
    0.1907E+06,              !- Property Value 76
    0.1930E+06,              !- Property Value 77
    0.1953E+06,              !- Property Value 78
    0.1977E+06,              !- Property Value 79
    0.2000E+06,              !- Property Value 80
    0.2024E+06,              !- Property Value 81
    0.2047E+06,              !- Property Value 82
    0.2071E+06,              !- Property Value 83
    0.2095E+06,              !- Property Value 84
    0.2119E+06,              !- Property Value 85
    0.2143E+06,              !- Property Value 86
    0.2167E+06,              !- Property Value 87
    0.2191E+06,              !- Property Value 88
    0.2216E+06,              !- Property Value 89
    0.2241E+06,              !- Property Value 90
    0.2265E+06,              !- Property Value 91
    0.2290E+06,              !- Property Value 92
    0.2315E+06,              !- Property Value 93
    0.2341E+06,              !- Property Value 94
    0.2366E+06,              !- Property Value 95
    0.2392E+06,              !- Property Value 96
    0.2418E+06,              !- Property Value 97
    0.2444E+06,              !- Property Value 98
    0.2470E+06,              !- Property Value 99
    0.2496E+06,              !- Property Value 100
    0.2523E+06,              !- Property Value 101
    0.2550E+06,              !- Property Value 102
    0.2577E+06,              !- Property Value 103
    0.2605E+06,              !- Property Value 104
    0.2632E+06,              !- Property Value 105
    0.2660E+06,              !- Property Value 106
    0.2689E+06,              !- Property Value 107
    0.2718E+06,              !- Property Value 108
    0.2747E+06,              !- Property Value 109
    0.2776E+06,              !- Property Value 110
    0.2806E+06,              !- Property Value 111
    0.2836E+06,              !- Property Value 112
    0.2867E+06,              !- Property Value 113
    0.2899E+06,              !- Property Value 114
    0.2931E+06,              !- Property Value 115
    0.2964E+06,              !- Property Value 116
    0.2997E+06,              !- Property Value 117
    0.3032E+06,              !- Property Value 118
    0.3068E+06,              !- Property Value 119
    0.3104E+06,              !- Property Value 120
    0.3143E+06,              !- Property Value 121
    0.3183E+06,              !- Property Value 122
    0.3225E+06,              !- Property Value 123
    0.3271E+06,              !- Property Value 124
    0.3669E+06;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    ENTHALPY,                !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3327E+06,              !- Property Value 1
    0.3333E+06,              !- Property Value 2
    0.3342E+06,              !- Property Value 3
    0.3350E+06,              !- Property Value 4
    0.3359E+06,              !- Property Value 5
    0.3368E+06,              !- Property Value 6
    0.3376E+06,              !- Property Value 7
    0.3385E+06,              !- Property Value 8
    0.3394E+06,              !- Property Value 9
    0.3403E+06,              !- Property Value 10
    0.3412E+06,              !- Property Value 11
    0.3421E+06,              !- Property Value 12
    0.3430E+06,              !- Property Value 13
    0.3439E+06,              !- Property Value 14
    0.3448E+06,              !- Property Value 15
    0.3457E+06,              !- Property Value 16
    0.3466E+06,              !- Property Value 17
    0.3476E+06,              !- Property Value 18
    0.3485E+06,              !- Property Value 19
    0.3494E+06,              !- Property Value 20
    0.3504E+06,              !- Property Value 21
    0.3513E+06,              !- Property Value 22
    0.3522E+06,              !- Property Value 23
    0.3532E+06,              !- Property Value 24
    0.3541E+06,              !- Property Value 25
    0.3551E+06,              !- Property Value 26
    0.3561E+06,              !- Property Value 27
    0.3570E+06,              !- Property Value 28
    0.3580E+06,              !- Property Value 29
    0.3590E+06,              !- Property Value 30
    0.3599E+06,              !- Property Value 31
    0.3609E+06,              !- Property Value 32
    0.3619E+06,              !- Property Value 33
    0.3629E+06,              !- Property Value 34
    0.3639E+06,              !- Property Value 35
    0.3648E+06,              !- Property Value 36
    0.3658E+06,              !- Property Value 37
    0.3668E+06,              !- Property Value 38
    0.3678E+06,              !- Property Value 39
    0.3688E+06,              !- Property Value 40
    0.3698E+06,              !- Property Value 41
    0.3707E+06,              !- Property Value 42
    0.3717E+06,              !- Property Value 43
    0.3727E+06,              !- Property Value 44
    0.3737E+06,              !- Property Value 45
    0.3747E+06,              !- Property Value 46
    0.3757E+06,              !- Property Value 47
    0.3766E+06,              !- Property Value 48
    0.3776E+06,              !- Property Value 49
    0.3786E+06,              !- Property Value 50
    0.3796E+06,              !- Property Value 51
    0.3805E+06,              !- Property Value 52
    0.3815E+06,              !- Property Value 53
    0.3825E+06,              !- Property Value 54
    0.3834E+06,              !- Property Value 55
    0.3844E+06,              !- Property Value 56
    0.3853E+06,              !- Property Value 57
    0.3863E+06,              !- Property Value 58
    0.3872E+06,              !- Property Value 59
    0.3881E+06,              !- Property Value 60
    0.3891E+06,              !- Property Value 61
    0.3900E+06,              !- Property Value 62
    0.3909E+06,              !- Property Value 63
    0.3918E+06,              !- Property Value 64
    0.3927E+06,              !- Property Value 65
    0.3936E+06,              !- Property Value 66
    0.3945E+06,              !- Property Value 67
    0.3953E+06,              !- Property Value 68
    0.3962E+06,              !- Property Value 69
    0.3971E+06,              !- Property Value 70
    0.3979E+06,              !- Property Value 71
    0.3987E+06,              !- Property Value 72
    0.3996E+06,              !- Property Value 73
    0.4004E+06,              !- Property Value 74
    0.4012E+06,              !- Property Value 75
    0.4020E+06,              !- Property Value 76
    0.4028E+06,              !- Property Value 77
    0.4035E+06,              !- Property Value 78
    0.4043E+06,              !- Property Value 79
    0.4050E+06,              !- Property Value 80
    0.4058E+06,              !- Property Value 81
    0.4065E+06,              !- Property Value 82
    0.4072E+06,              !- Property Value 83
    0.4079E+06,              !- Property Value 84
    0.4086E+06,              !- Property Value 85
    0.4092E+06,              !- Property Value 86
    0.4099E+06,              !- Property Value 87
    0.4105E+06,              !- Property Value 88
    0.4111E+06,              !- Property Value 89
    0.4117E+06,              !- Property Value 90
    0.4122E+06,              !- Property Value 91
    0.4128E+06,              !- Property Value 92
    0.4133E+06,              !- Property Value 93
    0.4138E+06,              !- Property Value 94
    0.4143E+06,              !- Property Value 95
    0.4147E+06,              !- Property Value 96
    0.4151E+06,              !- Property Value 97
    0.4155E+06,              !- Property Value 98
    0.4159E+06,              !- Property Value 99
    0.4162E+06,              !- Property Value 100
    0.4166E+06,              !- Property Value 101
    0.4168E+06,              !- Property Value 102
    0.4171E+06,              !- Property Value 103
    0.4173E+06,              !- Property Value 104
    0.4174E+06,              !- Property Value 105
    0.4176E+06,              !- Property Value 106
    0.4176E+06,              !- Property Value 107
    0.4177E+06,              !- Property Value 108
    0.4176E+06,              !- Property Value 109
    0.4175E+06,              !- Property Value 110
    0.4174E+06,              !- Property Value 111
    0.4172E+06,              !- Property Value 112
    0.4169E+06,              !- Property Value 113
    0.4165E+06,              !- Property Value 114
    0.4161E+06,              !- Property Value 115
    0.4155E+06,              !- Property Value 116
    0.4149E+06,              !- Property Value 117
    0.4141E+06,              !- Property Value 118
    0.4131E+06,              !- Property Value 119
    0.4120E+06,              !- Property Value 120
    0.4107E+06,              !- Property Value 121
    0.4091E+06,              !- Property Value 122
    0.4072E+06,              !- Property Value 123
    0.4048E+06,              !- Property Value 124
    0.3669E+06;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    DENSITY,                 !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.1721E+04,              !- Property Value 1
    0.1718E+04,              !- Property Value 2
    0.1712E+04,              !- Property Value 3
    0.1707E+04,              !- Property Value 4
    0.1702E+04,              !- Property Value 5
    0.1697E+04,              !- Property Value 6
    0.1691E+04,              !- Property Value 7
    0.1686E+04,              !- Property Value 8
    0.1681E+04,              !- Property Value 9
    0.1676E+04,              !- Property Value 10
    0.1671E+04,              !- Property Value 11
    0.1665E+04,              !- Property Value 12
    0.1660E+04,              !- Property Value 13
    0.1655E+04,              !- Property Value 14
    0.1650E+04,              !- Property Value 15
    0.1645E+04,              !- Property Value 16
    0.1639E+04,              !- Property Value 17
    0.1634E+04,              !- Property Value 18
    0.1629E+04,              !- Property Value 19
    0.1624E+04,              !- Property Value 20
    0.1618E+04,              !- Property Value 21
    0.1613E+04,              !- Property Value 22
    0.1608E+04,              !- Property Value 23
    0.1603E+04,              !- Property Value 24
    0.1598E+04,              !- Property Value 25
    0.1592E+04,              !- Property Value 26
    0.1587E+04,              !- Property Value 27
    0.1582E+04,              !- Property Value 28
    0.1577E+04,              !- Property Value 29
    0.1571E+04,              !- Property Value 30
    0.1566E+04,              !- Property Value 31
    0.1561E+04,              !- Property Value 32
    0.1555E+04,              !- Property Value 33
    0.1550E+04,              !- Property Value 34
    0.1545E+04,              !- Property Value 35
    0.1540E+04,              !- Property Value 36
    0.1534E+04,              !- Property Value 37
    0.1529E+04,              !- Property Value 38
    0.1524E+04,              !- Property Value 39
    0.1518E+04,              !- Property Value 40
    0.1513E+04,              !- Property Value 41
    0.1507E+04,              !- Property Value 42
    0.1502E+04,              !- Property Value 43
    0.1497E+04,              !- Property Value 44
    0.1491E+04,              !- Property Value 45
    0.1486E+04,              !- Property Value 46
    0.1480E+04,              !- Property Value 47
    0.1475E+04,              !- Property Value 48
    0.1469E+04,              !- Property Value 49
    0.1464E+04,              !- Property Value 50
    0.1458E+04,              !- Property Value 51
    0.1453E+04,              !- Property Value 52
    0.1447E+04,              !- Property Value 53
    0.1441E+04,              !- Property Value 54
    0.1436E+04,              !- Property Value 55
    0.1430E+04,              !- Property Value 56
    0.1424E+04,              !- Property Value 57
    0.1418E+04,              !- Property Value 58
    0.1413E+04,              !- Property Value 59
    0.1407E+04,              !- Property Value 60
    0.1401E+04,              !- Property Value 61
    0.1395E+04,              !- Property Value 62
    0.1389E+04,              !- Property Value 63
    0.1383E+04,              !- Property Value 64
    0.1377E+04,              !- Property Value 65
    0.1371E+04,              !- Property Value 66
    0.1365E+04,              !- Property Value 67
    0.1359E+04,              !- Property Value 68
    0.1353E+04,              !- Property Value 69
    0.1347E+04,              !- Property Value 70
    0.1340E+04,              !- Property Value 71
    0.1334E+04,              !- Property Value 72
    0.1328E+04,              !- Property Value 73
    0.1321E+04,              !- Property Value 74
    0.1315E+04,              !- Property Value 75
    0.1308E+04,              !- Property Value 76
    0.1302E+04,              !- Property Value 77
    0.1295E+04,              !- Property Value 78
    0.1288E+04,              !- Property Value 79
    0.1282E+04,              !- Property Value 80
    0.1275E+04,              !- Property Value 81
    0.1268E+04,              !- Property Value 82
    0.1261E+04,              !- Property Value 83
    0.1254E+04,              !- Property Value 84
    0.1247E+04,              !- Property Value 85
    0.1239E+04,              !- Property Value 86
    0.1232E+04,              !- Property Value 87
    0.1225E+04,              !- Property Value 88
    0.1217E+04,              !- Property Value 89
    0.1210E+04,              !- Property Value 90
    0.1202E+04,              !- Property Value 91
    0.1195E+04,              !- Property Value 92
    0.1187E+04,              !- Property Value 93
    0.1179E+04,              !- Property Value 94
    0.1171E+04,              !- Property Value 95
    0.1163E+04,              !- Property Value 96
    0.1154E+04,              !- Property Value 97
    0.1146E+04,              !- Property Value 98
    0.1137E+04,              !- Property Value 99
    0.1129E+04,              !- Property Value 100
    0.1120E+04,              !- Property Value 101
    0.1111E+04,              !- Property Value 102
    0.1101E+04,              !- Property Value 103
    0.1092E+04,              !- Property Value 104
    0.1082E+04,              !- Property Value 105
    0.1072E+04,              !- Property Value 106
    0.1062E+04,              !- Property Value 107
    0.1052E+04,              !- Property Value 108
    0.1041E+04,              !- Property Value 109
    0.1030E+04,              !- Property Value 110
    0.1019E+04,              !- Property Value 111
    0.1007E+04,              !- Property Value 112
    0.9953E+03,              !- Property Value 113
    0.9828E+03,              !- Property Value 114
    0.9697E+03,              !- Property Value 115
    0.9561E+03,              !- Property Value 116
    0.9418E+03,              !- Property Value 117
    0.9267E+03,              !- Property Value 118
    0.9108E+03,              !- Property Value 119
    0.8937E+03,              !- Property Value 120
    0.8754E+03,              !- Property Value 121
    0.8555E+03,              !- Property Value 122
    0.8335E+03,              !- Property Value 123
    0.8088E+03,              !- Property Value 124
    0.5238E+03;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    DENSITY,                 !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3410E-04,              !- Property Value 1
    0.4684E-04,              !- Property Value 2
    0.7218E-04,              !- Property Value 3
    0.1094E-03,              !- Property Value 4
    0.1633E-03,              !- Property Value 5
    0.2401E-03,              !- Property Value 6
    0.3482E-03,              !- Property Value 7
    0.4983E-03,              !- Property Value 8
    0.7040E-03,              !- Property Value 9
    0.9826E-03,              !- Property Value 10
    0.1356E-02,              !- Property Value 11
    0.1851E-02,              !- Property Value 12
    0.2499E-02,              !- Property Value 13
    0.3342E-02,              !- Property Value 14
    0.4426E-02,              !- Property Value 15
    0.5808E-02,              !- Property Value 16
    0.7556E-02,              !- Property Value 17
    0.9749E-02,              !- Property Value 18
    0.1248E-01,              !- Property Value 19
    0.1585E-01,              !- Property Value 20
    0.1998E-01,              !- Property Value 21
    0.2501E-01,              !- Property Value 22
    0.3111E-01,              !- Property Value 23
    0.3843E-01,              !- Property Value 24
    0.4719E-01,              !- Property Value 25
    0.5760E-01,              !- Property Value 26
    0.6990E-01,              !- Property Value 27
    0.8436E-01,              !- Property Value 28
    0.1013E+00,              !- Property Value 29
    0.1210E+00,              !- Property Value 30
    0.1438E+00,              !- Property Value 31
    0.1701E+00,              !- Property Value 32
    0.2004E+00,              !- Property Value 33
    0.2350E+00,              !- Property Value 34
    0.2744E+00,              !- Property Value 35
    0.3191E+00,              !- Property Value 36
    0.3697E+00,              !- Property Value 37
    0.4267E+00,              !- Property Value 38
    0.4907E+00,              !- Property Value 39
    0.5624E+00,              !- Property Value 40
    0.6424E+00,              !- Property Value 41
    0.7314E+00,              !- Property Value 42
    0.8301E+00,              !- Property Value 43
    0.9394E+00,              !- Property Value 44
    0.1060E+01,              !- Property Value 45
    0.1193E+01,              !- Property Value 46
    0.1338E+01,              !- Property Value 47
    0.1498E+01,              !- Property Value 48
    0.1673E+01,              !- Property Value 49
    0.1863E+01,              !- Property Value 50
    0.2070E+01,              !- Property Value 51
    0.2295E+01,              !- Property Value 52
    0.2539E+01,              !- Property Value 53
    0.2803E+01,              !- Property Value 54
    0.3088E+01,              !- Property Value 55
    0.3395E+01,              !- Property Value 56
    0.3726E+01,              !- Property Value 57
    0.4082E+01,              !- Property Value 58
    0.4464E+01,              !- Property Value 59
    0.4873E+01,              !- Property Value 60
    0.5311E+01,              !- Property Value 61
    0.5779E+01,              !- Property Value 62
    0.6279E+01,              !- Property Value 63
    0.6811E+01,              !- Property Value 64
    0.7379E+01,              !- Property Value 65
    0.7982E+01,              !- Property Value 66
    0.8623E+01,              !- Property Value 67
    0.9304E+01,              !- Property Value 68
    0.1003E+02,              !- Property Value 69
    0.1079E+02,              !- Property Value 70
    0.1160E+02,              !- Property Value 71
    0.1245E+02,              !- Property Value 72
    0.1336E+02,              !- Property Value 73
    0.1431E+02,              !- Property Value 74
    0.1532E+02,              !- Property Value 75
    0.1638E+02,              !- Property Value 76
    0.1750E+02,              !- Property Value 77
    0.1868E+02,              !- Property Value 78
    0.1992E+02,              !- Property Value 79
    0.2123E+02,              !- Property Value 80
    0.2260E+02,              !- Property Value 81
    0.2404E+02,              !- Property Value 82
    0.2556E+02,              !- Property Value 83
    0.2715E+02,              !- Property Value 84
    0.2882E+02,              !- Property Value 85
    0.3057E+02,              !- Property Value 86
    0.3241E+02,              !- Property Value 87
    0.3434E+02,              !- Property Value 88
    0.3636E+02,              !- Property Value 89
    0.3848E+02,              !- Property Value 90
    0.4070E+02,              !- Property Value 91
    0.4303E+02,              !- Property Value 92
    0.4547E+02,              !- Property Value 93
    0.4802E+02,              !- Property Value 94
    0.5070E+02,              !- Property Value 95
    0.5352E+02,              !- Property Value 96
    0.5646E+02,              !- Property Value 97
    0.5955E+02,              !- Property Value 98
    0.6279E+02,              !- Property Value 99
    0.6619E+02,              !- Property Value 100
    0.6976E+02,              !- Property Value 101
    0.7351E+02,              !- Property Value 102
    0.7745E+02,              !- Property Value 103
    0.8159E+02,              !- Property Value 104
    0.8595E+02,              !- Property Value 105
    0.9054E+02,              !- Property Value 106
    0.9538E+02,              !- Property Value 107
    0.1005E+03,              !- Property Value 108
    0.1059E+03,              !- Property Value 109
    0.1116E+03,              !- Property Value 110
    0.1176E+03,              !- Property Value 111
    0.1241E+03,              !- Property Value 112
    0.1309E+03,              !- Property Value 113
    0.1382E+03,              !- Property Value 114
    0.1460E+03,              !- Property Value 115
    0.1544E+03,              !- Property Value 116
    0.1634E+03,              !- Property Value 117
    0.1731E+03,              !- Property Value 118
    0.1838E+03,              !- Property Value 119
    0.1954E+03,              !- Property Value 120
    0.2083E+03,              !- Property Value 121
    0.2227E+03,              !- Property Value 122
    0.2390E+03,              !- Property Value 123
    0.2579E+03,              !- Property Value 124
    0.5238E+03;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    SPECIFICHEAT,            !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.1075E+04,              !- Property Value 1
    0.1074E+04,              !- Property Value 2
    0.1073E+04,              !- Property Value 3
    0.1071E+04,              !- Property Value 4
    0.1070E+04,              !- Property Value 5
    0.1068E+04,              !- Property Value 6
    0.1067E+04,              !- Property Value 7
    0.1066E+04,              !- Property Value 8
    0.1065E+04,              !- Property Value 9
    0.1064E+04,              !- Property Value 10
    0.1063E+04,              !- Property Value 11
    0.1063E+04,              !- Property Value 12
    0.1063E+04,              !- Property Value 13
    0.1062E+04,              !- Property Value 14
    0.1062E+04,              !- Property Value 15
    0.1062E+04,              !- Property Value 16
    0.1062E+04,              !- Property Value 17
    0.1062E+04,              !- Property Value 18
    0.1062E+04,              !- Property Value 19
    0.1062E+04,              !- Property Value 20
    0.1062E+04,              !- Property Value 21
    0.1062E+04,              !- Property Value 22
    0.1062E+04,              !- Property Value 23
    0.1062E+04,              !- Property Value 24
    0.1062E+04,              !- Property Value 25
    0.1062E+04,              !- Property Value 26
    0.1061E+04,              !- Property Value 27
    0.1061E+04,              !- Property Value 28
    0.1061E+04,              !- Property Value 29
    0.1061E+04,              !- Property Value 30
    0.1061E+04,              !- Property Value 31
    0.1061E+04,              !- Property Value 32
    0.1061E+04,              !- Property Value 33
    0.1061E+04,              !- Property Value 34
    0.1061E+04,              !- Property Value 35
    0.1061E+04,              !- Property Value 36
    0.1061E+04,              !- Property Value 37
    0.1062E+04,              !- Property Value 38
    0.1062E+04,              !- Property Value 39
    0.1062E+04,              !- Property Value 40
    0.1063E+04,              !- Property Value 41
    0.1063E+04,              !- Property Value 42
    0.1064E+04,              !- Property Value 43
    0.1065E+04,              !- Property Value 44
    0.1065E+04,              !- Property Value 45
    0.1066E+04,              !- Property Value 46
    0.1067E+04,              !- Property Value 47
    0.1068E+04,              !- Property Value 48
    0.1070E+04,              !- Property Value 49
    0.1071E+04,              !- Property Value 50
    0.1072E+04,              !- Property Value 51
    0.1074E+04,              !- Property Value 52
    0.1076E+04,              !- Property Value 53
    0.1077E+04,              !- Property Value 54
    0.1079E+04,              !- Property Value 55
    0.1081E+04,              !- Property Value 56
    0.1083E+04,              !- Property Value 57
    0.1086E+04,              !- Property Value 58
    0.1088E+04,              !- Property Value 59
    0.1091E+04,              !- Property Value 60
    0.1093E+04,              !- Property Value 61
    0.1096E+04,              !- Property Value 62
    0.1099E+04,              !- Property Value 63
    0.1102E+04,              !- Property Value 64
    0.1105E+04,              !- Property Value 65
    0.1108E+04,              !- Property Value 66
    0.1112E+04,              !- Property Value 67
    0.1115E+04,              !- Property Value 68
    0.1119E+04,              !- Property Value 69
    0.1123E+04,              !- Property Value 70
    0.1127E+04,              !- Property Value 71
    0.1131E+04,              !- Property Value 72
    0.1135E+04,              !- Property Value 73
    0.1139E+04,              !- Property Value 74
    0.1144E+04,              !- Property Value 75
    0.1149E+04,              !- Property Value 76
    0.1154E+04,              !- Property Value 77
    0.1159E+04,              !- Property Value 78
    0.1164E+04,              !- Property Value 79
    0.1169E+04,              !- Property Value 80
    0.1175E+04,              !- Property Value 81
    0.1181E+04,              !- Property Value 82
    0.1187E+04,              !- Property Value 83
    0.1193E+04,              !- Property Value 84
    0.1199E+04,              !- Property Value 85
    0.1206E+04,              !- Property Value 86
    0.1213E+04,              !- Property Value 87
    0.1220E+04,              !- Property Value 88
    0.1228E+04,              !- Property Value 89
    0.1236E+04,              !- Property Value 90
    0.1244E+04,              !- Property Value 91
    0.1252E+04,              !- Property Value 92
    0.1261E+04,              !- Property Value 93
    0.1271E+04,              !- Property Value 94
    0.1281E+04,              !- Property Value 95
    0.1291E+04,              !- Property Value 96
    0.1302E+04,              !- Property Value 97
    0.1314E+04,              !- Property Value 98
    0.1326E+04,              !- Property Value 99
    0.1339E+04,              !- Property Value 100
    0.1353E+04,              !- Property Value 101
    0.1368E+04,              !- Property Value 102
    0.1384E+04,              !- Property Value 103
    0.1401E+04,              !- Property Value 104
    0.1419E+04,              !- Property Value 105
    0.1439E+04,              !- Property Value 106
    0.1461E+04,              !- Property Value 107
    0.1485E+04,              !- Property Value 108
    0.1511E+04,              !- Property Value 109
    0.1539E+04,              !- Property Value 110
    0.1571E+04,              !- Property Value 111
    0.1607E+04,              !- Property Value 112
    0.1646E+04,              !- Property Value 113
    0.1692E+04,              !- Property Value 114
    0.1743E+04,              !- Property Value 115
    0.1803E+04,              !- Property Value 116
    0.1873E+04,              !- Property Value 117
    0.1956E+04,              !- Property Value 118
    0.2057E+04,              !- Property Value 119
    0.2181E+04,              !- Property Value 120
    0.2340E+04,              !- Property Value 121
    0.2550E+04,              !- Property Value 122
    0.2840E+04,              !- Property Value 123
    0.3272E+04,              !- Property Value 124
    0.0000E+00;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    SPECIFICHEAT,            !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.4253E+03,              !- Property Value 1
    0.4269E+03,              !- Property Value 2
    0.4291E+03,              !- Property Value 3
    0.4314E+03,              !- Property Value 4
    0.4336E+03,              !- Property Value 5
    0.4359E+03,              !- Property Value 6
    0.4383E+03,              !- Property Value 7
    0.4406E+03,              !- Property Value 8
    0.4430E+03,              !- Property Value 9
    0.4454E+03,              !- Property Value 10
    0.4478E+03,              !- Property Value 11
    0.4502E+03,              !- Property Value 12
    0.4527E+03,              !- Property Value 13
    0.4551E+03,              !- Property Value 14
    0.4576E+03,              !- Property Value 15
    0.4601E+03,              !- Property Value 16
    0.4626E+03,              !- Property Value 17
    0.4652E+03,              !- Property Value 18
    0.4677E+03,              !- Property Value 19
    0.4703E+03,              !- Property Value 20
    0.4729E+03,              !- Property Value 21
    0.4755E+03,              !- Property Value 22
    0.4781E+03,              !- Property Value 23
    0.4808E+03,              !- Property Value 24
    0.4834E+03,              !- Property Value 25
    0.4861E+03,              !- Property Value 26
    0.4889E+03,              !- Property Value 27
    0.4916E+03,              !- Property Value 28
    0.4944E+03,              !- Property Value 29
    0.4972E+03,              !- Property Value 30
    0.5001E+03,              !- Property Value 31
    0.5029E+03,              !- Property Value 32
    0.5059E+03,              !- Property Value 33
    0.5088E+03,              !- Property Value 34
    0.5118E+03,              !- Property Value 35
    0.5149E+03,              !- Property Value 36
    0.5180E+03,              !- Property Value 37
    0.5211E+03,              !- Property Value 38
    0.5243E+03,              !- Property Value 39
    0.5276E+03,              !- Property Value 40
    0.5309E+03,              !- Property Value 41
    0.5342E+03,              !- Property Value 42
    0.5377E+03,              !- Property Value 43
    0.5412E+03,              !- Property Value 44
    0.5447E+03,              !- Property Value 45
    0.5484E+03,              !- Property Value 46
    0.5521E+03,              !- Property Value 47
    0.5558E+03,              !- Property Value 48
    0.5597E+03,              !- Property Value 49
    0.5637E+03,              !- Property Value 50
    0.5677E+03,              !- Property Value 51
    0.5718E+03,              !- Property Value 52
    0.5760E+03,              !- Property Value 53
    0.5803E+03,              !- Property Value 54
    0.5847E+03,              !- Property Value 55
    0.5892E+03,              !- Property Value 56
    0.5938E+03,              !- Property Value 57
    0.5985E+03,              !- Property Value 58
    0.6034E+03,              !- Property Value 59
    0.6083E+03,              !- Property Value 60
    0.6134E+03,              !- Property Value 61
    0.6186E+03,              !- Property Value 62
    0.6239E+03,              !- Property Value 63
    0.6293E+03,              !- Property Value 64
    0.6349E+03,              !- Property Value 65
    0.6406E+03,              !- Property Value 66
    0.6465E+03,              !- Property Value 67
    0.6525E+03,              !- Property Value 68
    0.6587E+03,              !- Property Value 69
    0.6650E+03,              !- Property Value 70
    0.6715E+03,              !- Property Value 71
    0.6782E+03,              !- Property Value 72
    0.6851E+03,              !- Property Value 73
    0.6921E+03,              !- Property Value 74
    0.6994E+03,              !- Property Value 75
    0.7068E+03,              !- Property Value 76
    0.7145E+03,              !- Property Value 77
    0.7224E+03,              !- Property Value 78
    0.7306E+03,              !- Property Value 79
    0.7390E+03,              !- Property Value 80
    0.7476E+03,              !- Property Value 81
    0.7566E+03,              !- Property Value 82
    0.7658E+03,              !- Property Value 83
    0.7753E+03,              !- Property Value 84
    0.7852E+03,              !- Property Value 85
    0.7954E+03,              !- Property Value 86
    0.8061E+03,              !- Property Value 87
    0.8171E+03,              !- Property Value 88
    0.8285E+03,              !- Property Value 89
    0.8404E+03,              !- Property Value 90
    0.8528E+03,              !- Property Value 91
    0.8657E+03,              !- Property Value 92
    0.8792E+03,              !- Property Value 93
    0.8933E+03,              !- Property Value 94
    0.9081E+03,              !- Property Value 95
    0.9237E+03,              !- Property Value 96
    0.9400E+03,              !- Property Value 97
    0.9573E+03,              !- Property Value 98
    0.9755E+03,              !- Property Value 99
    0.9948E+03,              !- Property Value 100
    0.1015E+04,              !- Property Value 101
    0.1037E+04,              !- Property Value 102
    0.1061E+04,              !- Property Value 103
    0.1086E+04,              !- Property Value 104
    0.1113E+04,              !- Property Value 105
    0.1142E+04,              !- Property Value 106
    0.1173E+04,              !- Property Value 107
    0.1208E+04,              !- Property Value 108
    0.1246E+04,              !- Property Value 109
    0.1287E+04,              !- Property Value 110
    0.1333E+04,              !- Property Value 111
    0.1385E+04,              !- Property Value 112
    0.1443E+04,              !- Property Value 113
    0.1508E+04,              !- Property Value 114
    0.1584E+04,              !- Property Value 115
    0.1671E+04,              !- Property Value 116
    0.1774E+04,              !- Property Value 117
    0.1896E+04,              !- Property Value 118
    0.2045E+04,              !- Property Value 119
    0.2231E+04,              !- Property Value 120
    0.2468E+04,              !- Property Value 121
    0.2784E+04,              !- Property Value 122
    0.3224E+04,              !- Property Value 123
    0.3882E+04,              !- Property Value 124
    0.0000E+00;              !- Property Value 125

Material, 6 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_0.1524,
   Rough,                                         !- Roughness
    .1524,                                        !- Thickness {m}
   2.27,                                          !- Conductivity {w/m-K}
   2321.4,                                        !- Density {kg/m3}
   837.36,                                        !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

AirLoopHVAC,
    Air Loop,                !- Name
    ,    !- Controller List Name
    Air Loop Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s} 80% speed lock
    Air Loop Branches,       !- Branch List Name
    , !-Return Air Bypass Connectors,  !- Connector List Name
    Air Loop Supply Side Inlet,  !- Supply Side Inlet Node Name
    Air Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Air Loop Demand Side Inlet List,  !- Demand Side Inlet Node Names
    Air Loop Supply Side Outlet List;  !- Supply Side Outlet Node Names

EnergyManagementSystem:Program,
    Init, ! Name Init
    SET DebugRdm = Minute,
    SET LastMin = 0,
    SET NoOccpFlag = 0,
    SET adj_off_counter = 1000, ! A very large value
    SET adj_cof_counter = 1000,
    SET adj_cls_counter = 1000,
    SET adj_1stFloor1stOpenNE = 0,
    SET adj_1stFloor1stOpenNW = 0,
    SET adj_1stFloor1stOpenNM = 0,
    SET adj_1stFloor1stVol = 0,
    SET adj_1stFloor1stOpenSW = 0,
    SET adj_1stFloor1stOpenSM = 0,
    SET adj_1stFloor1stOpenSE = 0,
    SET adj_2ndFloor2ndOpenNE = 0,
    SET adj_2ndFloor2ndOpenSW = 0,
    SET adj_2ndFloor2ndOpenSMW = 0,
    SET adj_2ndFloor2ndOpenSM = 0,
    SET adj_2ndFloor2ndOpenSE = 0,
    SET adj_2ndFloor2ndOpenSME = 0,
    SET adj_2ndFloor2ndOpenNMW = 0,
    SET adj_2ndFloor2ndOpenNME = 0,
    SET adj_2ndFloor2ndOpenNW = 0,
    SET adj_2ndFloor2ndOpenSME1 = 0,
    SET adj_1stFloor1stCof = 0,
    SET adj_2ndFloor2ndCof02 = 0,
    SET adj_2ndFloor2ndCof01 = 0,
    SET adj_2ndFloor2ndCof03 = 0,
    SET adj_1stFloor1stCls = 0;

EnergyManagementSystem:Program,
    SetNoOccpFlag, ! Name Set the Non-occupancy-flag based on the time
    IF Hour < 7 || Hour > 19, ! 
        SET NoOccpFlag = 1,
    ELSE,
        SET NoOccpFlag = 0,
    ENDIF; 

EnergyManagementSystem:Program,
    StochasticStpt, ! Name Calculate the stochastic stpt
    !For setpoints
    SET adjScl = 2.0,
    SET stptChangeFreq = 6, ! 6 steps
    !For zone heating/cooling setpoint @ offices
    SET DebugRdm = adj_off_counter,
    IF OffOccpSch > 0,
        IF adj_off_counter >= stptChangeFreq,
        SET adj_off_counter = 1,
        IF (@Abs Pmv_1stFloor1stOpenNE) > 0.5,
            SET adj_1stFloor1stOpenNE = -(adjScl * Pmv_1stFloor1stOpenNE) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_1stFloor1stOpenNW) > 0.5, 
            SET adj_1stFloor1stOpenNW = -(adjScl * Pmv_1stFloor1stOpenNW) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_1stFloor1stOpenNM) > 0.5, 
            SET adj_1stFloor1stOpenNM = -(adjScl * Pmv_1stFloor1stOpenNM) + ((@RandomNormal 5 0.5 4.0 6.0)-5), 
        ENDIF,
        IF (@Abs Pmv_1stFloor1stVol) > 0.5, 
            SET adj_1stFloor1stVol = -(adjScl * Pmv_1stFloor1stVol) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_1stFloor1stOpenSW) > 0.5, 
            SET adj_1stFloor1stOpenSW = -(adjScl * Pmv_1stFloor1stOpenSW) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_1stFloor1stOpenSM) > 0.5, 
            SET adj_1stFloor1stOpenSM = -(adjScl * Pmv_1stFloor1stOpenSM) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_1stFloor1stOpenSE) > 0.5, 
            SET adj_1stFloor1stOpenSE = -(adjScl * Pmv_1stFloor1stOpenSE) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenNE) > 0.5, 
            SET adj_2ndFloor2ndOpenNE = -(adjScl * Pmv_2ndFloor2ndOpenNE) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenSW) > 0.5, 
            SET adj_2ndFloor2ndOpenSW = -(adjScl * Pmv_2ndFloor2ndOpenSW) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenSMW) > 0.5, 
            SET adj_2ndFloor2ndOpenSMW = -(adjScl * Pmv_2ndFloor2ndOpenSMW) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenSM) > 0.5, 
            SET adj_2ndFloor2ndOpenSM = -(adjScl * Pmv_2ndFloor2ndOpenSM) + ((@RandomNormal 5 0.5 4.0 6.0)-5), 
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenSE) > 0.5, 
            SET adj_2ndFloor2ndOpenSE = -(adjScl * Pmv_2ndFloor2ndOpenSE) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenSME) > 0.5, 
            SET adj_2ndFloor2ndOpenSME = -(adjScl * Pmv_2ndFloor2ndOpenSME) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenNMW) > 0.5, 
            SET adj_2ndFloor2ndOpenNMW = -(adjScl * Pmv_2ndFloor2ndOpenNMW) + ((@RandomNormal 5 0.5 4.0 6.0)-5), 
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenNME) > 0.5, 
            SET adj_2ndFloor2ndOpenNME = -(adjScl * Pmv_2ndFloor2ndOpenNME) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenNW) > 0.5, 
            SET adj_2ndFloor2ndOpenNW = -(adjScl * Pmv_2ndFloor2ndOpenNW) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndOpenSME1) > 0.5, 
            SET adj_2ndFloor2ndOpenSME1 = -(adjScl * Pmv_2ndFloor2ndOpenSME1) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        ELSE,
        SET adj_off_counter = adj_off_counter + 1,
        ENDIF,
    ELSE,
        SET adj_off_counter = 1000,
    ENDIF,
    !For zone heating/cooling setpoint @ cof 
    IF CofOccpSch > 0,
        IF adj_cof_counter >= stptChangeFreq,
        SET adj_cof_counter = 1,
        IF (@Abs Pmv_1stFloor1stCof) > 0.5, 
            SET adj_1stFloor1stCof = -(adjScl * Pmv_1stFloor1stCof) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndCof02) > 0.5, 
            SET adj_2ndFloor2ndCof02 = -(adjScl * Pmv_2ndFloor2ndCof02) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndCof01) > 0.5, 
            SET adj_2ndFloor2ndCof01 = -(adjScl * Pmv_2ndFloor2ndCof01) + ((@RandomNormal 5 0.5 4.0 6.0)-5), 
        ENDIF,
        IF (@Abs Pmv_2ndFloor2ndCof03) > 0.5, 
            SET adj_2ndFloor2ndCof03 = -(adjScl * Pmv_2ndFloor2ndCof03) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        ELSE,
        SET adj_cof_counter = adj_cof_counter + 1,
        ENDIF,
    ELSE,
        SET adj_cof_counter = 1000,
    ENDIF,
    !For zone heating/cooling setpoint @ cls
    IF ClsOccpSch > 0,
        IF adj_cls_counter >= stptChangeFreq,
        SET adj_cls_counter = 1,
        IF (@Abs Pmv_1stFloor1stCls) > 0.5, 
            SET adj_1stFloor1stCls = -(adjScl * Pmv_1stFloor1stCls) + ((@RandomNormal 5 0.5 4.0 6.0)-5),
        ENDIF,
        ELSE,
        SET adj_cls_counter = adj_cls_counter + 1,
        ENDIF,
    ELSE,
        SET adj_cls_counter = 1000,
    ENDIF,
    !- Set the setpoints
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenNE = BaseZnCoolingSch + adj_1stFloor1stOpenNE,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenNE = BaseZnHeatingSch + adj_1stFloor1stOpenNE,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenNW = BaseZnCoolingSch + adj_1stFloor1stOpenNW,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenNW = BaseZnHeatingSch + adj_1stFloor1stOpenNW,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenNM = BaseZnCoolingSch + adj_1stFloor1stOpenNM,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenNM = BaseZnHeatingSch + adj_1stFloor1stOpenNM,
    SET Set%ZoneCoolingSetpoint_1stFloor1stVol = BaseZnCoolingSch + adj_1stFloor1stVol,
    SET Set%ZoneHeatingSetpoint_1stFloor1stVol = BaseZnHeatingSch + adj_1stFloor1stVol,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenSW = BaseZnCoolingSch + adj_1stFloor1stOpenSW,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenSW = BaseZnHeatingSch + adj_1stFloor1stOpenSW,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenSM = BaseZnCoolingSch + adj_1stFloor1stOpenSM,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenSM = BaseZnHeatingSch + adj_1stFloor1stOpenSM,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenSE = BaseZnCoolingSch + adj_1stFloor1stOpenSE,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenSE = BaseZnHeatingSch + adj_1stFloor1stOpenSE,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNE = BaseZnCoolingSch + adj_2ndFloor2ndOpenNE,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNE = BaseZnHeatingSch + adj_2ndFloor2ndOpenNE,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSW = BaseZnCoolingSch + adj_2ndFloor2ndOpenSW,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSW = BaseZnHeatingSch + adj_2ndFloor2ndOpenSW,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSMW = BaseZnCoolingSch + adj_2ndFloor2ndOpenSMW,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSMW = BaseZnHeatingSch + adj_2ndFloor2ndOpenSMW,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSM = BaseZnCoolingSch + adj_2ndFloor2ndOpenSM,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSM = BaseZnHeatingSch + adj_2ndFloor2ndOpenSM,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSE = BaseZnCoolingSch + adj_2ndFloor2ndOpenSE,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSE = BaseZnHeatingSch + adj_2ndFloor2ndOpenSE,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSME = BaseZnCoolingSch + adj_2ndFloor2ndOpenSME,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSME = BaseZnHeatingSch + adj_2ndFloor2ndOpenSME,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNMW = BaseZnCoolingSch + adj_2ndFloor2ndOpenNMW,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNMW = BaseZnHeatingSch + adj_2ndFloor2ndOpenNMW,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNME = BaseZnCoolingSch + adj_2ndFloor2ndOpenNME,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNME = BaseZnHeatingSch + adj_2ndFloor2ndOpenNME,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNW = BaseZnCoolingSch + adj_2ndFloor2ndOpenNW,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNW = BaseZnHeatingSch + adj_2ndFloor2ndOpenNW,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSME1 = BaseZnCoolingSch + adj_2ndFloor2ndOpenSME1,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSME1 = BaseZnHeatingSch + adj_2ndFloor2ndOpenSME1,
    SET Set%ZoneCoolingSetpoint_1stFloor1stCof = BaseZnCoolingSch + adj_1stFloor1stCof,
    SET Set%ZoneHeatingSetpoint_1stFloor1stCof = BaseZnHeatingSch + adj_1stFloor1stCof,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndCof01 = BaseZnCoolingSch + adj_2ndFloor2ndCof01,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndCof01 = BaseZnHeatingSch + adj_2ndFloor2ndCof01,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndCof02 = BaseZnCoolingSch + adj_2ndFloor2ndCof02,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndCof02 = BaseZnHeatingSch + adj_2ndFloor2ndCof02,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndCof03 = BaseZnCoolingSch + adj_2ndFloor2ndCof03,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndCof03 = BaseZnHeatingSch + adj_2ndFloor2ndCof03,
    SET Set%ZoneCoolingSetpoint_1stFloor1stCls = BaseZnCoolingSchCls + adj_1stFloor1stCls,
    SET Set%ZoneHeatingSetpoint_1stFloor1stCls = BaseZnHeatingSchCls + adj_1stFloor1stCls;

EnergyManagementSystem:Program,
    StochasticSch, ! Name Calculate the stochastic schedules (add a N~(0, std) to the original sch)
    
        !For office schedule
        SET SclOff = 0.075, ! Change 1
        SET RdmNorm_EquiOff = @RandomNormal 5 1 0 10,
        SET RdmNorm_EquiOff = RdmNorm_EquiOff - 5,
        SET EquiOffRaw = RdmNorm_EquiOff * SclOff + OffOccpSch,

        !For conference schedule
        SET SclCof = 0.075, ! Change 1
        SET RdmNorm_EquiCof = @RandomNormal 5 1 0 10,
        SET RdmNorm_EquiCof = RdmNorm_EquiCof - 5,
        SET EquiCofRaw = RdmNorm_EquiCof * SclCof + CofOccpSch,

        !For classroom schedule
        SET SclCls = 0.075, ! Change 1
        SET RdmNorm_EquiCls = @RandomNormal 5 1 0 10,
        SET RdmNorm_EquiCls = RdmNorm_EquiCls - 5,
        SET EquiClsRaw = RdmNorm_EquiCls * SclCls + ClsOccpSch,


        !Process the raw schedules
        SET EquiOffPrcd = @Min (@Max EquiOffRaw 0.0) 1.0,

        SET EquiCofPrcd = @Min (@Max EquiCofRaw 0.0) 1.0,

        SET EquiClsPrcd = @Min (@Max EquiClsRaw 0.0) 1.0,

        !- Make the electric equipment load not zero
    IF EquiOffPrcd <= 0.1,
    SET EquiOffPrcd = 0.1,
    ENDIF,
    IF EquiCofPrcd <= 0.1,
    SET EquiCofPrcd = 0.1,
    ENDIF,
    IF EquiClsPrcd <= 0.1,
    SET EquiClsPrcd = 0.1,
    ENDIF,

        !Overwrite the equipment schedules
        SET Set_off_equiSch = EquiOffPrcd,
        SET Set_cof_equiSch = EquiCofPrcd,
        SET Set_cls_equiSch = EquiClsPrcd;

Schedule:Compact,
    chw_stpt,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.67;                    !- Field 4

Schedule:Compact,
    hw_stpt,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    80;                      !- Field 4

Schedule:Compact,
    42,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    29;                      !- Field 4

Schedule:Compact,
    44,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    14;                      !- Field 4

Schedule:Compact,
    46,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    47,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

Schedule:Compact,
    48,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    58,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    5;                       !- Field 4

Schedule:Compact,
    59,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22;                      !- Field 4

Schedule:Compact,
    63,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4

Schedule:Compact,
    66,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.3;                     !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 34,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 35,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 37,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 39,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 40,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 41,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 42,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 32,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Single heating control type schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lobby Radint Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    15.55,                   !- Field 4
    Until: 19:00,            !- Field 5
    15.55,                   !- Field 6
    Until: 24:00,            !- Field 7
    15.55,                   !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    15.55,                   !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    15.55,                   !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    15.55;                   !- Field 17

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    2,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    alwaysOn,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    dxheatingOpSch,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 09/30,
    For: AllDays,
    Until: 24:00,
    0,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    dxcoolingOpSch,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 09/30,
    For: AllDays,
    Until: 24:00,
    1,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0;

Schedule:Compact,
    alwaysZero,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    ahuFanOp,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    1096,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    1106,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    1116,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    weekdayOn,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    1136,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    0.01,                    !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    2615,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay,  !- Field 10
    Until: 08:00,            !- Field 11
    0,                       !- Field 12
    Until: 20:00,            !- Field 13
    1,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: Weekends,           !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Holidays,           !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 17:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0,                       !- Field 29
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 09:00,            !- Field 32
    0,                       !- Field 33
    Until: 17:00,            !- Field 34
    1,                       !- Field 35
    Until: 24:00,            !- Field 36
    0,                       !- Field 37
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay,  !- Field 39
    Until: 08:00,            !- Field 40
    0,                       !- Field 41
    Until: 20:00,            !- Field 42
    1,                       !- Field 43
    Until: 24:00,            !- Field 44
    0,                       !- Field 45
    For: Weekends,           !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Holidays,           !- Field 49
    Until: 09:00,            !- Field 50
    0,                       !- Field 51
    Until: 17:00,            !- Field 52
    1,                       !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: WinterDesignDay AllOtherDays,  !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 09:00,            !- Field 61
    0,                       !- Field 62
    Until: 17:00,            !- Field 63
    1,                       !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay,  !- Field 68
    Until: 08:00,            !- Field 69
    0,                       !- Field 70
    Until: 20:00,            !- Field 71
    1,                       !- Field 72
    Until: 24:00,            !- Field 73
    0,                       !- Field 74
    For: Weekends,           !- Field 75
    Until: 24:00,            !- Field 76
    0,                       !- Field 77
    For: Holidays,           !- Field 78
    Until: 09:00,            !- Field 79
    0,                       !- Field 80
    Until: 17:00,            !- Field 81
    1,                       !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    For: WinterDesignDay AllOtherDays,  !- Field 85
    Until: 24:00,            !- Field 86
    0,                       !- Field 87
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 09:00,            !- Field 90
    0,                       !- Field 91
    Until: 17:00,            !- Field 92
    1,                       !- Field 93
    Until: 24:00,            !- Field 94
    0;                       !- Field 95

Schedule:Compact,
    Humidify Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    Dehumidify Schedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4

Schedule:Compact,
    pythonInteriorLighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    .03125,                  !- Field 4
    Until: 15:00,            !- Field 5
    .6,                      !- Field 6
    Until: 19:00,            !- Field 7
    .4,                      !- Field 8
    Until: 23:00,            !- Field 9
    .2,                      !- Field 10
    Until: 24:00,            !- Field 11
    .14,                     !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 09:00,            !- Field 14
    .03125,                  !- Field 15
    Until: 16:00,            !- Field 16
    .45,                     !- Field 17
    Until: 19:00,            !- Field 18
    .4,                      !- Field 19
    Until: 23:00,            !- Field 20
    .35,                     !- Field 21
    Until: 24:00,            !- Field 22
    .2,                      !- Field 23
    Through: 9/30,           !- Field 24
    For: Weekdays SummerDesignDay,  !- Field 25
    Until: 08:00,            !- Field 26
    .03125,                  !- Field 27
    Until: 09:00,            !- Field 28
    .4,                      !- Field 29
    Until: 19:00,            !- Field 30
    .9,                      !- Field 31
    Until: 21:00,            !- Field 32
    .45,                     !- Field 33
    Until: 22:00,            !- Field 34
    .45,                     !- Field 35
    Until: 23:00,            !- Field 36
    .368,                    !- Field 37
    Until: 24:00,            !- Field 38
    .09375,                  !- Field 39
    For: AllOtherDays,       !- Field 40
    Until: 09:00,            !- Field 41
    .03125,                  !- Field 42
    Until: 16:00,            !- Field 43
    .6,                      !- Field 44
    Until: 19:00,            !- Field 45
    .2,                      !- Field 46
    Until: 23:00,            !- Field 47
    .12,                     !- Field 48
    Until: 24:00,            !- Field 49
    .11,                     !- Field 50
    Through: 12/31,          !- Field 51
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 52
    Until: 09:00,            !- Field 53
    .03125,                  !- Field 54
    Until: 15:00,            !- Field 55
    .6,                      !- Field 56
    Until: 19:00,            !- Field 57
    .4,                      !- Field 58
    Until: 23:00,            !- Field 59
    .2,                      !- Field 60
    Until: 24:00,            !- Field 61
    .14,                     !- Field 62
    For: AllOtherDays,       !- Field 63
    Until: 09:00,            !- Field 64
    .03125,                  !- Field 65
    Until: 16:00,            !- Field 66
    .45,                     !- Field 67
    Until: 19:00,            !- Field 68
    .4,                      !- Field 69
    Until: 23:00,            !- Field 70
    .35,                     !- Field 71
    Until: 24:00,            !- Field 72
    .2;                      !- Field 73

Schedule:Compact,
    calibratedExteriorEquipment,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/1,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    .058566,                 !- Field 6
    Until: 24:00,            !- Field 7
    .098586,                 !- Field 8
    Through: 5/1,            !- Field 9
    For: Alldays,            !- Field 10
    Until: 01:00,            !- Field 11
    0,                       !- Field 12
    Until: 17:00,            !- Field 13
    .131516,                 !- Field 14
    Until: 24:00,            !- Field 15
    .236985,                 !- Field 16
    Through: 6/1,            !- Field 17
    For: Alldays,            !- Field 18
    Until: 01:00,            !- Field 19
    0,                       !- Field 20
    Until: 17:00,            !- Field 21
    .153093,                 !- Field 22
    Until: 24:00,            !- Field 23
    .255154,                 !- Field 24
    Through: 7/1,            !- Field 25
    For: Alldays,            !- Field 26
    Until: 01:00,            !- Field 27
    0,                       !- Field 28
    Until: 17:00,            !- Field 29
    .096582,                 !- Field 30
    Until: 24:00,            !- Field 31
    .16097,                  !- Field 32
    Through: 8/1,            !- Field 33
    For: Alldays,            !- Field 34
    Until: 01:00,            !- Field 35
    0,                       !- Field 36
    Until: 17:00,            !- Field 37
    .357559,                 !- Field 38
    Until: 24:00,            !- Field 39
    .595931,                 !- Field 40
    Through: 9/1,            !- Field 41
    For: Alldays,            !- Field 42
    Until: 01:00,            !- Field 43
    0,                       !- Field 44
    Until: 17:00,            !- Field 45
    .206521,                 !- Field 46
    Until: 24:00,            !- Field 47
    .344202,                 !- Field 48
    Through: 10/1,           !- Field 49
    For: Alldays,            !- Field 50
    Until: 01:00,            !- Field 51
    0,                       !- Field 52
    Until: 17:00,            !- Field 53
    .377081,                 !- Field 54
    Until: 24:00,            !- Field 55
    .628468,                 !- Field 56
    Through: 11/1,           !- Field 57
    For: Alldays,            !- Field 58
    Until: 01:00,            !- Field 59
    0,                       !- Field 60
    Until: 17:00,            !- Field 61
    .488047,                 !- Field 62
    Until: 24:00,            !- Field 63
    .813412,                 !- Field 64
    Through: 12/1,           !- Field 65
    For: Alldays,            !- Field 66
    Until: 01:00,            !- Field 67
    0,                       !- Field 68
    Until: 17:00,            !- Field 69
    .422289,                 !- Field 70
    Until: 24:00,            !- Field 71
    .703815,                 !- Field 72
    Through: 12/31,          !- Field 73
    For: Alldays,            !- Field 74
    Until: 01:00,            !- Field 75
    0,                       !- Field 76
    Until: 17:00,            !- Field 77
    .313378,                 !- Field 78
    Until: 24:00,            !- Field 79
    .522296;                 !- Field 80

Schedule:Compact,
    calibratedExteriorLighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 2/1,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 09:00,            !- Field 3
    .143997,                 !- Field 4
    Until: 18:00,            !- Field 5
    0,                       !- Field 6
    Until: 19:00,            !- Field 7
    .882763,                 !- Field 8
    Until: 23:00,            !- Field 9
    .845141,                 !- Field 10
    Until: 24:00,            !- Field 11
    .444511,                 !- Field 12
    Through: 3/1,            !- Field 13
    For: Alldays,            !- Field 14
    Until: 09:00,            !- Field 15
    .119946,                 !- Field 16
    Until: 18:00,            !- Field 17
    0,                       !- Field 18
    Until: 19:00,            !- Field 19
    .73532,                  !- Field 20
    Until: 23:00,            !- Field 21
    .703982,                 !- Field 22
    Until: 24:00,            !- Field 23
    .370268,                 !- Field 24
    Through: 4/1,            !- Field 25
    For: Alldays,            !- Field 26
    Until: 09:00,            !- Field 27
    .105,                    !- Field 28
    Until: 18:00,            !- Field 29
    0,                       !- Field 30
    Until: 19:00,            !- Field 31
    .646,                    !- Field 32
    Until: 23:00,            !- Field 33
    .619,                    !- Field 34
    Until: 24:00,            !- Field 35
    .326,                    !- Field 36
    Through: 5/1,            !- Field 37
    For: Alldays,            !- Field 38
    Until: 09:00,            !- Field 39
    .083,                    !- Field 40
    Until: 18:00,            !- Field 41
    0,                       !- Field 42
    Until: 19:00,            !- Field 43
    .508,                    !- Field 44
    Until: 23:00,            !- Field 45
    .487,                    !- Field 46
    Until: 24:00,            !- Field 47
    .256,                    !- Field 48
    Through: 6/1,            !- Field 49
    For: Alldays,            !- Field 50
    Until: 09:00,            !- Field 51
    .072,                    !- Field 52
    Until: 18:00,            !- Field 53
    0,                       !- Field 54
    Until: 19:00,            !- Field 55
    .444,                    !- Field 56
    Until: 23:00,            !- Field 57
    .425,                    !- Field 58
    Until: 24:00,            !- Field 59
    .224,                    !- Field 60
    Through: 7/1,            !- Field 61
    For: Alldays,            !- Field 62
    Until: 09:00,            !- Field 63
    .055,                    !- Field 64
    Until: 18:00,            !- Field 65
    0,                       !- Field 66
    Until: 19:00,            !- Field 67
    .336,                    !- Field 68
    Until: 23:00,            !- Field 69
    .322,                    !- Field 70
    Until: 24:00,            !- Field 71
    .169,                    !- Field 72
    Through: 8/1,            !- Field 73
    For: Alldays,            !- Field 74
    Until: 09:00,            !- Field 75
    .058,                    !- Field 76
    Until: 18:00,            !- Field 77
    0,                       !- Field 78
    Until: 19:00,            !- Field 79
    .355,                    !- Field 80
    Until: 23:00,            !- Field 81
    .34,                     !- Field 82
    Until: 24:00,            !- Field 83
    .179,                    !- Field 84
    Through: 9/1,            !- Field 85
    For: Alldays,            !- Field 86
    Until: 09:00,            !- Field 87
    .078,                    !- Field 88
    Until: 18:00,            !- Field 89
    0,                       !- Field 90
    Until: 19:00,            !- Field 91
    .476,                    !- Field 92
    Until: 23:00,            !- Field 93
    .456,                    !- Field 94
    Until: 24:00,            !- Field 95
    .24,                     !- Field 96
    Through: 10/1,           !- Field 97
    For: Alldays,            !- Field 98
    Until: 09:00,            !- Field 99
    .107,                    !- Field 100
    Until: 18:00,            !- Field 101
    0,                       !- Field 102
    Until: 19:00,            !- Field 103
    .658,                    !- Field 104
    Until: 23:00,            !- Field 105
    .63,                     !- Field 106
    Until: 24:00,            !- Field 107
    .331,                    !- Field 108
    Through: 11/1,           !- Field 109
    For: Alldays,            !- Field 110
    Until: 09:00,            !- Field 111
    .101,                    !- Field 112
    Until: 18:00,            !- Field 113
    0,                       !- Field 114
    Until: 19:00,            !- Field 115
    .622,                    !- Field 116
    Until: 23:00,            !- Field 117
    .595,                    !- Field 118
    Until: 24:00,            !- Field 119
    .313,                    !- Field 120
    Through: 12/1,           !- Field 121
    For: Alldays,            !- Field 122
    Until: 09:00,            !- Field 123
    .124,                    !- Field 124
    Until: 18:00,            !- Field 125
    0,                       !- Field 126
    Until: 19:00,            !- Field 127
    .76,                     !- Field 128
    Until: 23:00,            !- Field 129
    .728,                    !- Field 130
    Until: 24:00,            !- Field 131
    .383,                    !- Field 132
    Through: 12/31,          !- Field 133
    For: Alldays,            !- Field 134
    Until: 09:00,            !- Field 135
    0.136905,                !- Field 136
    Until: 18:00,            !- Field 137
    0,                       !- Field 138
    Until: 19:00,            !- Field 139
    0.839286,                !- Field 140
    Until: 23:00,            !- Field 141
    0.803517,                !- Field 142
    Until: 24:00,            !- Field 143
    .422619;                 !- Field 144

Schedule:Compact,
    Seasonal Reset Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    13;                      !- Field 12

Schedule:Compact,
    Hybrid Control Mode Schedule,  !- Name
    Hybrid Control Mode Type,!- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,            !- Field 3
    1,                       !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    1,                       !- Field 8
    Until: 19:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Outdoor air Schedule,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,            !- Field 3
    2.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    2.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    2.0;                     !- Field 8

Schedule:Compact,
    ACTIVITY SCHEDULE,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    126;                     !- Field 8

Schedule:Compact,
    Work efficiency,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0;                     !- Field 8

Schedule:Compact,
    Clothing SCHEDULE,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.8,                     !- Field 8
    Through: 9/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.8;                     !- Field 8

Schedule:Compact,
    SimpleControlTypeSch,    !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    OAFrac Schedule,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,            !- Field 2
    Until: 08:00,            !- Field 7
    0.0,                       !- Field 8
    Until: 18:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Weekends AllOtherDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,            !- Field 2
    Until: 07:00,
    18,
    Until: 20:00,
    22,
    Until: 24:00,            !- Field 7
    18,                       !- Field 8
    For: Weekends AllOtherDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,            !- Field 2
    Until: 07:00,
    28,
    Until: 20:00,
    24,
    Until: 24:00,            !- Field 7
    28,                       !- Field 8
    For: Weekends AllOtherDays,
    Until: 24:00,
    28;

Schedule:Compact,
    ZoneHeatingSetpointCls,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekends SummerDesignDay WinterDesignDay,            !- Field 2
    Until: 09:00,
    18,
    Until: 18:00,
    22,
    Until: 24:00,            !- Field 7
    18,                       !- Field 8
    For: Weekdays AllOtherDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpointCls,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekends SummerDesignDay WinterDesignDay,            !- Field 2
    Until: 09:00,
    28,
    Until: 18:00,
    24,
    Until: 24:00,            !- Field 7
    28,                       !- Field 8
    For: Weekdays AllOtherDays,
    Until: 24:00,
    28;

Schedule:Compact,
    ZoneHeatingSetpoint_1st1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint_1st1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneHeatingSetpoint_1st2,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint_1st2,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneHeatingSetpoint_2nd1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint_2nd1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneHeatingSetpoint_2nd2,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint_2nd2,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneHeatingSetpoint_1stConf,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stConf,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stNE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stNE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stClass,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stClass,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stNW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stNW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stNM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stNM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stBreak,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stBreak,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stVol,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stVol,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpointSW_1stSW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpointSW_1stSW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stSM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stSM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stSE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stSE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndNE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndNE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndConf02,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndConf02,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSMW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSMW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSME,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSME,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndConf01,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndConf01,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndNMW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndNMW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndNME,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndNME,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndNW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndNW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndConf03,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndConf03,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSME1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSME1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    pythonInteriorEquipment,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,            !- Field 2
    Until: 08:00,            !- Field 7
    0.2,                       !- Field 8
    Until: 18:00,            !- Field 7
    1,                       !- Field 8
    Until: 24:00,            !- Field 7
    0.2,                       !- Field 8
    For: AllOtherDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    StoOffEquiSch,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0;  

Schedule:Compact,
    StoCofEquiSch,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0;  

Schedule:Compact,
    StoClsEquiSch,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0; 

Schedule:Compact,
    AHUAirSetpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17

Schedule:Compact,
    CoolingCoilSchedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17

Schedule:Compact,
    HeatingCoilSchedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointNW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointNW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointNM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointNM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointSW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointSW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointSM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointSM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    CoolingCoilSetpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17

Schedule:Compact,
    HeatingCoilSetpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17

Schedule:Compact,
    ResearchOpenPeople,  !- Name
    Fraction,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 8:00,            !- Field 16
    0,                     !- Field 17
    Until: 9:00,
    0.25,
    Until: 10:00,
    0.5,
    Until: 13:00,
    0.75,
    Until: 15:00,
    0.5,
    Until: 18:00,
    0.75,
    Until: 19:00,
    0.5,
    Until: 20:00,
    0.25,
    Until: 24:00,
    0,
    For: Weekends AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    ClassPeople,  !- Name
    Fraction,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays WinterDesignDay,  !- Field 2
    Until: 24:00,
    0,
    For: Weekends AllOtherDays,
    Until: 8:00,            !- Field 16
    0,                     !- Field 17
    Until: 10:00,
    0.25,
    Until: 16:00,
    0.75,
    Until: 20:00,
    0.25,
    Until: 24:00,
    0;

Schedule:Compact,
    OutdoorCO2Schedule,  !- Name
    Value,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    400;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stCof,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stCof,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stOpenNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stOpenNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stCls,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stCls,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stOpenNW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stOpenNW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stOpenNM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stOpenNM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stVol,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stVol,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stOpenSW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stOpenSW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stOpenSM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stOpenSM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stOpenSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stOpenSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_2ndFloor2ndOpenNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_2ndFloor2ndOpenNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_2ndFloor2ndCof02,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_2ndFloor2ndCof02,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_2ndFloor2ndOpenSW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_2ndFloor2ndOpenSW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_2ndFloor2ndOpenSMW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_2ndFloor2ndOpenSMW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_2ndFloor2ndOpenSM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_2ndFloor2ndOpenSM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_2ndFloor2ndOpenSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_2ndFloor2ndOpenSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_2ndFloor2ndOpenSME,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_2ndFloor2ndOpenSME,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_2ndFloor2ndCof01,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_2ndFloor2ndCof01,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_2ndFloor2ndOpenNMW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_2ndFloor2ndOpenNMW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_2ndFloor2ndOpenNW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_2ndFloor2ndOpenNW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_2ndFloor2ndOpenNME,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_2ndFloor2ndOpenNME,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_2ndFloor2ndCof03,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_2ndFloor2ndCof03,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_2ndFloor2ndOpenSME1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_2ndFloor2ndOpenSME1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Material:NoMass,
   10_RVAL_3,                       !- Material name
   Rough,                                         !- Roughness
    .18,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

Material:NoMass,
    9_RVAL_1,                !- Name
    Rough,                   !- Roughness
    0.009,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.009,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    15_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    16_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    17_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    18_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    19_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    20_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    41_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    42_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    45_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    46_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    47_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    48_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    49_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    50_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    51_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    52_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    53_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    53_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    54_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    54_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    61_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    62_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    63_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    64_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    67_RVAL_1,               !- Name
    Rough,                   !- Roughness
    999,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    68_RVAL_1,               !- Name
    Rough,                   !- Roughness
    999,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    75_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    76_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    81_RVAL_1,               !- Name
    Rough,                   !- Roughness
    5,                       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    1_RVAL_1,               !- Name
    Rough,                   !- Roughness
    .2201375,                       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    81_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    82_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    82_RVAL_6,               !- Name
    Rough,                   !- Roughness
    5,                       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

AirLoopHVAC:ZoneMixer,
    Air Loop Zone Mixer,     !- Name
    Air Loop Demand Side Outlet,  !- Outlet Node Name
    Air Loop Zone Mixer Inlet Node 1,  !- Inlet 1 Node Name
    Air Loop Zone Mixer Inlet Node 2,  !- Inlet 2 Node Name
    Air Loop Zone Mixer Inlet Node 3,  !- Inlet 3 Node Name
    Air Loop Zone Mixer Inlet Node 4,  !- Inlet 4 Node Name
    Air Loop Zone Mixer Inlet Node 8,  !- Inlet 5 Node Name
    Air Loop Zone Mixer Inlet Node 10,  !- Inlet 6 Node Name
    Air Loop Zone Mixer Inlet Node 11,  !- Inlet 7 Node Name
    Air Loop Zone Mixer Inlet Node 12,  !- Inlet 8 Node Name
    Air Loop Zone Mixer Inlet Node 13,  !- Inlet 9 Node Name
    Air Loop Zone Mixer Inlet Node 14,  !- Inlet 10 Node Name
    Air Loop Zone Mixer Inlet Node 17,  !- Inlet 11 Node Name
    Air Loop Zone Mixer Inlet Node 18,  !- Inlet 12 Node Name
    Air Loop Zone Mixer Inlet Node 19,  !- Inlet 13 Node Name
    Air Loop Zone Mixer Inlet Node 20,  !- Inlet 14 Node Name
    Air Loop Zone Mixer Inlet Node 21,  !- Inlet 15 Node Name
    Air Loop Zone Mixer Inlet Node 6,  !- Inlet 16 Node Name
    Air Loop Zone Mixer Inlet Node 22,  !- Inlet 17 Node Name
    Air Loop Zone Mixer Inlet Node 23,  !- Inlet 18 Node Name
    Air Loop Zone Mixer Inlet Node 24,  !- Inlet 19 Node Name
    Air Loop Zone Mixer Inlet Node 25,  !- Inlet 20 Node Name
    Air Loop Zone Mixer Inlet Node 26,  !- Inlet 21 Node Name
    Air Loop Zone Mixer Inlet Node 27,  !- Inlet 22 Node Name
    Air Loop Zone Mixer Inlet Node 28,  !- Inlet 23 Node Name
    Air Loop Zone Mixer Inlet Node 29,  !- Inlet 24 Node Name
    Air Loop Zone Mixer Inlet Node 30,  !- Inlet 25 Node Name
    Air Loop Zone Mixer Inlet Node 31,  !- Inlet 26 Node Name
    Air Loop Zone Mixer Inlet Node 32,  !- Inlet 27 Node Name
    Air Loop Zone Mixer Inlet Node 33,  !- Inlet 28 Node Name
    Air Loop Zone Mixer Inlet Node 34,  !- Inlet 29 Node Name
    Air Loop Zone Mixer Inlet Node 35;  !- Inlet 30 Node Name

Timestep,
    12;                       !- Number of Timesteps per Hour

Lights,
    1ST%FLOOR:1st%Conference General lighting,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    weekdayOn,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    291.8034,                !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Conference#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%NE General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    485.1372,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NE#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Lobby General lighting,  !- Name
    1ST%FLOOR:1st%Lobby,     !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    3579.1042,               !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Lobby#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Classroom General lighting,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    2615,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    2019.3165,               !- Lighting Level {W}
    5.478,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Classroom#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Vestibule General lighting,  !- Name
    1ST%FLOOR:1st%Vestibule, !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    38.489,                  !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Vestibule#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Electrical%Room General lighting,  !- Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone or ZoneList Name
    1136,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    242.1344,                !- Lighting Level {W}
    5.754,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Electrical%Room#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Restroom General lighting,  !- Name
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    1116,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    579.985,                 !- Lighting Level {W}
    4.101,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Restroom#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%NW General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    299.6988,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NW#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%NM General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    370.8372,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NM#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Break%Room General lighting,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    666.068,                 !- Lighting Level {W}
    4.927,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Break%Room#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Phone%Booth General lighting,  !- Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone or ZoneList Name
    1096,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    116.5122,                !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Phone%Booth#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Volunteer%Area General lighting,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    602.888,                 !- Lighting Level {W}
    4.927,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Volunteer%Area#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%SW General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    308.9076,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SW#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%SM General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    503.6352,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SM#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%SE General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    503.6352,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SE#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Mchncl%Rm%01 General lighting,  !- Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone or ZoneList Name
    1136,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    536.4096,                !- Lighting Level {W}
    5.754,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Mchncl%Rm%01#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Corridor General lighting,  !- Name
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    90.6405,                 !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Corridor#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Edctn%Strg General lighting,  !- Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    1106,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    287.9289,                !- Lighting Level {W}
    3.825,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Edctn%Strg#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Elevator%Machine General lighting,  !- Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone or ZoneList Name
    1136,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    32.1435,                 !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Elevator%Machine#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    2455.7292,               !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NE#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Conference%02 General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    weekdayOn,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    400.599,                 !- Lighting Level {W}
    5.478,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%02#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    288.0408,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    534.1896,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SMW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    391.5264,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SM#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    444.7416,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SE#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    684.3312,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Conference%01 General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    weekdayOn,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    843.309,                 !- Lighting Level {W}
    5.478,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%01#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone or ZoneList Name
    1096,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    54.6756,                 !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Phone%Booth#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    556.8168,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NMW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    409.4172,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NME#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    288.3312,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Lobby General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1579.1496,               !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Lobby#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Restrooms General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    1116,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    527.214,                 !- Lighting Level {W}
    4.101,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Restrooms#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Corridor General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    171.5425,                !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Corridor#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Secure%Files General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    1106,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    198.6792,                !- Lighting Level {W}
    4.101,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Secure%Files#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Conference%03 General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    weekdayOn,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    338.5746,                !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Conference%03#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Work%Room General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    300.3876,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Work%Room#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    456.2868,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME1#GeneralLights;  !- End-Use Subcategory

WindowMaterial:SimpleGlazingSystem,
      ext_glazing_zone_5, !- Name
      2.16 , !-  U-Factor
      0.38 , !-  Solar Heat Gain Coefficient
      0.418 ; !-  Visible Transmittance

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Restroom Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Corridor Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 7,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 8,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 9,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 10,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 Supply Inlet,  !- Air Outlet Node Name
    Air Loop Zone Splitter Outlet Node 11,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Break%Room Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Break%Room Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 1,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Conference Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Conference Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 2,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Classroom Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Classroom Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 3,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 6,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 3,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 4,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 12,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 11,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 10,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 9,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 8,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 7,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 11,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 10,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 9,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 8,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 7,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 6,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 5,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 12,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 1,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV VSF Supply Inlet,  !- Air Outlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 13,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    0.05;                    !- Zone Minimum Air Flow Fraction

BranchList,
    Air Loop Branches,       !- Name !VAV Inlet Branch,        !- Branch 1 Name !Air Loop AHU Bypass Branch,  !- Branch 2 Name
    Air Loop AHU Main Branch;!- Branch 3 Name

Material:RoofVegetation,
    69_1_10024,              !- Name
    0.1,                     !- Height of Plants {m}
    5,                       !- Leaf Area Index {dimensionless}
    0.22,                    !- Leaf Reflectivity {dimensionless}
    0.95,                    !- Leaf Emissivity
    100,                     !- Minimum Stomatal Resistance {s/m}
    Green Roof Soil,         !- Soil Layer Name
    Rough,                   !- Roughness
    0.203,                   !- Thickness {m}
    0.99,                    !- Conductivity of Dry Soil {W/m-K}
    1270,                    !- Density of Dry Soil {kg/m3}
    1000,                    !- Specific Heat of Dry Soil {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7,                     !- Visible Absorptance
    0.5,                     !- Saturation Volumetric Moisture Content of the Soil Layer
    0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer
    0.15;                    !- Initial Volumetric Moisture Content of the Soil Layer

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Break%Room Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Break%Room Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Break%Room Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Conference Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Conference Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Conference Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Classroom Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Classroom Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Classroom Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 ADU,  !- Name
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Restroom Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 ADU,  !- Name
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Corridor Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 ADU,  !- Name
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

EnergyManagementSystem:Sensor,
    OffOccpSch, !Name
    StoOffOccpSch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ClsOccpSch, !Name
    StoClsOccpSch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CofOccpSch, !Name
    StoCofOccpSch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BaseZnHeatingSch, !Name
    ZoneHeatingSetpoint,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BaseZnCoolingSch, !Name
    ZoneCoolingSetpoint,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BaseZnHeatingSchCls, !Name
    ZoneHeatingSetpointCls,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BaseZnCoolingSchCls, !Name
    ZoneCoolingSetpointCls,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stCof, !Name
    People 1ST%FLOOR:1st%Conference,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stOpenNE, !Name
    People 1ST%FLOOR:1st%Research%Open%NE,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stCls, !Name
    People 1ST%FLOOR:1st%Classroom,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stOpenNW, !Name
    People 1ST%FLOOR:1st%Research%Open%NW,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stOpenNM, !Name
    People 1ST%FLOOR:1st%Research%Open%NM,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stVol, !Name
    People 1ST%FLOOR:1st%Volunteer%Area,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stOpenSW, !Name
    People 1ST%FLOOR:1st%Research%Open%SW,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stOpenSM, !Name
    People 1ST%FLOOR:1st%Research%Open%SM,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_1stFloor1stOpenSE, !Name
    People 1ST%FLOOR:1st%Research%Open%SE,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenNE, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NE,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndCof02, !Name
    People 2ND%FLOOR%SOUTH:2nd%Conference%02,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenSW, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SW,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenSMW, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenSM, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SM,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenSE, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SE,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenSME, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SME,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndCof01, !Name
    People 2ND%FLOOR%SOUTH:2nd%Conference%01,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenNMW, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenNME, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NME,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenNW, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NW,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndCof03, !Name
    People 2ND%FLOOR%NORTH:2nd%Conference%03,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pmv_2ndFloor2ndOpenSME1, !Name
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model Pmv; ! Output:Variable or Output:Meter Name

Controller:OutdoorAir,
    Air Loop AHU  Outdoor Air Controller,  !- Name
    Relief Air Outlet Node,  !- Relief Air Outlet Node Name
    Air Loop AHU Return Air Outlet Node,  !- Return Air Node Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Actuator Node Name
    0.654,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ElectronicEnthalpyCurve, !- Electronic Enthalpy Limit Curve Name
    4,                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,  !- Humidistat Control Zone Name
    ,                       !- High Humidity Outdoor Air Flow Ratio
    ,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Schedule:Compact, AirVelocitySchedule,
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0.137;

Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP CAPFT,  !- Name
    0.257896E+00,            !- Coefficient1 Constant
    0.389016E-01,            !- Coefficient2 x
    -0.217080E-03,           !- Coefficient3 x**2
    0.468684E-01,            !- Coefficient4 y
    -0.942840E-03,           !- Coefficient5 y**2
    -0.343440E-03,           !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y

Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP EIRFT,  !- Name
    0.933884E+00,            !- Coefficient1 Constant
    -0.582120E-01,           !- Coefficient2 x
    0.450036E-02,            !- Coefficient3 x**2
    0.243000E-02,            !- Coefficient4 y
    0.486000E-03,            !- Coefficient5 y**2
    -0.121500E-02,           !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y

Curve:Biquadratic,
    CondensingBoilerEff,     !- Name
    1.124970374,             !- Coefficient1 Constant
    0.014963852,             !- Coefficient2 x
    -0.02599835,             !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    -1.40464E-6,             !- Coefficient5 y**2
    -0.00153624,             !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    30.0,                    !- Minimum Value of y
    85.0;                    !- Maximum Value of y

Curve:Biquadratic,
    WindACCoolCapFT,         !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    WindACEIRFT,             !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Break%Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Break%Room Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Conference Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Conference Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Classroom Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Classroom Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Volunteer%Area Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Restroom Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Corridor Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Edctn%Strg Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Restrooms Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Corridor Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Secure%Files Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Conference%03 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Work%Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%SE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%SM Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%SW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%NE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%NM Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%NW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000;                    !- Surface Temperature Upper Limit {C}

