    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.5746647729,           !- Vertex 1 X-coordinate {m}
    5.4990714425,            !- Vertex 1 Y-coordinate {m}
    4.7925,                  !- Vertex 1 Z-coordinate {m}
    26.4876647381,           !- Vertex 2 X-coordinate {m}
    7.3818107307,            !- Vertex 2 Y-coordinate {m}
    4.7925,                  !- Vertex 2 Z-coordinate {m}
    26.4876647381,           !- Vertex 3 X-coordinate {m}
    7.3818107307,            !- Vertex 3 Y-coordinate {m}
    7.0955000006,            !- Vertex 3 Z-coordinate {m}
    27.5746647729,           !- Vertex 4 X-coordinate {m}
    5.4990714425,            !- Vertex 4 Y-coordinate {m}
    7.0955000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.2736647033,           !- Vertex 1 X-coordinate {m}
    9.4845204714,            !- Vertex 1 Y-coordinate {m}
    7.3315000006,            !- Vertex 1 Z-coordinate {m}
    24.3471647033,           !- Vertex 2 X-coordinate {m}
    11.0892655446,           !- Vertex 2 Y-coordinate {m}
    7.3315000006,            !- Vertex 2 Z-coordinate {m}
    24.3471647033,           !- Vertex 3 X-coordinate {m}
    11.0892655446,           !- Vertex 3 Y-coordinate {m}
    7.9155000006,            !- Vertex 3 Z-coordinate {m}
    25.2736647033,           !- Vertex 4 X-coordinate {m}
    9.4845204714,            !- Vertex 4 Y-coordinate {m}
    7.9155000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.2836647033,           !- Vertex 1 X-coordinate {m}
    11.1992507709,           !- Vertex 1 Y-coordinate {m}
    7.3315000006,            !- Vertex 1 Z-coordinate {m}
    24.0121647033,           !- Vertex 2 X-coordinate {m}
    11.6695025651,           !- Vertex 2 Y-coordinate {m}
    7.3315000006,            !- Vertex 2 Z-coordinate {m}
    24.0121647033,           !- Vertex 3 X-coordinate {m}
    11.6695025651,           !- Vertex 3 Y-coordinate {m}
    7.9155000006,            !- Vertex 3 Z-coordinate {m}
    24.2836647033,           !- Vertex 4 X-coordinate {m}
    11.1992507709,           !- Vertex 4 Y-coordinate {m}
    7.9155000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_0_0_0_0_Door_10209,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3493888238,           !- Vertex 1 X-coordinate {m}
    12.4739014738,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    21.8526296985,           !- Vertex 2 X-coordinate {m}
    11.5982025403,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    21.8526296985,           !- Vertex 3 X-coordinate {m}
    11.5982025403,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    21.3493888238,           !- Vertex 4 X-coordinate {m}
    12.4739014738,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_0_0_0_0_Door_10209,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_10207,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.8526296985,           !- Vertex 1 X-coordinate {m}
    11.5982025403,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    21.3493888238,           !- Vertex 2 X-coordinate {m}
    12.4739014738,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    21.3493888238,           !- Vertex 3 X-coordinate {m}
    12.4739014738,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    21.8526296985,           !- Vertex 4 X-coordinate {m}
    11.5982025403,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_0_0_0_0_Win_10212,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.99333646,             !- Vertex 1 X-coordinate {m}
    6.4263908879,            !- Vertex 1 Y-coordinate {m}
    4.7877,                  !- Vertex 1 Z-coordinate {m}
    9.9195344574,            !- Vertex 2 X-coordinate {m}
    6.4263908879,            !- Vertex 2 Y-coordinate {m}
    4.7877,                  !- Vertex 2 Z-coordinate {m}
    9.9195344574,            !- Vertex 3 X-coordinate {m}
    6.4263908879,            !- Vertex 3 Y-coordinate {m}
    9.0803,                  !- Vertex 3 Z-coordinate {m}
    13.99333646,             !- Vertex 4 X-coordinate {m}
    6.4263908879,            !- Vertex 4 Y-coordinate {m}
    9.0803;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_0_0_0_0_Win_10212,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_10210,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.9195344574,            !- Vertex 1 X-coordinate {m}
    6.4263908879,            !- Vertex 1 Y-coordinate {m}
    4.7877,                  !- Vertex 1 Z-coordinate {m}
    13.99333646,             !- Vertex 2 X-coordinate {m}
    6.4263908879,            !- Vertex 2 Y-coordinate {m}
    4.7877,                  !- Vertex 2 Z-coordinate {m}
    13.99333646,             !- Vertex 3 X-coordinate {m}
    6.4263908879,            !- Vertex 3 Y-coordinate {m}
    9.0803,                  !- Vertex 3 Z-coordinate {m}
    9.9195344574,            !- Vertex 4 X-coordinate {m}
    6.4263908879,            !- Vertex 4 Y-coordinate {m}
    9.0803;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.9601197629,           !- Vertex 1 X-coordinate {m}
    13.4916978537,           !- Vertex 1 Y-coordinate {m}
    9.1438,                  !- Vertex 1 Z-coordinate {m}
    21.2023152133,           !- Vertex 2 X-coordinate {m}
    16.5363046434,           !- Vertex 2 Y-coordinate {m}
    6.9388193861,            !- Vertex 2 Z-coordinate {m}
    21.2023152133,           !- Vertex 3 X-coordinate {m}
    16.5363046434,           !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.9601197629,           !- Vertex 1 X-coordinate {m}
    13.4916978537,           !- Vertex 1 Y-coordinate {m}
    5.4370940583,            !- Vertex 1 Z-coordinate {m}
    21.2023152133,           !- Vertex 2 X-coordinate {m}
    16.5363046434,           !- Vertex 2 Y-coordinate {m}
    6.9388193861,            !- Vertex 2 Z-coordinate {m}
    22.9601197629,           !- Vertex 3 X-coordinate {m}
    13.4916978537,           !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    15.9492591144,           !- Vertex 1 X-coordinate {m}
    17.596864693,            !- Vertex 1 Y-coordinate {m}
    9.1438,                  !- Vertex 1 Z-coordinate {m}
    12.1399666232,           !- Vertex 2 X-coordinate {m}
    15.3975686478,           !- Vertex 2 Y-coordinate {m}
    6.1239942361,            !- Vertex 2 Z-coordinate {m}
    12.1399666226,           !- Vertex 3 X-coordinate {m}
    15.3975686475,           !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    13.9955058035,           !- Vertex 1 X-coordinate {m}
    16.468864693,            !- Vertex 1 Y-coordinate {m}
    7.4239942361,            !- Vertex 1 Z-coordinate {m}
    12.1399666232,           !- Vertex 2 X-coordinate {m}
    15.3975686478,           !- Vertex 2 Y-coordinate {m}
    6.1239942361,            !- Vertex 2 Z-coordinate {m}
    15.9492591144,           !- Vertex 3 X-coordinate {m}
    17.596864693,            !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    15.9492591144,           !- Vertex 1 X-coordinate {m}
    17.596864693,            !- Vertex 1 Y-coordinate {m}
    7.4239942361,            !- Vertex 1 Z-coordinate {m}
    13.9955058035,           !- Vertex 2 X-coordinate {m}
    16.468864693,            !- Vertex 2 Y-coordinate {m}
    7.4239942361,            !- Vertex 2 Z-coordinate {m}
    15.9492591144,           !- Vertex 3 X-coordinate {m}
    17.596864693,            !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0_3_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    13.9955058035,           !- Vertex 1 X-coordinate {m}
    16.468864693,            !- Vertex 1 Y-coordinate {m}
    6.1239942361,            !- Vertex 1 Z-coordinate {m}
    12.1399666232,           !- Vertex 2 X-coordinate {m}
    15.3975686478,           !- Vertex 2 Y-coordinate {m}
    6.1239942361,            !- Vertex 2 Z-coordinate {m}
    13.9955058035,           !- Vertex 3 X-coordinate {m}
    16.468864693,            !- Vertex 3 Y-coordinate {m}
    7.4239942361;            !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_0_0_0_0_Door_10228,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.1728140868,           !- Vertex 1 X-coordinate {m}
    10.2377570328,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    16.6678435115,           !- Vertex 2 X-coordinate {m}
    11.1124596783,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    16.6678435115,           !- Vertex 3 X-coordinate {m}
    11.1124596783,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    17.1728140868,           !- Vertex 4 X-coordinate {m}
    10.2377570328,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_0_0_0_0_Door_10228,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_10226,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.6678435115,           !- Vertex 1 X-coordinate {m}
    11.1124596783,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    17.1728140868,           !- Vertex 2 X-coordinate {m}
    10.2377570328,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    17.1728140868,           !- Vertex 3 X-coordinate {m}
    10.2377570328,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    16.6678435115,           !- Vertex 4 X-coordinate {m}
    11.1124596783,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_0_0_0_0_Door_10235,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.78305642,             !- Vertex 1 X-coordinate {m}
    13.4765792936,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    21.2793444762,           !- Vertex 2 X-coordinate {m}
    12.5969213116,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    21.2793444762,           !- Vertex 3 X-coordinate {m}
    12.5969213116,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    20.78305642,             !- Vertex 4 X-coordinate {m}
    13.4765792936,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_0_0_0_0_Door_10235,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_10233,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.2793444762,           !- Vertex 1 X-coordinate {m}
    12.5969213116,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    20.78305642,             !- Vertex 2 X-coordinate {m}
    13.4765792936,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    20.78305642,             !- Vertex 3 X-coordinate {m}
    13.4765792936,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    21.2793444762,           !- Vertex 4 X-coordinate {m}
    12.5969213116,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_0_0_0_0_Door_10238,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.194426616,            !- Vertex 1 X-coordinate {m}
    9.0092524181,            !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    14.3206877256,           !- Vertex 2 X-coordinate {m}
    8.5026161073,            !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    14.3206877256,           !- Vertex 3 X-coordinate {m}
    8.5026161073,            !- Vertex 3 Y-coordinate {m}
    6.8522,                  !- Vertex 3 Z-coordinate {m}
    15.194426616,            !- Vertex 4 X-coordinate {m}
    9.0092524181,            !- Vertex 4 Y-coordinate {m}
    6.8522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_0_0_0_0_Door_10238,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_10236,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3206877256,           !- Vertex 1 X-coordinate {m}
    8.5026161073,            !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    15.194426616,            !- Vertex 2 X-coordinate {m}
    9.0092524181,            !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    15.194426616,            !- Vertex 3 X-coordinate {m}
    9.0092524181,            !- Vertex 3 Y-coordinate {m}
    6.8522,                  !- Vertex 3 Z-coordinate {m}
    14.3206877256,           !- Vertex 4 X-coordinate {m}
    8.5026161073,            !- Vertex 4 Y-coordinate {m}
    6.8522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_0_0_0_0_Hole_10241,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.87767673,              !- Vertex 1 X-coordinate {m}
    8.254731957,             !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    7.63767673,              !- Vertex 2 X-coordinate {m}
    8.254731957,             !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    7.63767673,              !- Vertex 3 X-coordinate {m}
    8.254731957,             !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    8.87767673,              !- Vertex 4 X-coordinate {m}
    8.254731957,             !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_0_0_0_0_Hole_10241,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_10239,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.63767673,              !- Vertex 1 X-coordinate {m}
    8.254731957,             !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    8.87767673,              !- Vertex 2 X-coordinate {m}
    8.254731957,             !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    8.87767673,              !- Vertex 3 X-coordinate {m}
    8.254731957,             !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    7.63767673,              !- Vertex 4 X-coordinate {m}
    8.254731957,             !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_0_0_0_0_Door_10243,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.5671767321,            !- Vertex 1 X-coordinate {m}
    7.85621304,              !- Vertex 1 Y-coordinate {m}
    4.7242,                  !- Vertex 1 Z-coordinate {m}
    7.5671767321,            !- Vertex 2 X-coordinate {m}
    6.52021304,              !- Vertex 2 Y-coordinate {m}
    4.7242,                  !- Vertex 2 Z-coordinate {m}
    7.5671767321,            !- Vertex 3 X-coordinate {m}
    6.52021304,              !- Vertex 3 Y-coordinate {m}
    7.1502,                  !- Vertex 3 Z-coordinate {m}
    7.5671767321,            !- Vertex 4 X-coordinate {m}
    7.85621304,              !- Vertex 4 Y-coordinate {m}
    7.1502;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_0_0_0_0_Door_10243,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_10241,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.5671767321,            !- Vertex 1 X-coordinate {m}
    6.52021304,              !- Vertex 1 Y-coordinate {m}
    4.7242,                  !- Vertex 1 Z-coordinate {m}
    7.5671767321,            !- Vertex 2 X-coordinate {m}
    7.85621304,              !- Vertex 2 Y-coordinate {m}
    4.7242,                  !- Vertex 2 Z-coordinate {m}
    7.5671767321,            !- Vertex 3 X-coordinate {m}
    7.85621304,              !- Vertex 3 Y-coordinate {m}
    7.1502,                  !- Vertex 3 Z-coordinate {m}
    7.5671767321,            !- Vertex 4 X-coordinate {m}
    6.52021304,              !- Vertex 4 Y-coordinate {m}
    7.1502;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Wall_4_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files_Wall_4_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.1365025216,           !- Vertex 1 X-coordinate {m}
    15.3955686478,           !- Vertex 1 Y-coordinate {m}
    6.1239942361,            !- Vertex 1 Z-coordinate {m}
    10.2165326965,           !- Vertex 2 X-coordinate {m}
    14.2870735525,           !- Vertex 2 Y-coordinate {m}
    6.1239942361,            !- Vertex 2 Z-coordinate {m}
    10.2165326965,           !- Vertex 3 X-coordinate {m}
    14.2870735525,           !- Vertex 3 Y-coordinate {m}
    9.1438,                  !- Vertex 3 Z-coordinate {m}
    12.1365025216,           !- Vertex 4 X-coordinate {m}
    15.3955686478,           !- Vertex 4 Y-coordinate {m}
    9.1438;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.8673398195,            !- Vertex 1 X-coordinate {m}
    11.198715605,            !- Vertex 1 Y-coordinate {m}
    6.1022,                  !- Vertex 1 Z-coordinate {m}
    3.620263238,             !- Vertex 2 X-coordinate {m}
    10.478715605,            !- Vertex 2 Y-coordinate {m}
    6.1022,                  !- Vertex 2 Z-coordinate {m}
    3.620263238,             !- Vertex 3 X-coordinate {m}
    10.478715605,            !- Vertex 3 Y-coordinate {m}
    6.9292,                  !- Vertex 3 Z-coordinate {m}
    4.8673398195,            !- Vertex 4 X-coordinate {m}
    11.198715605,            !- Vertex 4 Y-coordinate {m}
    6.9292;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.6139405595,            !- Vertex 1 X-coordinate {m}
    8.6246575875,            !- Vertex 1 Y-coordinate {m}
    7.0537,                  !- Vertex 1 Z-coordinate {m}
    3.3764405595,            !- Vertex 2 X-coordinate {m}
    7.3039688468,            !- Vertex 2 Y-coordinate {m}
    7.0537,                  !- Vertex 2 Z-coordinate {m}
    3.3764405595,            !- Vertex 3 X-coordinate {m}
    7.3039688468,            !- Vertex 3 Y-coordinate {m}
    7.5997,                  !- Vertex 3 Z-coordinate {m}
    2.6139405595,            !- Vertex 4 X-coordinate {m}
    8.6246575875,            !- Vertex 4 Y-coordinate {m}
    7.5997;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.6139405595,            !- Vertex 1 X-coordinate {m}
    8.6246575875,            !- Vertex 1 Y-coordinate {m}
    5.3547,                  !- Vertex 1 Z-coordinate {m}
    3.3764405595,            !- Vertex 2 X-coordinate {m}
    7.3039688468,            !- Vertex 2 Y-coordinate {m}
    5.3547,                  !- Vertex 2 Z-coordinate {m}
    3.3764405595,            !- Vertex 3 X-coordinate {m}
    7.3039688468,            !- Vertex 3 Y-coordinate {m}
    5.9007,                  !- Vertex 3 Z-coordinate {m}
    2.6139405595,            !- Vertex 4 X-coordinate {m}
    8.6246575875,            !- Vertex 4 Y-coordinate {m}
    5.9007;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.6139405595,            !- Vertex 1 X-coordinate {m}
    8.6246575875,            !- Vertex 1 Y-coordinate {m}
    6.0657,                  !- Vertex 1 Z-coordinate {m}
    3.3764405595,            !- Vertex 2 X-coordinate {m}
    7.3039688468,            !- Vertex 2 Y-coordinate {m}
    6.0657,                  !- Vertex 2 Z-coordinate {m}
    3.3764405595,            !- Vertex 3 X-coordinate {m}
    7.3039688468,            !- Vertex 3 Y-coordinate {m}
    6.8887,                  !- Vertex 3 Z-coordinate {m}
    2.6139405595,            !- Vertex 4 X-coordinate {m}
    8.6246575875,            !- Vertex 4 Y-coordinate {m}
    6.8887;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Wall_4_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room_Wall_4_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.9094390006,            !- Vertex 1 X-coordinate {m}
    13.5324226553,           !- Vertex 1 Y-coordinate {m}
    6.1021999981,            !- Vertex 1 Z-coordinate {m}
    7.6623624191,            !- Vertex 2 X-coordinate {m}
    12.8124226553,           !- Vertex 2 Y-coordinate {m}
    6.1021999981,            !- Vertex 2 Z-coordinate {m}
    7.6623624191,            !- Vertex 3 X-coordinate {m}
    12.8124226553,           !- Vertex 3 Y-coordinate {m}
    6.9291999981,            !- Vertex 3 Z-coordinate {m}
    8.9094390006,            !- Vertex 4 X-coordinate {m}
    13.5324226553,           !- Vertex 4 Y-coordinate {m}
    6.9291999981;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10255,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    24.3846920321,           !- Vertex 2 X-coordinate {m}
    5.9969839748,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.901288715,            !- Vertex 3 X-coordinate {m}
    8.5706526966,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10255,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.3846920321,           !- Vertex 1 X-coordinate {m}
    5.9969839748,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    19.5772274356,           !- Vertex 2 X-coordinate {m}
    3.2215084682,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.901288715,            !- Vertex 3 X-coordinate {m}
    8.5706526966,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_1_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10256,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    22.901288715,            !- Vertex 2 X-coordinate {m}
    8.5706526966,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.7930541771,           !- Vertex 3 X-coordinate {m}
    8.5077546089,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10256,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_1_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    22.7930541771,           !- Vertex 2 X-coordinate {m}
    8.5077546089,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.901288715,            !- Vertex 3 X-coordinate {m}
    8.5706526966,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_2_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10257,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    22.7930541771,           !- Vertex 2 X-coordinate {m}
    8.5077546089,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    21.5463571242,           !- Vertex 3 X-coordinate {m}
    10.665931573,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10257,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_2_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    21.5463571242,           !- Vertex 2 X-coordinate {m}
    10.665931573,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.7930541771,           !- Vertex 3 X-coordinate {m}
    8.5077546089,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_3_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10258,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    21.5463571242,           !- Vertex 2 X-coordinate {m}
    10.665931573,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    16.8176451272,           !- Vertex 3 X-coordinate {m}
    7.9358084273,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10258,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_3_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    16.8176451272,           !- Vertex 2 X-coordinate {m}
    7.9358084273,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    21.5463571242,           !- Vertex 3 X-coordinate {m}
    10.665931573,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.5886138801,           !- Vertex 1 X-coordinate {m}
    5.4361108802,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    26.8409618251,           !- Vertex 2 X-coordinate {m}
    6.7310822258,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    26.8409618251,           !- Vertex 3 X-coordinate {m}
    6.7310822258,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    27.5886138801,           !- Vertex 4 X-coordinate {m}
    5.4361108802,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.5686138801,           !- Vertex 1 X-coordinate {m}
    5.4707518964,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    26.8609618251,           !- Vertex 2 X-coordinate {m}
    6.6964412097,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    26.8609618251,           !- Vertex 3 X-coordinate {m}
    6.6964412097,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    27.5686138801,           !- Vertex 4 X-coordinate {m}
    5.4707518964,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_1_0_1_Subsurface_10260,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.8380798604,           !- Vertex 1 X-coordinate {m}
    6.7317345329,            !- Vertex 1 Y-coordinate {m}
    12.3878000006,           !- Vertex 1 Z-coordinate {m}
    24.7406230809,           !- Vertex 2 X-coordinate {m}
    5.5283602038,            !- Vertex 2 Y-coordinate {m}
    12.3878000006,           !- Vertex 2 Z-coordinate {m}
    24.7406230809,           !- Vertex 3 X-coordinate {m}
    5.5283602038,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    26.8380798604,           !- Vertex 4 X-coordinate {m}
    6.7317345329,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_1_0_1_Subsurface_10260,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_1_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.7406230809,           !- Vertex 1 X-coordinate {m}
    5.5283602038,            !- Vertex 1 Y-coordinate {m}
    12.3878000006,           !- Vertex 1 Z-coordinate {m}
    26.8380798604,           !- Vertex 2 X-coordinate {m}
    6.7317345329,            !- Vertex 2 Y-coordinate {m}
    12.3878000006,           !- Vertex 2 Z-coordinate {m}
    26.8380798604,           !- Vertex 3 X-coordinate {m}
    6.7317345329,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    24.7406230809,           !- Vertex 4 X-coordinate {m}
    5.5283602038,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_0_0_0_Win_10261,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.8035187175,           !- Vertex 1 X-coordinate {m}
    6.711905761,             !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    25.1588568434,           !- Vertex 2 X-coordinate {m}
    5.7683135503,            !- Vertex 2 Y-coordinate {m}
    9.4878,                  !- Vertex 2 Z-coordinate {m}
    25.1588568434,           !- Vertex 3 X-coordinate {m}
    5.7683135503,            !- Vertex 3 Y-coordinate {m}
    11.8337999969,           !- Vertex 3 Z-coordinate {m}
    26.8035187175,           !- Vertex 4 X-coordinate {m}
    6.711905761,             !- Vertex 4 Y-coordinate {m}
    11.8337999969;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_0_0_0_Win_10261,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.1588568434,           !- Vertex 1 X-coordinate {m}
    5.7683135503,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    26.8035187175,           !- Vertex 2 X-coordinate {m}
    6.711905761,             !- Vertex 2 Y-coordinate {m}
    9.4878,                  !- Vertex 2 Z-coordinate {m}
    26.8035187175,           !- Vertex 3 X-coordinate {m}
    6.711905761,             !- Vertex 3 Y-coordinate {m}
    11.8337999969,           !- Vertex 3 Z-coordinate {m}
    25.1588568434,           !- Vertex 4 X-coordinate {m}
    5.7683135503,            !- Vertex 4 Y-coordinate {m}
    11.8337999969;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10262,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.7753183549,           !- Vertex 1 X-coordinate {m}
    5.5482659308,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    24.7753183549,           !- Vertex 2 X-coordinate {m}
    5.5482659308,            !- Vertex 2 Y-coordinate {m}
    12.3438000006,           !- Vertex 2 Z-coordinate {m}
    25.0859967681,           !- Vertex 3 X-coordinate {m}
    5.7265115236,            !- Vertex 3 Y-coordinate {m}
    11.9177999969;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10262,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_2_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.7753183549,           !- Vertex 1 X-coordinate {m}
    5.5482659308,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    25.0859967681,           !- Vertex 2 X-coordinate {m}
    5.7265115236,            !- Vertex 2 Y-coordinate {m}
    11.9177999969,           !- Vertex 2 Z-coordinate {m}
    24.7753183549,           !- Vertex 3 X-coordinate {m}
    5.5482659308,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_3_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10263,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    26.8033956309,           !- Vertex 1 X-coordinate {m}
    6.7118351425,            !- Vertex 1 Y-coordinate {m}
    12.3438000006,           !- Vertex 1 Z-coordinate {m}
    25.0859967681,           !- Vertex 2 X-coordinate {m}
    5.7265115236,            !- Vertex 2 Y-coordinate {m}
    11.9177999969,           !- Vertex 2 Z-coordinate {m}
    24.7753183549,           !- Vertex 3 X-coordinate {m}
    5.5482659308,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10263,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_3_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.0859967681,           !- Vertex 1 X-coordinate {m}
    5.7265115236,            !- Vertex 1 Y-coordinate {m}
    11.9177999969,           !- Vertex 1 Z-coordinate {m}
    26.8033956309,           !- Vertex 2 X-coordinate {m}
    6.7118351425,            !- Vertex 2 Y-coordinate {m}
    12.3438000006,           !- Vertex 2 Z-coordinate {m}
    24.7753183549,           !- Vertex 3 X-coordinate {m}
    5.5482659308,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_4_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10264,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    26.8035076697,           !- Vertex 1 X-coordinate {m}
    6.7118994226,            !- Vertex 1 Y-coordinate {m}
    11.9177999969,           !- Vertex 1 Z-coordinate {m}
    25.0859967681,           !- Vertex 2 X-coordinate {m}
    5.7265115236,            !- Vertex 2 Y-coordinate {m}
    11.9177999969,           !- Vertex 2 Z-coordinate {m}
    26.8033956309,           !- Vertex 3 X-coordinate {m}
    6.7118351425,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10264,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_4_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.0859967681,           !- Vertex 1 X-coordinate {m}
    5.7265115236,            !- Vertex 1 Y-coordinate {m}
    11.9177999969,           !- Vertex 1 Z-coordinate {m}
    26.8035076697,           !- Vertex 2 X-coordinate {m}
    6.7118994226,            !- Vertex 2 Y-coordinate {m}
    11.9177999969,           !- Vertex 2 Z-coordinate {m}
    26.8033956309,           !- Vertex 3 X-coordinate {m}
    6.7118351425,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_5_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10265,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.0859967681,           !- Vertex 1 X-coordinate {m}
    5.7265115236,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    24.7753183549,           !- Vertex 2 X-coordinate {m}
    5.5482659308,            !- Vertex 2 Y-coordinate {m}
    9.4878,                  !- Vertex 2 Z-coordinate {m}
    25.0859967681,           !- Vertex 3 X-coordinate {m}
    5.7265115236,            !- Vertex 3 Y-coordinate {m}
    11.9177999969;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10265,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_5_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.7753183549,           !- Vertex 1 X-coordinate {m}
    5.5482659308,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    25.0859967681,           !- Vertex 2 X-coordinate {m}
    5.7265115236,            !- Vertex 2 Y-coordinate {m}
    9.4878,                  !- Vertex 2 Z-coordinate {m}
    25.0859967681,           !- Vertex 3 X-coordinate {m}
    5.7265115236,            !- Vertex 3 Y-coordinate {m}
    11.9177999969;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_0_0_0_0_Win_10267,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.621750522,            !- Vertex 1 X-coordinate {m}
    5.5896983268,            !- Vertex 1 Y-coordinate {m}
    10.55313582,             !- Vertex 1 Z-coordinate {m}
    22.9230764802,           !- Vertex 2 X-coordinate {m}
    8.5368565164,            !- Vertex 2 Y-coordinate {m}
    10.55313582,             !- Vertex 2 Z-coordinate {m}
    22.9230764802,           !- Vertex 3 X-coordinate {m}
    8.5368565164,            !- Vertex 3 Y-coordinate {m}
    12.64913582,             !- Vertex 3 Z-coordinate {m}
    24.621750522,            !- Vertex 4 X-coordinate {m}
    5.5896983268,            !- Vertex 4 Y-coordinate {m}
    12.64913582;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_0_0_0_0_Win_10267,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_10265,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.9230764802,           !- Vertex 1 X-coordinate {m}
    8.5368565164,            !- Vertex 1 Y-coordinate {m}
    10.55313582,             !- Vertex 1 Z-coordinate {m}
    24.621750522,            !- Vertex 2 X-coordinate {m}
    5.5896983268,            !- Vertex 2 Y-coordinate {m}
    10.55313582,             !- Vertex 2 Z-coordinate {m}
    24.621750522,            !- Vertex 3 X-coordinate {m}
    5.5896983268,            !- Vertex 3 Y-coordinate {m}
    12.64913582,             !- Vertex 3 Z-coordinate {m}
    22.9230764802,           !- Vertex 4 X-coordinate {m}
    8.5368565164,            !- Vertex 4 Y-coordinate {m}
    12.64913582;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.5689640663,           !- Vertex 1 X-coordinate {m}
    8.8996789206,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    22.011076614,            !- Vertex 2 X-coordinate {m}
    9.8654467026,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    22.011076614,            !- Vertex 3 X-coordinate {m}
    9.8654467026,            !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    22.5689640663,           !- Vertex 4 X-coordinate {m}
    8.8996789206,            !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.9690596037,           !- Vertex 1 X-coordinate {m}
    9.9381830129,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    21.5680972765,           !- Vertex 2 X-coordinate {m}
    10.6322952316,           !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    21.5680972765,           !- Vertex 3 X-coordinate {m}
    10.6322952316,           !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    21.9690596037,           !- Vertex 4 X-coordinate {m}
    9.9381830129,            !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.8236152314,           !- Vertex 1 X-coordinate {m}
    7.9415646723,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    14.3848876943,           !- Vertex 2 X-coordinate {m}
    6.5335646723,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    14.3848876943,           !- Vertex 3 X-coordinate {m}
    6.5335646723,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    16.8236152314,           !- Vertex 4 X-coordinate {m}
    7.9415646723,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    15.4912351477,           !- Vertex 1 X-coordinate {m}
    7.1723146723,            !- Vertex 1 Y-coordinate {m}
    11.7528,                 !- Vertex 1 Z-coordinate {m}
    14.4177966597,           !- Vertex 2 X-coordinate {m}
    6.5525646723,            !- Vertex 2 Y-coordinate {m}
    11.7528,                 !- Vertex 2 Z-coordinate {m}
    14.4177966597,           !- Vertex 3 X-coordinate {m}
    6.5525646723,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    15.4912351477,           !- Vertex 4 X-coordinate {m}
    7.1723146723,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    15.4912351477,           !- Vertex 1 X-coordinate {m}
    7.1723146723,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    14.4177966597,           !- Vertex 2 X-coordinate {m}
    6.5525646723,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    14.4177966597,           !- Vertex 3 X-coordinate {m}
    6.5525646723,            !- Vertex 3 Y-coordinate {m}
    11.6728,                 !- Vertex 3 Z-coordinate {m}
    15.4912351477,           !- Vertex 4 X-coordinate {m}
    7.1723146723,            !- Vertex 4 Y-coordinate {m}
    11.6728;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    6,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5107157047,           !- Vertex 1 X-coordinate {m}
    10.6476633923,           !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    20.5572217352,           !- Vertex 2 X-coordinate {m}
    10.0971633923,           !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    20.5572217352,           !- Vertex 3 X-coordinate {m}
    10.0971633923,           !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    21.5107157047,           !- Vertex 4 X-coordinate {m}
    10.6476633923,           !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    20.4844756012,           !- Vertex 1 X-coordinate {m}
    10.0551633923,           !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    19.3222695094,           !- Vertex 2 X-coordinate {m}
    9.3841633923,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    19.3222695094,           !- Vertex 3 X-coordinate {m}
    9.3841633923,            !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    20.4844756012,           !- Vertex 4 X-coordinate {m}
    10.0551633923,           !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.0145711496,           !- Vertex 1 X-coordinate {m}
    8.6291633923,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    16.8617203491,           !- Vertex 2 X-coordinate {m}
    7.9635646723,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    16.8617203491,           !- Vertex 3 X-coordinate {m}
    7.9635646723,            !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    18.0145711496,           !- Vertex 4 X-coordinate {m}
    8.6291633923,            !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.17795564,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    9.44182051,              !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    9.44182051,              !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    14.17795564,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.97782051,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    11.7548,                 !- Vertex 1 Z-coordinate {m}
    9.48182051,              !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    11.7548,                 !- Vertex 2 Z-coordinate {m}
    9.48182051,              !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    10.97782051,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.55982051,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    11.7528,                 !- Vertex 1 Z-coordinate {m}
    11.05982051,             !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    11.7528,                 !- Vertex 2 Z-coordinate {m}
    11.05982051,             !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    12.55982051,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.97782051,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    9.48182051,              !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    9.48182051,              !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    11.6708,                 !- Vertex 3 Z-coordinate {m}
    10.97782051,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    11.6708;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.55982051,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    11.05982051,             !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    11.05982051,             !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    11.6728,                 !- Vertex 3 Z-coordinate {m}
    12.55982051,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    11.6728;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    6.47611739,              !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    -.37853889,              !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    -.37853889,              !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    6.47611739,              !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    6.43611739,              !- Vertex 1 Y-coordinate {m}
    11.7548,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    4.8095652989,            !- Vertex 2 Y-coordinate {m}
    11.7548,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    4.8095652989,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    6.43611739,              !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    6.43611739,              !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    4.8095652989,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    4.8095652989,            !- Vertex 3 Y-coordinate {m}
    11.6708,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    6.43611739,              !- Vertex 4 Y-coordinate {m}
    11.6708;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    4.7275652989,            !- Vertex 1 Y-coordinate {m}
    11.7528,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    3.0970132079,            !- Vertex 2 Y-coordinate {m}
    11.7528,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    3.0970132079,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    4.7275652989,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    4.7275652989,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    3.0970132079,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    3.0970132079,            !- Vertex 3 Y-coordinate {m}
    11.6728,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    4.7275652989,            !- Vertex 4 Y-coordinate {m}
    11.6728;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_3_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.44182051,              !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    27.35210345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    27.35210345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    9.44182051,              !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.61610345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    26.51210345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    26.51210345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    11.5338,                 !- Vertex 3 Z-coordinate {m}
    24.61610345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    11.5338;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.59610345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    27.31210345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    27.31210345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    26.59610345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.61410345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    11.6158,                 !- Vertex 1 Z-coordinate {m}
    26.51410345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    11.6158,                 !- Vertex 2 Z-coordinate {m}
    26.51410345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    24.61410345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.79210345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    11.7527,                 !- Vertex 1 Z-coordinate {m}
    24.53410345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    11.7527,                 !- Vertex 2 Z-coordinate {m}
    24.53410345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    23.79210345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.48182051,              !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    11.7547,                 !- Vertex 1 Z-coordinate {m}
    10.98782051,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    11.7547,                 !- Vertex 2 Z-coordinate {m}
    10.98782051,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    9.48182051,              !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.48182051,              !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    10.98782051,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    10.98782051,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    11.6707,                 !- Vertex 3 Z-coordinate {m}
    9.48182051,              !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    11.6707;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    8,                       !- Multiplier
    4,                       !- Number of Vertices
    11.06982051,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    11.7527,                 !- Vertex 1 Z-coordinate {m}
    12.57982051,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    11.7527,                 !- Vertex 2 Z-coordinate {m}
    12.57982051,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    11.06982051,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_15_0_15_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    8,                       !- Multiplier
    4,                       !- Number of Vertices
    11.06982051,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    12.57982051,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    12.57982051,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    11.6727,                 !- Vertex 3 Z-coordinate {m}
    11.06982051,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    11.6727;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_23_0_23_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.79210345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    24.53410345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    24.53410345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    11.6727,                 !- Vertex 3 Z-coordinate {m}
    23.79210345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    11.6727;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3541034511,           !- Vertex 1 X-coordinate {m}
    -.37853889,              !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    27.3541034511,           !- Vertex 2 X-coordinate {m}
    2.48597883,              !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    27.3541034511,           !- Vertex 3 X-coordinate {m}
    2.48597883,              !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    27.3541034511,           !- Vertex 4 X-coordinate {m}
    -.37853889,              !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3541034511,           !- Vertex 1 X-coordinate {m}
    -.33853889,              !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    27.3541034511,           !- Vertex 2 X-coordinate {m}
    0.46597883,              !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    27.3541034511,           !- Vertex 3 X-coordinate {m}
    0.46597883,              !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    27.3541034511,           !- Vertex 4 X-coordinate {m}
    -.33853889,              !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3541034511,           !- Vertex 1 X-coordinate {m}
    0.54997883,              !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    27.3541034511,           !- Vertex 2 X-coordinate {m}
    1.45597883,              !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    27.3541034511,           !- Vertex 3 X-coordinate {m}
    1.45597883,              !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    27.3541034511,           !- Vertex 4 X-coordinate {m}
    0.54997883,              !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.8389618251,           !- Vertex 1 X-coordinate {m}
    6.7345463275,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    25.0559618251,           !- Vertex 2 X-coordinate {m}
    9.8227929174,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    25.0559618251,           !- Vertex 3 X-coordinate {m}
    9.8227929174,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    26.8389618251,           !- Vertex 4 X-coordinate {m}
    6.7345463275,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.8189618251,           !- Vertex 1 X-coordinate {m}
    6.7691873436,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    25.0759618251,           !- Vertex 2 X-coordinate {m}
    9.7881519012,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    25.0759618251,           !- Vertex 3 X-coordinate {m}
    9.7881519012,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    26.8189618251,           !- Vertex 4 X-coordinate {m}
    6.7691873436,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.0532326084,           !- Vertex 1 X-coordinate {m}
    9.8235200688,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    23.1478016448,           !- Vertex 2 X-coordinate {m}
    8.7162213787,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    23.1478016448,           !- Vertex 3 X-coordinate {m}
    8.7162213787,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    25.0532326084,           !- Vertex 4 X-coordinate {m}
    9.8235200688,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.9089253509,           !- Vertex 1 X-coordinate {m}
    9.7396591259,            !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    23.2921089023,           !- Vertex 2 X-coordinate {m}
    8.8000823215,            !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    23.2921089023,           !- Vertex 3 X-coordinate {m}
    8.8000823215,            !- Vertex 3 Y-coordinate {m}
    11.5338,                 !- Vertex 3 Z-coordinate {m}
    24.9089253509,           !- Vertex 4 X-coordinate {m}
    9.7396591259,            !- Vertex 4 Y-coordinate {m}
    11.5338;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    23.1823859538,           !- Vertex 1 X-coordinate {m}
    8.7363192782,            !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    23.1823859538,           !- Vertex 2 X-coordinate {m}
    8.7363192782,            !- Vertex 2 Y-coordinate {m}
    12.3438,                 !- Vertex 2 Z-coordinate {m}
    23.2194818532,           !- Vertex 3 X-coordinate {m}
    8.7578767325,            !- Vertex 3 Y-coordinate {m}
    11.6178;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_3_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.0186482994,           !- Vertex 1 X-coordinate {m}
    9.8034221692,            !- Vertex 1 Y-coordinate {m}
    12.3438,                 !- Vertex 1 Z-coordinate {m}
    23.2194818532,           !- Vertex 2 X-coordinate {m}
    8.7578767325,            !- Vertex 2 Y-coordinate {m}
    11.6178,                 !- Vertex 2 Z-coordinate {m}
    23.1823859538,           !- Vertex 3 X-coordinate {m}
    8.7363192782,            !- Vertex 3 Y-coordinate {m}
    12.3438;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_4_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    23.2194818532,           !- Vertex 1 X-coordinate {m}
    8.7578767325,            !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    23.1823859538,           !- Vertex 2 X-coordinate {m}
    8.7363192782,            !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    23.2194818532,           !- Vertex 3 X-coordinate {m}
    8.7578767325,            !- Vertex 3 Y-coordinate {m}
    11.6178;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_5_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.9815524,              !- Vertex 1 X-coordinate {m}
    9.781864715,             !- Vertex 1 Y-coordinate {m}
    11.6178,                 !- Vertex 1 Z-coordinate {m}
    23.2194818532,           !- Vertex 2 X-coordinate {m}
    8.7578767325,            !- Vertex 2 Y-coordinate {m}
    11.6178,                 !- Vertex 2 Z-coordinate {m}
    25.0186482994,           !- Vertex 3 X-coordinate {m}
    9.8034221692,            !- Vertex 3 Y-coordinate {m}
    12.3438;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.4560574828,           !- Vertex 1 X-coordinate {m}
    6.1115078463,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    23.950852954,            !- Vertex 2 X-coordinate {m}
    6.9860753875,            !- Vertex 2 Y-coordinate {m}
    13.2613000042,           !- Vertex 2 Z-coordinate {m}
    23.9508529579,           !- Vertex 3 X-coordinate {m}
    6.9860753897,            !- Vertex 3 Y-coordinate {m}
    15.6350794707;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.4560574828,           !- Vertex 1 X-coordinate {m}
    6.1115078463,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    23.9508529579,           !- Vertex 2 X-coordinate {m}
    6.9860753897,            !- Vertex 2 Y-coordinate {m}
    15.6350794707,           !- Vertex 2 Z-coordinate {m}
    24.4560574872,           !- Vertex 3 X-coordinate {m}
    6.1115078489,            !- Vertex 3 Y-coordinate {m}
    15.934400662;            !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_2_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    23.885326426,            !- Vertex 1 X-coordinate {m}
    7.0995093953,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    23.3801218971,           !- Vertex 2 X-coordinate {m}
    7.9740769364,            !- Vertex 2 Y-coordinate {m}
    13.2613000042,           !- Vertex 2 Z-coordinate {m}
    23.3801219005,           !- Vertex 3 X-coordinate {m}
    7.9740769384,            !- Vertex 3 Y-coordinate {m}
    15.2969354318;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_3_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    23.885326426,            !- Vertex 1 X-coordinate {m}
    7.0995093953,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    23.3801219005,           !- Vertex 2 X-coordinate {m}
    7.9740769384,            !- Vertex 2 Y-coordinate {m}
    15.2969354318,           !- Vertex 2 Z-coordinate {m}
    23.8853264298,           !- Vertex 3 X-coordinate {m}
    7.0995093975,            !- Vertex 3 Y-coordinate {m}
    15.5962566231;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_4_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    23.3145953691,           !- Vertex 1 X-coordinate {m}
    8.0875109442,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    22.8093908403,           !- Vertex 2 X-coordinate {m}
    8.9620784854,            !- Vertex 2 Y-coordinate {m}
    13.2613000042,           !- Vertex 2 Z-coordinate {m}
    22.809390843,            !- Vertex 3 X-coordinate {m}
    8.962078487,             !- Vertex 3 Y-coordinate {m}
    14.9587913929;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_5_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    23.3145953691,           !- Vertex 1 X-coordinate {m}
    8.0875109442,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    22.809390843,            !- Vertex 2 X-coordinate {m}
    8.962078487,             !- Vertex 2 Y-coordinate {m}
    14.9587913929,           !- Vertex 2 Z-coordinate {m}
    23.3145953724,           !- Vertex 3 X-coordinate {m}
    8.0875109461,            !- Vertex 3 Y-coordinate {m}
    15.2581125842;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_6_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.2386597828,           !- Vertex 1 X-coordinate {m}
    9.950080034,             !- Vertex 1 Y-coordinate {m}
    12.8713000042,           !- Vertex 1 Z-coordinate {m}
    22.2386597856,           !- Vertex 2 X-coordinate {m}
    9.9500800356,            !- Vertex 2 Y-coordinate {m}
    14.620647354,            !- Vertex 2 Z-coordinate {m}
    22.743864315,            !- Vertex 3 X-coordinate {m}
    9.0755124948,            !- Vertex 3 Y-coordinate {m}
    14.9199685453;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_7_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.7438643116,           !- Vertex 1 X-coordinate {m}
    9.0755124928,            !- Vertex 1 Y-coordinate {m}
    12.8713000042,           !- Vertex 1 Z-coordinate {m}
    22.2386597828,           !- Vertex 2 X-coordinate {m}
    9.950080034,             !- Vertex 2 Y-coordinate {m}
    12.8713000042,           !- Vertex 2 Z-coordinate {m}
    22.743864315,            !- Vertex 3 X-coordinate {m}
    9.0755124948,            !- Vertex 3 Y-coordinate {m}
    14.9199685453;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_8_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.1731332548,           !- Vertex 1 X-coordinate {m}
    10.0635140418,           !- Vertex 1 Y-coordinate {m}
    12.8713000042,           !- Vertex 1 Z-coordinate {m}
    21.667430034,            !- Vertex 2 X-coordinate {m}
    10.9389448763,           !- Vertex 2 Y-coordinate {m}
    12.8713000042,           !- Vertex 2 Z-coordinate {m}
    21.6674300363,           !- Vertex 3 X-coordinate {m}
    10.9389448777,           !- Vertex 3 Y-coordinate {m}
    14.2822078525;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_9_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.1731332548,           !- Vertex 1 X-coordinate {m}
    10.0635140418,           !- Vertex 1 Y-coordinate {m}
    12.8713000042,           !- Vertex 1 Z-coordinate {m}
    21.6674300363,           !- Vertex 2 X-coordinate {m}
    10.9389448777,           !- Vertex 2 Y-coordinate {m}
    14.2822078525,           !- Vertex 2 Z-coordinate {m}
    22.1731332576,           !- Vertex 3 X-coordinate {m}
    10.0635140434,           !- Vertex 3 Y-coordinate {m}
    14.5818245064;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5982936989,           !- Vertex 1 X-coordinate {m}
    10.9746618777,           !- Vertex 1 Y-coordinate {m}
    12.8478000033,           !- Vertex 1 Z-coordinate {m}
    20.4360876073,           !- Vertex 2 X-coordinate {m}
    10.3036618773,           !- Vertex 2 Y-coordinate {m}
    12.8478000033,           !- Vertex 2 Z-coordinate {m}
    20.4360876054,           !- Vertex 3 X-coordinate {m}
    10.3036618805,           !- Vertex 3 Y-coordinate {m}
    14.289119877,            !- Vertex 3 Z-coordinate {m}
    21.598293697,            !- Vertex 4 X-coordinate {m}
    10.9746618809,           !- Vertex 4 Y-coordinate {m}
    14.289119877;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.2367747526,           !- Vertex 1 X-coordinate {m}
    7.2158342654,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    17.2367747532,           !- Vertex 2 X-coordinate {m}
    7.2158342657,            !- Vertex 2 Y-coordinate {m}
    14.5812575075,           !- Vertex 2 Z-coordinate {m}
    16.7270500235,           !- Vertex 3 X-coordinate {m}
    8.0866165085,            !- Vertex 3 Y-coordinate {m}
    14.2822380585;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    16.7270500264,           !- Vertex 1 X-coordinate {m}
    8.0866165025,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    17.2367747526,           !- Vertex 2 X-coordinate {m}
    7.2158342654,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    16.7270500235,           !- Vertex 3 X-coordinate {m}
    8.0866165085,            !- Vertex 3 Y-coordinate {m}
    14.2822380585;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_2_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.8126778126,           !- Vertex 1 X-coordinate {m}
    6.2319970505,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    17.8126778133,           !- Vertex 2 X-coordinate {m}
    6.2319970509,            !- Vertex 2 Y-coordinate {m}
    14.9190991026,           !- Vertex 2 Z-coordinate {m}
    17.3029530873,           !- Vertex 3 X-coordinate {m}
    7.1027792875,            !- Vertex 3 Y-coordinate {m}
    14.6200796557;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_3_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.3029530867,           !- Vertex 1 X-coordinate {m}
    7.1027792872,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    17.8126778126,           !- Vertex 2 X-coordinate {m}
    6.2319970505,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    17.3029530873,           !- Vertex 3 X-coordinate {m}
    7.1027792875,            !- Vertex 3 Y-coordinate {m}
    14.6200796557;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_4_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.8788561467,           !- Vertex 1 X-coordinate {m}
    6.1189420723,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    18.3885808726,           !- Vertex 2 X-coordinate {m}
    5.2481598356,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    18.3885808735,           !- Vertex 3 X-coordinate {m}
    5.2481598361,            !- Vertex 3 Y-coordinate {m}
    15.2569406977;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_5_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.8788561467,           !- Vertex 1 X-coordinate {m}
    6.1189420723,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    18.3885808735,           !- Vertex 2 X-coordinate {m}
    5.2481598361,            !- Vertex 2 Y-coordinate {m}
    15.2569406977,           !- Vertex 2 Z-coordinate {m}
    17.8788561475,           !- Vertex 3 X-coordinate {m}
    6.1189420727,            !- Vertex 3 Y-coordinate {m}
    14.9579212508;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_6_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    18.9644839327,           !- Vertex 1 X-coordinate {m}
    4.2643226206,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    18.9644839337,           !- Vertex 2 X-coordinate {m}
    4.2643226213,            !- Vertex 2 Y-coordinate {m}
    15.5947822928,           !- Vertex 2 Z-coordinate {m}
    18.4547592076,           !- Vertex 3 X-coordinate {m}
    5.1351048579,            !- Vertex 3 Y-coordinate {m}
    15.2957628459;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_7_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    18.4547592067,           !- Vertex 1 X-coordinate {m}
    5.1351048574,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    18.9644839327,           !- Vertex 2 X-coordinate {m}
    4.2643226206,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    18.4547592076,           !- Vertex 3 X-coordinate {m}
    5.1351048579,            !- Vertex 3 Y-coordinate {m}
    15.2957628459;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_8_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5434165422,           !- Vertex 1 X-coordinate {m}
    3.2753099106,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    19.5434165434,           !- Vertex 2 X-coordinate {m}
    3.2753099113,            !- Vertex 2 Y-coordinate {m}
    15.9344011102,           !- Vertex 2 Z-coordinate {m}
    19.0306622678,           !- Vertex 3 X-coordinate {m}
    4.1512676431,            !- Vertex 3 Y-coordinate {m}
    15.633604441;            !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_9_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.0306622668,           !- Vertex 1 X-coordinate {m}
    4.1512676424,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    19.5434165422,           !- Vertex 2 X-coordinate {m}
    3.2753099106,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    19.0306622678,           !- Vertex 3 X-coordinate {m}
    4.1512676431,            !- Vertex 3 Y-coordinate {m}
    15.633604441;            !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    19.6128791599,           !- Vertex 1 X-coordinate {m}
    3.239781767,             !- Vertex 1 Y-coordinate {m}
    13.237800004,            !- Vertex 1 Z-coordinate {m}
    20.7681690641,           !- Vertex 2 X-coordinate {m}
    3.9067609549,            !- Vertex 2 Y-coordinate {m}
    13.237800004,            !- Vertex 2 Z-coordinate {m}
    20.7681690653,           !- Vertex 3 X-coordinate {m}
    3.9067609528,            !- Vertex 3 Y-coordinate {m}
    15.980127924,            !- Vertex 3 Z-coordinate {m}
    19.612879161,            !- Vertex 4 X-coordinate {m}
    3.2397817649,            !- Vertex 4 Y-coordinate {m}
    15.980127924;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.2969895443,           !- Vertex 1 X-coordinate {m}
    5.3667153991,            !- Vertex 1 Y-coordinate {m}
    13.237800004,            !- Vertex 1 Z-coordinate {m}
    24.452447312,            !- Vertex 2 X-coordinate {m}
    6.033791499,             !- Vertex 2 Y-coordinate {m}
    13.237800004,            !- Vertex 2 Z-coordinate {m}
    24.4524473132,           !- Vertex 3 X-coordinate {m}
    6.0337914969,            !- Vertex 3 Y-coordinate {m}
    15.980127924,            !- Vertex 3 Z-coordinate {m}
    23.2969895455,           !- Vertex 4 X-coordinate {m}
    5.3667153971,            !- Vertex 4 Y-coordinate {m}
    15.980127924;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.4424748904,           !- Vertex 1 X-coordinate {m}
    5.5669782578,            !- Vertex 1 Y-coordinate {m}
    15.6959380761,           !- Vertex 1 Z-coordinate {m}
    20.268740103,            !- Vertex 2 X-coordinate {m}
    4.8893503538,            !- Vertex 2 Y-coordinate {m}
    15.6959380761,           !- Vertex 2 Z-coordinate {m}
    20.7989205951,           !- Vertex 3 X-coordinate {m}
    3.9710126002,            !- Vertex 3 Y-coordinate {m}
    16.0101939443,           !- Vertex 3 Z-coordinate {m}
    21.9726553825,           !- Vertex 4 X-coordinate {m}
    4.6486405042,            !- Vertex 4 Y-coordinate {m}
    16.0101939443;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.1959932125,           !- Vertex 1 X-coordinate {m}
    4.8473516642,            !- Vertex 1 Y-coordinate {m}
    15.6959380761,           !- Vertex 1 Z-coordinate {m}
    19.0625648664,           !- Vertex 2 X-coordinate {m}
    4.1929937268,            !- Vertex 2 Y-coordinate {m}
    15.6959380761,           !- Vertex 2 Z-coordinate {m}
    19.5927453585,           !- Vertex 3 X-coordinate {m}
    3.2746559732,            !- Vertex 3 Y-coordinate {m}
    16.0101939443,           !- Vertex 3 Z-coordinate {m}
    20.7261737046,           !- Vertex 4 X-coordinate {m}
    3.9290139106,            !- Vertex 4 Y-coordinate {m}
    16.0101939443;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.3311872118,           !- Vertex 1 X-coordinate {m}
    7.9748022838,            !- Vertex 1 Y-coordinate {m}
    15.3578142477,           !- Vertex 1 Z-coordinate {m}
    22.1682221587,           !- Vertex 2 X-coordinate {m}
    7.3033920301,            !- Vertex 2 Y-coordinate {m}
    15.3578142477,           !- Vertex 2 Z-coordinate {m}
    22.6984026508,           !- Vertex 3 X-coordinate {m}
    6.3850542765,            !- Vertex 3 Y-coordinate {m}
    15.6720701158,           !- Vertex 3 Z-coordinate {m}
    23.8613677039,           !- Vertex 4 X-coordinate {m}
    7.0564645302,            !- Vertex 4 Y-coordinate {m}
    15.6720701158;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.0962485848,           !- Vertex 1 X-coordinate {m}
    7.2640539859,            !- Vertex 1 Y-coordinate {m}
    15.3572459629,           !- Vertex 1 Z-coordinate {m}
    20.9420828763,           !- Vertex 2 X-coordinate {m}
    6.5977238248,            !- Vertex 2 Y-coordinate {m}
    15.3572459629,           !- Vertex 2 Z-coordinate {m}
    21.4741808728,           !- Vertex 3 X-coordinate {m}
    5.6760647181,            !- Vertex 3 Y-coordinate {m}
    15.6726384006,           !- Vertex 3 Z-coordinate {m}
    22.6283465813,           !- Vertex 4 X-coordinate {m}
    6.3423948791,            !- Vertex 4 Y-coordinate {m}
    15.6726384006;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.8699218152,           !- Vertex 1 X-coordinate {m}
    6.55606335,              !- Vertex 1 Y-coordinate {m}
    15.3572459629,           !- Vertex 1 Z-coordinate {m}
    19.6956011983,           !- Vertex 2 X-coordinate {m}
    5.8780972312,            !- Vertex 2 Y-coordinate {m}
    15.3572459629,           !- Vertex 2 Z-coordinate {m}
    20.2276991948,           !- Vertex 3 X-coordinate {m}
    4.9564381245,            !- Vertex 3 Y-coordinate {m}
    15.6726384006,           !- Vertex 3 Z-coordinate {m}
    21.4020198117,           !- Vertex 4 X-coordinate {m}
    5.6344042432,            !- Vertex 4 Y-coordinate {m}
    15.6726384006;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.6255451288,           !- Vertex 1 X-coordinate {m}
    5.8354378339,            !- Vertex 1 Y-coordinate {m}
    15.3578142477,           !- Vertex 1 Z-coordinate {m}
    18.4861806972,           !- Vertex 2 X-coordinate {m}
    5.1776528385,            !- Vertex 2 Y-coordinate {m}
    15.3578142477,           !- Vertex 2 Z-coordinate {m}
    19.0163611893,           !- Vertex 3 X-coordinate {m}
    4.2593150849,            !- Vertex 3 Y-coordinate {m}
    15.6720701158,           !- Vertex 3 Z-coordinate {m}
    20.1557256209,           !- Vertex 4 X-coordinate {m}
    4.9171000803,            !- Vertex 4 Y-coordinate {m}
    15.6720701158;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.7604902674,           !- Vertex 1 X-coordinate {m}
    8.9627447796,            !- Vertex 1 Y-coordinate {m}
    15.0196904192,           !- Vertex 1 Z-coordinate {m}
    21.597774075,            !- Vertex 2 X-coordinate {m}
    8.2914781997,            !- Vertex 2 Y-coordinate {m}
    15.0196904192,           !- Vertex 2 Z-coordinate {m}
    22.1279545671,           !- Vertex 3 X-coordinate {m}
    7.3731404461,            !- Vertex 3 Y-coordinate {m}
    15.3339462874,           !- Vertex 3 Z-coordinate {m}
    23.2906707595,           !- Vertex 4 X-coordinate {m}
    8.044407026,             !- Vertex 4 Y-coordinate {m}
    15.3339462874;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_9_0_9_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5258005012,           !- Vertex 1 X-coordinate {m}
    8.2521401556,            !- Vertex 1 Y-coordinate {m}
    15.0191221344,           !- Vertex 1 Z-coordinate {m}
    20.3687564845,           !- Vertex 2 X-coordinate {m}
    7.5841482716,            !- Vertex 2 Y-coordinate {m}
    15.0191221344,           !- Vertex 2 Z-coordinate {m}
    20.9008544809,           !- Vertex 3 X-coordinate {m}
    6.6624891648,            !- Vertex 3 Y-coordinate {m}
    15.3345145721,           !- Vertex 3 Z-coordinate {m}
    22.0578984976,           !- Vertex 4 X-coordinate {m}
    7.3304810488,            !- Vertex 4 Y-coordinate {m}
    15.3345145721;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_10_0_10_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.2965752264,           !- Vertex 1 X-coordinate {m}
    7.5424761365,            !- Vertex 1 Y-coordinate {m}
    15.0191221344,           !- Vertex 1 Z-coordinate {m}
    19.1251531147,           !- Vertex 2 X-coordinate {m}
    6.8661834009,            !- Vertex 2 Y-coordinate {m}
    15.0191221344,           !- Vertex 2 Z-coordinate {m}
    19.6572511112,           !- Vertex 3 X-coordinate {m}
    5.9445242941,            !- Vertex 3 Y-coordinate {m}
    15.3345145721,           !- Vertex 3 Z-coordinate {m}
    20.8286732228,           !- Vertex 4 X-coordinate {m}
    6.6208170297,            !- Vertex 4 Y-coordinate {m}
    15.3345145721;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_11_0_11_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.0550970452,           !- Vertex 1 X-coordinate {m}
    6.8235240035,            !- Vertex 1 Y-coordinate {m}
    15.0196904192,           !- Vertex 1 Z-coordinate {m}
    17.9097965281,           !- Vertex 2 X-coordinate {m}
    6.1623119501,            !- Vertex 2 Y-coordinate {m}
    15.0196904192,           !- Vertex 2 Z-coordinate {m}
    18.4399770202,           !- Vertex 3 X-coordinate {m}
    5.2439741965,            !- Vertex 3 Y-coordinate {m}
    15.3339462874,           !- Vertex 3 Z-coordinate {m}
    19.5852775373,           !- Vertex 4 X-coordinate {m}
    5.9051862499,            !- Vertex 4 Y-coordinate {m}
    15.3339462874;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_12_0_12_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.1897933231,           !- Vertex 1 X-coordinate {m}
    9.9506872755,            !- Vertex 1 Y-coordinate {m}
    14.6815665907,           !- Vertex 1 Z-coordinate {m}
    21.0273259914,           !- Vertex 2 X-coordinate {m}
    9.2795643694,            !- Vertex 2 Y-coordinate {m}
    14.6815665907,           !- Vertex 2 Z-coordinate {m}
    21.5575064835,           !- Vertex 3 X-coordinate {m}
    8.3612266158,            !- Vertex 3 Y-coordinate {m}
    14.9958224589,           !- Vertex 3 Z-coordinate {m}
    22.7199738152,           !- Vertex 4 X-coordinate {m}
    9.0323495219,            !- Vertex 4 Y-coordinate {m}
    14.9958224589;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_13_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.9553524176,           !- Vertex 1 X-coordinate {m}
    9.2402263252,            !- Vertex 1 Y-coordinate {m}
    14.680998306,            !- Vertex 1 Z-coordinate {m}
    19.7954098956,           !- Vertex 2 X-coordinate {m}
    8.5705610581,            !- Vertex 2 Y-coordinate {m}
    14.680998306,            !- Vertex 2 Z-coordinate {m}
    20.3275078921,           !- Vertex 3 X-coordinate {m}
    7.6489019513,            !- Vertex 3 Y-coordinate {m}
    14.9963907437,           !- Vertex 3 Z-coordinate {m}
    21.487450414,            !- Vertex 4 X-coordinate {m}
    8.3185672185,            !- Vertex 4 Y-coordinate {m}
    14.9963907437;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_14_0_14_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.7230346696,           !- Vertex 1 X-coordinate {m}
    8.5287769402,            !- Vertex 1 Y-coordinate {m}
    14.680998306,            !- Vertex 1 Z-coordinate {m}
    18.5547050311,           !- Vertex 2 X-coordinate {m}
    7.8542695705,            !- Vertex 2 Y-coordinate {m}
    14.680998306,            !- Vertex 2 Z-coordinate {m}
    19.0868030275,           !- Vertex 3 X-coordinate {m}
    6.9326104638,            !- Vertex 3 Y-coordinate {m}
    14.9963907437,           !- Vertex 3 Z-coordinate {m}
    20.2551326661,           !- Vertex 4 X-coordinate {m}
    7.6071178335,            !- Vertex 4 Y-coordinate {m}
    14.9963907437;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_15_0_15_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.4846489616,           !- Vertex 1 X-coordinate {m}
    7.8116101732,            !- Vertex 1 Y-coordinate {m}
    14.6815665907,           !- Vertex 1 Z-coordinate {m}
    17.3334123589,           !- Vertex 2 X-coordinate {m}
    7.1469710618,            !- Vertex 2 Y-coordinate {m}
    14.6815665907,           !- Vertex 2 Z-coordinate {m}
    17.863592851,            !- Vertex 3 X-coordinate {m}
    6.2286333082,            !- Vertex 3 Y-coordinate {m}
    14.9958224589,           !- Vertex 3 Z-coordinate {m}
    19.0148294537,           !- Vertex 4 X-coordinate {m}
    6.8932724196,            !- Vertex 4 Y-coordinate {m}
    14.9958224589;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_16_0_16_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    21.6184271214,           !- Vertex 1 X-coordinate {m}
    10.9397883334,           !- Vertex 1 Y-coordinate {m}
    14.3430462438,           !- Vertex 1 Z-coordinate {m}
    20.4562089422,           !- Vertex 2 X-coordinate {m}
    10.2688092696,           !- Vertex 2 Y-coordinate {m}
    14.3430462438,           !- Vertex 2 Z-coordinate {m}
    20.9870583999,           !- Vertex 3 X-coordinate {m}
    9.3493127854,            !- Vertex 3 Y-coordinate {m}
    14.6576986304,           !- Vertex 3 Z-coordinate {m}
    22.149276579,            !- Vertex 4 X-coordinate {m}
    10.0202918492,           !- Vertex 4 Y-coordinate {m}
    14.6576986304;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_17_0_17_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3834620517,           !- Vertex 1 X-coordinate {m}
    10.2268105801,           !- Vertex 1 Y-coordinate {m}
    14.3430462438,           !- Vertex 1 Z-coordinate {m}
    19.2238911943,           !- Vertex 2 X-coordinate {m}
    9.5573598846,            !- Vertex 2 Y-coordinate {m}
    14.3430462438,           !- Vertex 2 Z-coordinate {m}
    19.754740652,            !- Vertex 3 X-coordinate {m}
    8.6378634005,            !- Vertex 3 Y-coordinate {m}
    14.6576986304,           !- Vertex 3 Z-coordinate {m}
    20.9143115094,           !- Vertex 4 X-coordinate {m}
    9.3073140959,            !- Vertex 4 Y-coordinate {m}
    14.6576986304;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_19_0_19_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.9135319124,           !- Vertex 1 X-coordinate {m}
    8.8008550734,            !- Vertex 1 Y-coordinate {m}
    14.3430462438,           !- Vertex 1 Z-coordinate {m}
    16.7563592242,           !- Vertex 2 X-coordinate {m}
    8.132788904,             !- Vertex 2 Y-coordinate {m}
    14.3430462438,           !- Vertex 2 Z-coordinate {m}
    17.2872086819,           !- Vertex 3 X-coordinate {m}
    7.2132924199,            !- Vertex 3 Y-coordinate {m}
    14.6576986304,           !- Vertex 3 Z-coordinate {m}
    18.4443813701,           !- Vertex 4 X-coordinate {m}
    7.8813585893,            !- Vertex 4 Y-coordinate {m}
    14.6576986304;           !- Vertex 4 Z-coordinate {m}

AirLoopHVAC:ControllerList,
    Air Loop AHU Outside air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Air Loop AHU  Outdoor Air Controller;  !- Controller 1 Name

AvailabilityManagerAssignmentList,
    Air Loop Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop Availability;   !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Reheat System 1 Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Reheat System 1 Availability;  !- Availability Manager 1 Name

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

Material:InfraredTransparent,
    IRTMaterial;             !- Name

Sizing:Parameters,
    1.5,                     !- Heating Sizing Factor
    1.5,                     !- Cooling Sizing Factor
    1;                       !- Timesteps in Averaging Window

HeatExchanger:AirToAir:FlatPlate,
    OA Heat Recovery 1,      !- Name
    On,     !- Availability Schedule Name
    CounterFlow,             !- Flow Arrangement Type
    Yes,                     !- Economizer Lockout
    1.0,                     !- Ratio of Supply to Secondary hA Values
    5.0,                  !- Nominal Supply Air Flow Rate {m3/s}
    5.0,                     !- Nominal Supply Air Inlet Temperature {C}
    15.0,                    !- Nominal Supply Air Outlet Temperature {C}
    5.0,                  !- Nominal Secondary Air Flow Rate {m3/s}
    20.0,                    !- Nominal Secondary Air Inlet Temperature {C}
    200,                     !- Nominal Electric Power {W}
    Desiccant Process Outlet Node,  !- Supply Air Inlet Node Name
    Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    Relief Air Outlet Node,  !- Secondary Air Inlet Node Name
    Heat Recovery Secondary Outlet Node;  !- Secondary Air Outlet Node Name

Material,
    1_1_10012,               !- Name
    Rough,                   !- Roughness
    0.058,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1_2_10007,               !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    3_1_10014,               !- Name
    Rough,                   !- Roughness
    0.003,                   !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    3_2_10013,               !- Name
    Rough,                   !- Roughness
    0.0381,                  !- Thickness {m}
    0.38,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5_1_10007,               !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    7_1_400,                 !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_1_10005,              !- Name
    Rough,                   !- Roughness
    0.5,                     !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1840,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.29,                    !- Solar Absorptance
    0.29;                    !- Visible Absorptance

Material,
    11_2_10006,              !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_3_10007,              !- Name
    Rough,                   !- Roughness
    0.0762,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_4_10006,              !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_5_10007,              !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_6_10009,              !- Name
    MediumRough,             !- Roughness
    0.0673,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_7_10001,              !- Name
    Smooth,                  !- Roughness
    0.01587,                 !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    13_3_10007,              !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    13_5_10001,              !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    15_1_10011,              !- Name
    Rough,                   !- Roughness
    0.019,                   !- Thickness {m}
    0.504,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    19_1_10004,              !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.11,                    !- Conductivity {W/m-K}
    544.62,                  !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    15_3_10006,              !- Name
    MediumRough,             !- Roughness
    0.0787,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    15_4_10008,              !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    15_5_10009,              !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    17_1_10001,              !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    17_2_10002,              !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    19_5_10009,              !- Name
    MediumRough,             !- Roughness
    0.4572,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    21_2_10002,              !- Name
    Rough,                   !- Roughness
    0.0762,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    23_2_10002,              !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    25_1_108,                !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    27_1_5,                  !- Name
    Rough,                   !- Roughness
    0.105,                   !- Thickness {m}
    0.8400,                  !- Conductivity {W/m-K}
    1700.00,                 !- Density {kg/m3}
    800.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    27_2_103,                !- Name
    Rough,                   !- Roughness
    0.1182,                  !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    27_3_11,                 !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    27_4_66,                 !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4000,                  !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.50,                    !- Solar Absorptance
    0.50;                    !- Visible Absorptance

Material,
    31_2_6,                  !- Name
    Rough,                   !- Roughness
    0.115,                   !- Thickness {m}
    0.6200,                  !- Conductivity {W/m-K}
    1700.00,                 !- Density {kg/m3}
    800.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    47_6_10010,              !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    51_1_10017,              !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    51_2_10012,              !- Name
    Rough,                   !- Roughness
    0.0762,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    51_3_10001,              !- Name
    Smooth,                  !- Roughness
    0.015,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    51_5_10009,              !- Name
    MediumRough,             !- Roughness
    0.101,                   !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    51_6_10007,              !- Name
    Rough,                   !- Roughness
    0.139,                   !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    55_3_10007,              !- Name
    Rough,                   !- Roughness
    0.4572,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    59_3_10001,              !- Name
    Smooth,                  !- Roughness
    0.0158,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    65_1_10007,              !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    69_2_10018,              !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    69_3_10012,              !- Name
    Rough,                   !- Roughness
    0.203,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    71_1_7,                  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4000,                  !- Conductivity {W/m-K}
    2100.00,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    73_1_10020,              !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.85,                    !- Conductivity {W/m-K}
    1650,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    73_2_10019,              !- Name
    Rough,                   !- Roughness
    0.152,                   !- Thickness {m}
    1.18,                    !- Conductivity {W/m-K}
    1270,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    75_1_45,                 !- Name
    Rough,                   !- Roughness
    0.002,                   !- Thickness {m}
    160.0000,                !- Conductivity {W/m-K}
    2800.00,                 !- Density {kg/m3}
    880.,                    !- Specific Heat {J/kg-K}
    0.3,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    75_2_10009,              !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    75_3_10010,              !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    81_2_10012,              !- Name
    Rough,                   !- Roughness
    0.092,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    81_5_10023,              !- Name
    Rough,                   !- Roughness
    0.063,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    81_6_5158,               !- Name
    Rough,                   !- Roughness
    0.004,                   !- Thickness {m}
    0.35,                    !- Conductivity {W/m-K}
    950,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    83_2_10006,              !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    85_1_10010,              !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    89_1_33,                 !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.0,                     !- Conductivity {W/m-K}
    2000.00,                 !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    89_2_111,                !- Name
    Rough,                   !- Roughness
    0.259,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    89_3_77,                 !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.1900,                  !- Conductivity {W/m-K}
    960.00,                  !- Density {kg/m3}
    837.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    53_3_10007,              !- Name
    Rough,                   !- Roughness
    0.4572,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Sizing:Plant,
    CHW Loop,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    HW Loop,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.00,                   !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Chilled Water Condenser Loop,          !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29,                      !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Break%Room Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Break%Room Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Break%Room Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Conference Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Conference Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Conference Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Classroom Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Classroom Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Classroom Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 ADU,  !- Name
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Restroom Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 ADU,  !- Name
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Corridor Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 ADU,  !- Name
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

Output:Surfaces:Drawing,
DXF,!- Report Type
Triangulate3DFace;

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 34 - Surface 4 (285),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 34,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.3009652172,           !- Vertex 1 X-coordinate {m}
    -3.8821745655,           !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    29.0739652172,           !- Vertex 2 X-coordinate {m}
    -3.8821745655,           !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    29.0739652172,           !- Vertex 3 X-coordinate {m}
    -2.1961935529,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    30.3009652172,           !- Vertex 4 X-coordinate {m}
    -2.1961935529,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 35 - Surface 6 (286),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 35,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.8772333019,          !- Vertex 1 X-coordinate {m}
    -14.1265213921,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -22.1042331014,          !- Vertex 2 X-coordinate {m}
    -14.1272228729,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -22.1061745448,          !- Vertex 3 X-coordinate {m}
    -10.7313343777,          !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    -20.8791747454,          !- Vertex 4 X-coordinate {m}
    -10.7306328968,          !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 37 - Surface 5 (287),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 37,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.8779347828,          !- Vertex 1 X-coordinate {m}
    -3.5403265124,           !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -22.1049347828,          !- Vertex 2 X-coordinate {m}
    -3.5403265124,           !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -22.1049347828,          !- Vertex 3 X-coordinate {m}
    -1.8549298478,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    -20.8779347828,          !- Vertex 4 X-coordinate {m}
    -1.8549298478,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 39 - Surface 5 (289),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 39,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.6205838606,          !- Vertex 1 X-coordinate {m}
    -3.5025197919,           !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -21.8475838606,          !- Vertex 2 X-coordinate {m}
    -3.5025197919,           !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -21.8475838606,          !- Vertex 3 X-coordinate {m}
    -1.8171231273,           !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    -20.6205838606,          !- Vertex 4 X-coordinate {m}
    -1.8171231273,           !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 40 - Surface 6 (290),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 40,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.8039652172,           !- Vertex 1 X-coordinate {m}
    -13.8725638855,          !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -20.5915679809,          !- Vertex 2 X-coordinate {m}
    -13.8725638855,          !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -20.5915679809,          !- Vertex 3 X-coordinate {m}
    -12.6455638855,          !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    24.8039652172,           !- Vertex 4 X-coordinate {m}
    -12.6455638855,          !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 41 - Surface 4 (291),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 41,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.6031058795,          !- Vertex 1 X-coordinate {m}
    -13.872562596,           !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -21.83010459,            !- Vertex 2 X-coordinate {m}
    -13.8743414992,          !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -21.8346450566,          !- Vertex 3 X-coordinate {m}
    -10.7425541034,          !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    -20.6076463462,          !- Vertex 4 X-coordinate {m}
    -10.7407752002,          !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 42 - Surface 6 (292),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 42,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.0783222299,           !- Vertex 1 X-coordinate {m}
    -14.0979615951,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -20.8772333019,          !- Vertex 2 X-coordinate {m}
    -14.1265213921,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -20.8779347828,          !- Vertex 3 X-coordinate {m}
    -12.8995215926,          !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    29.0776207491,           !- Vertex 4 X-coordinate {m}
    -12.8709617957,          !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 32 - Surface 6 (293),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 32,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.3053220294,           !- Vertex 1 X-coordinate {m}
    -14.0972601143,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    29.0783222299,           !- Vertex 2 X-coordinate {m}
    -14.0979615951,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    29.0745244892,           !- Vertex 3 X-coordinate {m}
    -7.4551186186,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    30.3015242887,           !- Vertex 4 X-coordinate {m}
    -7.4544171378,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Controller:OutdoorAir,
    Air Loop AHU  Outdoor Air Controller,  !- Name
    Relief Air Outlet Node,  !- Relief Air Outlet Node Name
    Air Loop AHU Return Air Outlet Node,  !- Return Air Node Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Actuator Node Name
    0.654,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ElectronicEnthalpyCurve, !- Electronic Enthalpy Limit Curve Name
    4,                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,  !- Humidistat Control Zone Name
    ,                       !- High Humidity Outdoor Air Flow Ratio
    ,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.0825,                  !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    2,                       !- Name
    0.0635,                  !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    3,                       !- Name
    0.092,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    4,                       !- Name
    0.040,                   !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    5,                       !- Name
    0.0635,                  !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    6,                       !- Name
    0.0625,                  !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

SizingPeriod:DesignDay,
    Summer Design Day in Phipps_CSL_Building,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.7,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96923.6,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Phipps_CSL_Building,  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.8,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96923.6,                 !- Barometric Pressure {Pa}
    12.7,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

AirLoopHVAC:Supplyplenum,
    2nd Air Loop Supply Plenvm,  !- Name
    2nd%Plenvm:2nd%Plenvm%False,  !- Zone Name
    2nd%Plenvm:2nd%Plenvm%False Zone Air Node,  !- Zone Node Name
    Air Loop Zone Splitter Outlet Node 12,  !- Inlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 1,  !- Outlet 1 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 3,  !- Outlet 2 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 4,  !- Outlet 3 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 5,  !- Outlet 4 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 6,  !- Outlet 5 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 7,  !- Outlet 6 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 8,  !- Outlet 7 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 9,  !- Outlet 8 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 10,  !- Outlet 9 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 11,  !- Outlet 10 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 12,  !- Outlet 11 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 13;  !- Outlet 12 Node Name

AirLoopHVAC:Supplyplenum,
    1st Air Loop Supply Plenvm,  !- Name
    1st%Plenvm:1st%Plenvm,   !- Zone Name
    1st%Plenvm:1st%Plenvm Zone Air Node,  !- Zone Node Name
    Air Loop Zone Splitter Outlet Node 13,  !- Inlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 1,  !- Outlet 1 Node Name
    1st Air Loop Supply Plenvm Outlet Node 2,  !- Outlet 2 Node Name
    1st Air Loop Supply Plenvm Outlet Node 3,  !- Outlet 3 Node Name
    1st Air Loop Supply Plenvm Outlet Node 6,  !- Outlet 4 Node Name
    1st Air Loop Supply Plenvm Outlet Node 7,  !- Outlet 5 Node Name
    1st Air Loop Supply Plenvm Outlet Node 8,  !- Outlet 6 Node Name
    1st Air Loop Supply Plenvm Outlet Node 9,  !- Outlet 7 Node Name
    1st Air Loop Supply Plenvm Outlet Node 10,  !- Outlet 8 Node Name
    1st Air Loop Supply Plenvm Outlet Node 11,  !- Outlet 9 Node Name
    1st Air Loop Supply Plenvm Outlet Node 12;  !- Outlet 10 Node Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop AHU Outside air Equipment List,  !- Name
    Dehumidifier:Desiccant:NoFans,  !- Component 1 Object Type
    Desiccant 1,             !- Component 1 Name
    HeatExchanger:AirToAir:FlatPlate,  !- Component 2 Object Type
    OA Heat Recovery 1,      !- Component 2 Name
    OutdoorAir:Mixer,        !- Component 3 Object Type
    Air Loop AHU Outdoor Air Mixer;  !- Component 3 Name

ZoneInfiltration:DesignFlowRate,
    1st%Plenvm:1st%Plenvm Infiltration,  !- Name
    1st%Plenvm:1st%Plenvm,   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.013313,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Conference Infiltration,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.006722,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Research%Open%NE Infiltration,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.012919,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Lobby Infiltration,  !- Name
    1ST%FLOOR:1st%Lobby,     !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.079938,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%HVAC%Shaft Infiltration,  !- Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.000908,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Classroom Infiltration,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.043172,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Vestibule Infiltration,  !- Name
    1ST%FLOOR:1st%Vestibule, !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.00239,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Electrical%Room Infiltration,  !- Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.004731,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Restroom Infiltration,  !- Name
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.018131,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Research%Open%NW Infiltration,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.008054,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Research%Open%NM Infiltration,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.009966,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Break%Room Infiltration,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.016523,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Phone%Booth Infiltration,  !- Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.002627,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Volunteer%Area Infiltration,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.014883,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Research%Open%SW Infiltration,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.008302,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Research%Open%SM Infiltration,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.013535,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Research%Open%SE Infiltration,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.013535,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Mchncl%Rm%01 Infiltration,  !- Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.010481,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Corridor Infiltration,  !- Name
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.005667,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Edctn%Strg Infiltration,  !- Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.010001,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Elevator%Machine Infiltration,  !- Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.00201,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2nd%Plenvm:2nd%Plenvm%False Infiltration,  !- Name
    2nd%Plenvm:2nd%Plenvm%False,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.008852,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2nd%Plenvm:2nd%Plenvm%North Infiltration,  !- Name
    2nd%Plenvm:2nd%Plenvm%North,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.000691,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.001582,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.073814,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.009633,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.008655,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.016051,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.011765,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.013364,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.020272,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.001408,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.016731,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.012302,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.008664,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%NORTH:2nd%Lobby Infiltration,  !- Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.062516,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%NORTH:2nd%Restrooms Infiltration,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.02014,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%NORTH:2nd%Corridor Infiltration,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.013161,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%NORTH:2nd%Secure%Files Infiltration,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.006461,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%NORTH:2nd%Conference%03 Infiltration,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.008902,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%NORTH:2nd%Work%Room Infiltration,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.009768,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.01371,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.020563,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

Version,
    8.3;                     !- Version Identifier

Lights,
    1ST%FLOOR:1st%Conference General lighting,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    weekdayOn,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    291.8034,                !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Conference#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%NE General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    485.1372,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NE#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Lobby General lighting,  !- Name
    1ST%FLOOR:1st%Lobby,     !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    3579.1042,               !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Lobby#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Classroom General lighting,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    2615,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    2019.3165,               !- Lighting Level {W}
    5.478,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Classroom#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Vestibule General lighting,  !- Name
    1ST%FLOOR:1st%Vestibule, !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    38.489,                  !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Vestibule#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Electrical%Room General lighting,  !- Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone or ZoneList Name
    1136,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    242.1344,                !- Lighting Level {W}
    5.754,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Electrical%Room#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Restroom General lighting,  !- Name
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    1116,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    579.985,                 !- Lighting Level {W}
    4.101,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Restroom#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%NW General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    299.6988,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NW#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%NM General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    370.8372,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NM#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Break%Room General lighting,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    666.068,                 !- Lighting Level {W}
    4.927,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Break%Room#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Phone%Booth General lighting,  !- Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone or ZoneList Name
    1096,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    116.5122,                !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Phone%Booth#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Volunteer%Area General lighting,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    602.888,                 !- Lighting Level {W}
    4.927,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Volunteer%Area#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%SW General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    308.9076,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SW#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%SM General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    503.6352,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SM#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%SE General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    503.6352,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SE#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Mchncl%Rm%01 General lighting,  !- Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone or ZoneList Name
    1136,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    536.4096,                !- Lighting Level {W}
    5.754,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Mchncl%Rm%01#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Corridor General lighting,  !- Name
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    90.6405,                 !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Corridor#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Edctn%Strg General lighting,  !- Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    1106,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    287.9289,                !- Lighting Level {W}
    3.825,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Edctn%Strg#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Elevator%Machine General lighting,  !- Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone or ZoneList Name
    1136,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    32.1435,                 !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Elevator%Machine#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    2455.7292,               !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NE#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Conference%02 General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    weekdayOn,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    400.599,                 !- Lighting Level {W}
    5.478,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%02#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    288.0408,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    534.1896,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SMW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    391.5264,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SM#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    444.7416,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SE#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    684.3312,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Conference%01 General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    weekdayOn,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    843.309,                 !- Lighting Level {W}
    5.478,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%01#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone or ZoneList Name
    1096,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    54.6756,                 !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Phone%Booth#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    556.8168,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NMW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    409.4172,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NME#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    288.3312,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Lobby General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1579.1496,               !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Lobby#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Restrooms General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    1116,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    527.214,                 !- Lighting Level {W}
    4.101,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Restrooms#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Corridor General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    171.5425,                !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Corridor#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Secure%Files General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    1106,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    198.6792,                !- Lighting Level {W}
    4.101,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Secure%Files#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Conference%03 General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    weekdayOn,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    338.5746,                !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Conference%03#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Work%Room General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    300.3876,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Work%Room#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    456.2868,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME1#GeneralLights;  !- End-Use Subcategory

CoilSystem:Heating:DX,
    Air Loop AHU Heating Coil,      !- Name
    dxheatingOpSch,    !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Heat Pump DX Heating Coil 1;  !- Heating Coil Name

Fan:VariableVolume,
    Desiccant Regen Fan,     !- Name
    2,                       !- Availability Schedule Name 
    0.7,                     !- Fan Total Efficiency
    222,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0,                       !- Fan Power Coefficient 1
    1,                       !- Fan Power Coefficient 2
    0,                       !- Fan Power Coefficient 3
    0,                       !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Outside Air Inlet Node 2,!- Air Inlet Node Name
    Regen Coil Inlet Node;   !- Air Outlet Node Name

Fan:VariableVolume,
    Air Loop AHU Supply Fan, !- Name
    ahuFanOp,                       !- Availability Schedule Name
    0.79,                    !- Fan Total Efficiency
    1740.595,                !- Pressure Rise {Pa}
    autosize,                    !- Maximum Flow Rate {m3/s} 80% fan speed lock
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                    !- Fan Power Minimum Flow Fraction
    0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
    0.81,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    0.0013,                  !- Fan Power Coefficient 1
    0.147,                   !- Fan Power Coefficient 2
    0.9506,                  !- Fan Power Coefficient 3
    -.0998,                  !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    Air Loop AHU Heating Coil Air Outlet Node, !Air Loop AHU Supply Fan Inlet Node,  !- Air Inlet Node Name
    Air Loop Supply Side Outlet 1,  !- Air Outlet Node Name
    VAV Supply Fan Energy;   !- End-Use Subcategory

Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output

AirLoopHVAC:SupplyPath,
    Air Loop Demand Side Supply Path 1,  !- Name
    Air Loop Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop Zone Splitter,  !- Component 1 Name
    AirLoopHVAC:Supplyplenum,!- Component 2 Object Type
    1st Air Loop Supply Plenvm,  !- Component 2 Name
    AirLoopHVAC:Supplyplenum,!- Component 3 Object Type
    2nd Air Loop Supply Plenvm;  !- Component 3 Name

EnergyManagementSystem:OutputVariable,
    DebugRdmOutput, ! Name
    DebugRdm, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

BranchList,
    Air Loop Branches,       !- Name !VAV Inlet Branch,        !- Branch 1 Name !Air Loop AHU Bypass Branch,  !- Branch 2 Name
    Air Loop AHU Main Branch;!- Branch 3 Name

WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    0.013;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    0.0065;                  !- Thickness {m}

WindowMaterial:Gas,
    1005,                    !- Name
    Krypton,                 !- Gas Type
    0.003;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1005,     !- Name
    Krypton,                 !- Gas Type
    0.0015;                  !- Thickness {m}

WindowMaterial:Gas,
    1007,                    !- Name
    Krypton,                 !- Gas Type
    0.008;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1007,     !- Name
    Krypton,                 !- Gas Type
    0.004;                   !- Thickness {m}

WindowMaterial:Gas,
    1024,                    !- Name
    Krypton,                 !- Gas Type
    0.02;                    !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1024,     !- Name
    Krypton,                 !- Gas Type
    0.01;                    !- Thickness {m}

SetpointManager:Scheduled,
    Air Loop Supply Side Outlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    AHUAirSetpoint,          !- Schedule Name
    Air Loop Supply Side Outlet 1;  !- Setpoint Node or NodeList Name!

SetpointManager:Scheduled,
    Mixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHUAirSetpoint,          !- Schedule Name
    Mixed Air Nodes;         !- Setpoint Node or NodeList Name!

SetpointManager:Scheduled,
    Cooling Coil Outlet Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    AHUAirSetpoint,          !- Schedule Name
    AIR LOOP AHU COOLING COIL AIR OUTLET NODE;  !- Setpoint Node or NodeList Name!

SetpointManager:Scheduled,
    Heating Coil Outlet Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    AHUAirSetpoint,          !- Schedule Name
    AIR LOOP AHU HEATING COIL AIR OUTLET NODE;  !- Setpoint Node or NodeList Name

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}

RunPeriod,
    Phipps_CSL_Building_Summer,  !- Name
    6,                       !- Begin Month
    1,                       !- Begin Day of Month
    8,                       !- End Month
    31,                       !- End Day of Month
    Thursday,               !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

SetpointManager:SingleZone:Humidity:Maximum,
    1ST%FLOOR:1st%Research%Open%SM Zone Dehumidifying Humidistat Manager,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    Mixed Air Node,          !- Setpoint Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%SM Zone Air Node;  !- Control Zone Air Node Name

Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

RoomAirModelType,
    1ST%FLOOR:1st%Break%Room Air Model,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Conference Air Model,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Classroom Air Model,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Volunteer%Area Air Model,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Research%Open%SE Air Model,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Research%Open%SM Air Model,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Research%Open%SW Air Model,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Research%Open%NE Air Model,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Research%Open%NM Air Model,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Research%Open%NW Air Model,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP CAPFT,  !- Name
    0.257896E+00,            !- Coefficient1 Constant
    0.389016E-01,            !- Coefficient2 x
    -0.217080E-03,           !- Coefficient3 x**2
    0.468684E-01,            !- Coefficient4 y
    -0.942840E-03,           !- Coefficient5 y**2
    -0.343440E-03,           !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y

Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP EIRFT,  !- Name
    0.933884E+00,            !- Coefficient1 Constant
    -0.582120E-01,           !- Coefficient2 x
    0.450036E-02,            !- Coefficient3 x**2
    0.243000E-02,            !- Coefficient4 y
    0.486000E-03,            !- Coefficient5 y**2
    -0.121500E-02,           !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y

Curve:Biquadratic,
    CondensingBoilerEff,     !- Name
    1.124970374,             !- Coefficient1 Constant
    0.014963852,             !- Coefficient2 x
    -0.02599835,             !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    -1.40464E-6,             !- Coefficient5 y**2
    -0.00153624,             !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    30.0,                    !- Minimum Value of y
    85.0;                    !- Maximum Value of y

Curve:Biquadratic,
    WindACCoolCapFT,         !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    WindACEIRFT,             !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

DesignSpecification:OutdoorAir,
    SZ DSOA 1ST%FLOOR:1st%Conference,  !- Name
    AirChanges/Hour,                     !- Outdoor Air Method
    ,                  !- Outdoor Air Flow per Person {m3/s-person}
    ,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                      !- Outdoor Air Flow per Zone {m3/s}
    1.0,                      !- Outdoor Air Flow Air Changes per Hour
    OAFrac Schedule;  !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    OAReq,  !- Name
    AirChanges/Hour,                     !- Outdoor Air Method
    ,                  !- Outdoor Air Flow per Person {m3/s-person}
    ,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                      !- Outdoor Air Flow per Zone {m3/s}
    3.0,                      !- Outdoor Air Flow Air Changes per Hour
    OAFrac Schedule;  !- Outdoor Air Flow Rate Fraction Schedule Name

Coil:Heating:DX:SingleSpeed,
    Heat Pump DX Heating Coil 1,  !- Name
    alwaysOn,    !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    4.06,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -20,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    ,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    ,                   !- Crankcase Heater Capacity {W}
    ,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,               !- Defrost Strategy
    ,                   !- Defrost Control
    ,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ;  !- Evaporator Air Inlet Node Name

Site:Location,
    Phipps_CSL_Building,     !- Name
    40.5,                    !- Latitude {deg}
    -80.22,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    373;                     !- Elevation {m}

OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

AirLoopHVAC:ReturnPath,
    Air Loop Demand Side Return Path,  !- Name
    Air Loop Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop Zone Mixer;     !- Component 1 Name

FluidProperties:Temperatures,
    R22SaturatedTemperatures,!- Name
    -157.420,                !- Temperature 1 {C}
    -156.000,                !- Temperature 2 {C}
    -154.000,                !- Temperature 3 {C}
    -152.000,                !- Temperature 4 {C}
    -150.000,                !- Temperature 5 {C}
    -148.000,                !- Temperature 6 {C}
    -146.000,                !- Temperature 7 {C}
    -144.000,                !- Temperature 8 {C}
    -142.000,                !- Temperature 9 {C}
    -140.000,                !- Temperature 10 {C}
    -138.000,                !- Temperature 11 {C}
    -136.000,                !- Temperature 12 {C}
    -134.000,                !- Temperature 13 {C}
    -132.000,                !- Temperature 14 {C}
    -130.000,                !- Temperature 15 {C}
    -128.000,                !- Temperature 16 {C}
    -126.000,                !- Temperature 17 {C}
    -124.000,                !- Temperature 18 {C}
    -122.000,                !- Temperature 19 {C}
    -120.000,                !- Temperature 20 {C}
    -118.000,                !- Temperature 21 {C}
    -116.000,                !- Temperature 22 {C}
    -114.000,                !- Temperature 23 {C}
    -112.000,                !- Temperature 24 {C}
    -110.000,                !- Temperature 25 {C}
    -108.000,                !- Temperature 26 {C}
    -106.000,                !- Temperature 27 {C}
    -104.000,                !- Temperature 28 {C}
    -102.000,                !- Temperature 29 {C}
    -100.000,                !- Temperature 30 {C}
    -98.000,                 !- Temperature 31 {C}
    -96.000,                 !- Temperature 32 {C}
    -94.000,                 !- Temperature 33 {C}
    -92.000,                 !- Temperature 34 {C}
    -90.000,                 !- Temperature 35 {C}
    -88.000,                 !- Temperature 36 {C}
    -86.000,                 !- Temperature 37 {C}
    -84.000,                 !- Temperature 38 {C}
    -82.000,                 !- Temperature 39 {C}
    -80.000,                 !- Temperature 40 {C}
    -78.000,                 !- Temperature 41 {C}
    -76.000,                 !- Temperature 42 {C}
    -74.000,                 !- Temperature 43 {C}
    -72.000,                 !- Temperature 44 {C}
    -70.000,                 !- Temperature 45 {C}
    -68.000,                 !- Temperature 46 {C}
    -66.000,                 !- Temperature 47 {C}
    -64.000,                 !- Temperature 48 {C}
    -62.000,                 !- Temperature 49 {C}
    -60.000,                 !- Temperature 50 {C}
    -58.000,                 !- Temperature 51 {C}
    -56.000,                 !- Temperature 52 {C}
    -54.000,                 !- Temperature 53 {C}
    -52.000,                 !- Temperature 54 {C}
    -50.000,                 !- Temperature 55 {C}
    -48.000,                 !- Temperature 56 {C}
    -46.000,                 !- Temperature 57 {C}
    -44.000,                 !- Temperature 58 {C}
    -42.000,                 !- Temperature 59 {C}
    -40.000,                 !- Temperature 60 {C}
    -38.000,                 !- Temperature 61 {C}
    -36.000,                 !- Temperature 62 {C}
    -34.000,                 !- Temperature 63 {C}
    -32.000,                 !- Temperature 64 {C}
    -30.000,                 !- Temperature 65 {C}
    -28.000,                 !- Temperature 66 {C}
    -26.000,                 !- Temperature 67 {C}
    -24.000,                 !- Temperature 68 {C}
    -22.000,                 !- Temperature 69 {C}
    -20.000,                 !- Temperature 70 {C}
    -18.000,                 !- Temperature 71 {C}
    -16.000,                 !- Temperature 72 {C}
    -14.000,                 !- Temperature 73 {C}
    -12.000,                 !- Temperature 74 {C}
    -10.000,                 !- Temperature 75 {C}
    -8.000,                  !- Temperature 76 {C}
    -6.000,                  !- Temperature 77 {C}
    -4.000,                  !- Temperature 78 {C}
    -2.000,                  !- Temperature 79 {C}
    0.000,                   !- Temperature 80 {C}
    2.000,                   !- Temperature 81 {C}
    4.000,                   !- Temperature 82 {C}
    6.000,                   !- Temperature 83 {C}
    8.000,                   !- Temperature 84 {C}
    10.000,                  !- Temperature 85 {C}
    12.000,                  !- Temperature 86 {C}
    14.000,                  !- Temperature 87 {C}
    16.000,                  !- Temperature 88 {C}
    18.000,                  !- Temperature 89 {C}
    20.000,                  !- Temperature 90 {C}
    22.000,                  !- Temperature 91 {C}
    24.000,                  !- Temperature 92 {C}
    26.000,                  !- Temperature 93 {C}
    28.000,                  !- Temperature 94 {C}
    30.000,                  !- Temperature 95 {C}
    32.000,                  !- Temperature 96 {C}
    34.000,                  !- Temperature 97 {C}
    36.000,                  !- Temperature 98 {C}
    38.000,                  !- Temperature 99 {C}
    40.000,                  !- Temperature 100 {C}
    42.000,                  !- Temperature 101 {C}
    44.000,                  !- Temperature 102 {C}
    46.000,                  !- Temperature 103 {C}
    48.000,                  !- Temperature 104 {C}
    50.000,                  !- Temperature 105 {C}
    52.000,                  !- Temperature 106 {C}
    54.000,                  !- Temperature 107 {C}
    56.000,                  !- Temperature 108 {C}
    58.000,                  !- Temperature 109 {C}
    60.000,                  !- Temperature 110 {C}
    62.000,                  !- Temperature 111 {C}
    64.000,                  !- Temperature 112 {C}
    66.000,                  !- Temperature 113 {C}
    68.000,                  !- Temperature 114 {C}
    70.000,                  !- Temperature 115 {C}
    72.000,                  !- Temperature 116 {C}
    74.000,                  !- Temperature 117 {C}
    76.000,                  !- Temperature 118 {C}
    78.000,                  !- Temperature 119 {C}
    80.000,                  !- Temperature 120 {C}
    82.000,                  !- Temperature 121 {C}
    84.000,                  !- Temperature 122 {C}
    86.000,                  !- Temperature 123 {C}
    88.000,                  !- Temperature 124 {C}
    96.145;                  !- Temperature 125 {C}

FluidProperties:Temperatures,
    R22SuperHeatTemperatures,!- Name
    -157.150,                !- Temperature 1 {C}
    -144.435,                !- Temperature 2 {C}
    -131.720,                !- Temperature 3 {C}
    -119.005,                !- Temperature 4 {C}
    -106.290,                !- Temperature 5 {C}
    -93.575,                 !- Temperature 6 {C}
    -80.860,                 !- Temperature 7 {C}
    -68.145,                 !- Temperature 8 {C}
    -55.430,                 !- Temperature 9 {C}
    -42.715,                 !- Temperature 10 {C}
    -30.000,                 !- Temperature 11 {C}
    -26.000,                 !- Temperature 12 {C}
    -22.000,                 !- Temperature 13 {C}
    -18.000,                 !- Temperature 14 {C}
    -14.000,                 !- Temperature 15 {C}
    -10.000,                 !- Temperature 16 {C}
    -8.000,                  !- Temperature 17 {C}
    -6.000,                  !- Temperature 18 {C}
    -4.000,                  !- Temperature 19 {C}
    -2.000,                  !- Temperature 20 {C}
    0.000,                   !- Temperature 21 {C}
    2.000,                   !- Temperature 22 {C}
    4.000,                   !- Temperature 23 {C}
    6.000,                   !- Temperature 24 {C}
    8.000,                   !- Temperature 25 {C}
    10.000,                  !- Temperature 26 {C}
    12.000,                  !- Temperature 27 {C}
    14.000,                  !- Temperature 28 {C}
    16.000,                  !- Temperature 29 {C}
    18.000,                  !- Temperature 30 {C}
    20.000,                  !- Temperature 31 {C}
    22.000,                  !- Temperature 32 {C}
    24.000,                  !- Temperature 33 {C}
    26.000,                  !- Temperature 34 {C}
    28.000,                  !- Temperature 35 {C}
    30.000,                  !- Temperature 36 {C}
    32.000,                  !- Temperature 37 {C}
    34.000,                  !- Temperature 38 {C}
    36.000,                  !- Temperature 39 {C}
    38.000,                  !- Temperature 40 {C}
    40.000,                  !- Temperature 41 {C}
    42.000,                  !- Temperature 42 {C}
    44.000,                  !- Temperature 43 {C}
    46.000,                  !- Temperature 44 {C}
    48.000,                  !- Temperature 45 {C}
    50.000,                  !- Temperature 46 {C}
    52.143,                  !- Temperature 47 {C}
    54.285,                  !- Temperature 48 {C}
    56.428,                  !- Temperature 49 {C}
    58.570,                  !- Temperature 50 {C}
    60.713,                  !- Temperature 51 {C}
    62.855,                  !- Temperature 52 {C}
    64.998,                  !- Temperature 53 {C}
    67.140,                  !- Temperature 54 {C}
    69.283,                  !- Temperature 55 {C}
    71.425,                  !- Temperature 56 {C}
    73.568,                  !- Temperature 57 {C}
    75.710,                  !- Temperature 58 {C}
    77.853,                  !- Temperature 59 {C}
    79.995,                  !- Temperature 60 {C}
    82.138,                  !- Temperature 61 {C}
    84.280,                  !- Temperature 62 {C}
    86.423,                  !- Temperature 63 {C}
    88.565,                  !- Temperature 64 {C}
    90.708,                  !- Temperature 65 {C}
    112.850,                 !- Temperature 66 {C}
    132.850,                 !- Temperature 67 {C}
    152.850;                 !- Temperature 68 {C}

Material, Asphalt_0.01,
   Rough,                                         !- Roughness
    .01,                                          !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.4,                     !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

Material, R-20 board Insulation (Glass fiber board)_0.1268,
   Rough,                                         !- Roughness
    .1268,                                        !- Thickness {m}
   0.036,                                         !- Conductivity {w/m-K}
   160,                                           !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

Material, Lightweight Metallic Cladding_0.006,
   Rough,                                         !- Roughness
    .006,                                         !- Thickness {m}
   0.29,                                          !- Conductivity {w/m-K}
   1250,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.4,                                           !- Solar Absorptance
   0.4;                                           !- Visible Absorptance

Material, MW Glass Wool (rolls)_0.2047,
   Rough,                                         !- Roughness
    .2047,                                        !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

Site:GroundTemperature:BuildingSurface,
    14,                      !- January Ground Temperature {C}
    14,                      !- February Ground Temperature {C}
    14,                      !- March Ground Temperature {C}
    14,                      !- April Ground Temperature {C}
    14,                      !- May Ground Temperature {C}
    14,                      !- June Ground Temperature {C}
    14,                      !- July Ground Temperature {C}
    14,                      !- August Ground Temperature {C}
    14,                      !- September Ground Temperature {C}
    14,                      !- October Ground Temperature {C}
    14,                      !- November Ground Temperature {C}
    14;                      !- December Ground Temperature {C}

EnergyManagementSystem:GlobalVariable,
    NoOccpFlag;  !- No occupancy flag

EnergyManagementSystem:GlobalVariable,
    DebugRdm;  !- Debug

EnergyManagementSystem:GlobalVariable,
    LastMin;  !- Last recorded simulation min

EnergyManagementSystem:GlobalVariable,
    adj_1stFloor1stOpenNE;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_1stFloor1stOpenNW;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_1stFloor1stOpenNM;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_1stFloor1stVol;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_1stFloor1stOpenSW;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_1stFloor1stOpenSM;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_1stFloor1stOpenSE;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_2ndFloor2ndOpenNE;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_2ndFloor2ndOpenSW;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_2ndFloor2ndOpenSMW;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_2ndFloor2ndOpenSM;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_2ndFloor2ndOpenSE;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_2ndFloor2ndOpenSME;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_2ndFloor2ndOpenNMW;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_2ndFloor2ndOpenNME;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_2ndFloor2ndOpenNW;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_2ndFloor2ndOpenSME1;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_1stFloor1stCof;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_2ndFloor2ndCof02;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_2ndFloor2ndCof01;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_2ndFloor2ndCof03;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_1stFloor1stCls;  !- Setpoint adjustment

EnergyManagementSystem:GlobalVariable,
    adj_off_counter;  !- Used to determine the change frequency

EnergyManagementSystem:GlobalVariable,
    adj_cof_counter;  !- Used to determine the change frequency

EnergyManagementSystem:GlobalVariable,
    adj_cls_counter;  !- Used to determine the change frequency

OutdoorAir:Node,
  DX Condenser Air Node,  !- Name
  10;  !- Height Above Ground {m} adjust this value to lower the temp in summer

AvailabilityManager:Scheduled,
    CHW Loop Availability,   !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    HW Loop Availability,    !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop Availability,   !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    Condenser Loop Availability,  !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    ERV SA outlet temperature availability,  !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    Reheat System 1 Availability,  !- Name
    On;                       !- Schedule Name

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    24.4169652172,-12.2585638855,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2184454488,-12.2585638855,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2363733033,0.1071758565,0,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7103972828,0.1071758565,0,  !- X,Y,Z ==> Vertex 4 {m}
    -16.7103972828,-.7770616435,0,  !- X,Y,Z ==> Vertex 5 {m}
    3.5244622129,-.7770616435,0,  !- X,Y,Z ==> Vertex 6 {m}
    3.5244622129,-3.7123491435,0,  !- X,Y,Z ==> Vertex 7 {m}
    24.4169652172,-3.7123491435,0;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -20.2273714,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.35990978,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.35990978,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -16.71039728,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -20.2351855386,-.71208291,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.35990978,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2273714,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2351855386,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -16.71039728,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -16.35990978,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -3.2046049,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.52446221,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    3.52446221,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -3.2046049,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    3.14236205,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2046049,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2046049,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.52446221,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    3.52446221,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    3.14236205,-3.26174553,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    22.69255014,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.69255014,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    20.26772603,-3.71234914,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69255014,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    20.26772603,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    20.26772603,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    22.69255014,-3.71234914,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2351855386,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.71039728,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.71039728,0.10717586,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2363733,0.10717586,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2351855386,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2363733,0.10717586,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,0.10717586,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    8.96942507,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.41696522,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.41696522,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    22.69255014,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    22.69255014,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    20.26772603,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    20.26772603,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    10.62741716,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 8 {m}
    10.62741716,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 9 {m}
    8.96942507,-4.63281119,0.5112;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    24.41696522,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    8.96942507,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    8.96942507,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    10.62741716,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    10.62741716,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    20.26772603,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    20.26772603,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    22.69255014,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 8 {m}
    22.69255014,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 9 {m}
    24.41696522,-3.71234914,0.5112;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Floor_0_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -13.56546279,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55157186,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55157186,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.35990978,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -16.35990978,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -13.56546279,-2.72072938,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Floor_0_0_10006,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.56546279,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.56546279,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.35990978,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -16.35990978,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -9.55157186,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NM_Floor_0_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2046049,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2046049,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -9.55157186,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Floor_0_0_10007,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55157186,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55157186,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2046049,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -20.21844545,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.11132136,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.11132136,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -13.56546279,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -13.56546279,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -16.35990978,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    -16.35990978,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    -20.2273714,-6.10188664,0.5112;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -13.11132136,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.21844545,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2273714,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.35990978,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -16.35990978,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -13.56546279,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    -13.56546279,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    -13.11132136,-10.49749083,0.5112;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_8_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    3.14236205,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.63284823,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.63284823,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.52446221,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    3.52446221,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    3.14236205,-3.26174553,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    6.63284823,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.52446221,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    3.52446221,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    6.63284823,-3.71234914,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_9_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Floor_0_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    3.14236205,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    8.96942507,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    8.96942507,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    10.62741716,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    10.62741716,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    6.63284823,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    6.63284823,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    3.14236205,-5.64601243,0.5112;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Floor_0_0_10010,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_9_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    8.96942507,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    6.63284823,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    6.63284823,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    10.62741716,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    10.62741716,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    8.96942507,-4.63281119,0.5112;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_10_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Floor_0_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -13.11132136,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55157186,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55157186,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -13.56546279,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -13.56546279,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -13.11132136,-10.49749083,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Floor_0_0_10011,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_10_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.11132136,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.11132136,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -13.56546279,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -13.56546279,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -9.55157186,-5.64601243,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_11_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SM_Floor_0_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2046049,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2046049,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -9.55157186,-5.64601243,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Floor_0_0_10012,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_11_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55157186,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55157186,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2046049,-5.64601243,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_12_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SE_Floor_0_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2046049,-5.64601243,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Floor_0_0_10013,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_12_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2046049,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2046049,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.14236205,-5.64601243,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4169652172,-12.25856389,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.4169652172,-3.71234914,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.4169652172,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    24.4169652172,-12.25856389,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.41696522,-3.7123491435,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.91146221,-3.7123491435,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.91146221,-3.7123491435,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    24.41696522,-3.7123491435,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5244622129,-3.32534914,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5244622129,-.77706164,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5244622129,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.5244622129,-3.32534914,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5244622129,-3.71234914,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5244622129,-3.32534914,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5244622129,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.5244622129,-3.71234914,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.52446221,-.7770616435,0,  !- X,Y,Z ==> Vertex 1 {m}
    -16.32339728,-.7770616435,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.32339728,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.52446221,-.7770616435,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,-.39006164,0,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7103972828,0.10717586,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7103972828,0.10717586,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7103972828,-.39006164,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_6_1_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,-.77706164,0,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7103972828,-.39006164,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7103972828,-.39006164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7103972828,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,0.1071758565,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2363733,0.1071758565,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2363733,0.1071758565,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,0.1071758565,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2363733033,0.1071758613,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2184454488,-12.2585638828,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2184454488,-12.2585638828,0.3588,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2363733033,0.1071758613,0.3588;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_8_1_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2363733033,0.1071758613,0.3588,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2184454488,-12.2585638828,0.3588,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2184454488,-12.2585638828,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2363733033,0.1071758613,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.21844545,-12.2585638855,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.41696522,-12.2585638855,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.41696522,-12.2585638855,0.3588,  !- X,Y,Z ==> Vertex 3 {m}
    -20.21844545,-12.2585638855,0.3588;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_9_1_0,  !- Name
    Wall,                    !- Surface Type
    EXTWALL_LIGHT_ASHRAE901_2013_ZONE5,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.21844545,-12.2585638855,0.3588,  !- X,Y,Z ==> Vertex 1 {m}
    24.41696522,-12.2585638855,0.3588,  !- X,Y,Z ==> Vertex 2 {m}
    24.41696522,-12.2585638855,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -20.21844545,-12.2585638855,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -20.2273714,-6.10188664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -16.35990978,-6.10188664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -16.35990978,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    -16.71039728,-.71208291,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    -20.23518554,-.71208291,4.4222;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10014,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.35990978,-6.10188664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2273714,-6.10188664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -20.23518554,-.71208291,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,-.71208291,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    -16.71039728,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    -16.35990978,-.77706164,4.4222;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7103972828,-.7120829106,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7103972828,-.7120829106,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7103972828,-.7770616435,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    17,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%HVAC%Shaft_Partition_5_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,-.7120829106,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.23518554,-.7120829106,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.23518554,-.7120829106,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,-.7120829106,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Partition_5_0_10015,  !- Name
    Wall,                    !- Surface Type
    18,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.23518554,-.7120829106,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.71039728,-.7120829106,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.71039728,-.7120829106,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -20.23518554,-.7120829106,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2351855416,-.7120829106,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.227371402,-6.1018866435,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.227371402,-6.1018866435,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2351855416,-.7120829106,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_5_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2273714,-6.1018866435,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.35990978,-6.1018866435,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.35990978,-6.1018866435,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2273714,-6.1018866435,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_5_0_10016,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.35990978,-6.1018866435,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2273714,-6.1018866435,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2273714,-6.1018866435,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.35990978,-6.1018866435,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    23,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_4_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.3599097828,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.3599097828,-2.72072938,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3599097828,-6.10188664,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_4_0_10017,  !- Name
    Wall,                    !- Surface Type
    24,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.3599097828,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.3599097828,-6.10188664,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3599097828,-2.72072938,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    23,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.3599097828,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.3599097828,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3599097828,-2.72072938,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_10018,  !- Name
    Wall,                    !- Surface Type
    24,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.3599097828,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.3599097828,-2.72072938,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3599097828,-.77706164,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7103972828,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7103972828,-.7770616435,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3599097828,-.7770616435,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    6.63284823,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.9114622382,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.9114633386,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.99366221,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    3.99366221,-.45413456,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    6.63284823,-.45413456,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.91146224,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.52446221,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.52446221,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.91146334,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -3.2046049,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.63284823,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    6.63284823,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    3.99366221,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    3.99366221,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    -3.2046049,-.77706164,4.4222;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10020,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    6.63284823,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2046049,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    -3.2046049,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    3.99366221,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    3.99366221,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    6.63284823,-.45413456,4.4222;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_21_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.6328482305,-.45413456,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.6328482305,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.6328482305,-3.26174553,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_21_0_10021,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,-.45413456,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.6328482305,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.6328482305,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.6328482305,-.45413456,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_20_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,-.4541345596,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.99366221,-.4541345596,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.99366221,-.4541345596,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.63284823,-.4541345596,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_20_0_10023,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,-.4541345596,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.63284823,-.4541345596,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.63284823,-.4541345596,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.99366221,-.4541345596,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,-.4541345596,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.9936622129,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.9936622129,-.7770616435,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.9936622129,-.4541345596,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.60666221,-.7770616435,0.5112000036,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2046049,-.7770616435,0.5112000036,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2046049,-.7770616435,0.7652000036,  !- X,Y,Z ==> Vertex 3 {m}
    3.60666221,-.7770616435,0.7652000036;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_light_ashrae901_2013_zone5,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    3.99366221,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.60666221,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.60666221,-.7770616435,0.7652,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2046049,-.7770616435,0.7652,  !- X,Y,Z ==> Vertex 4 {m}
    -3.2046049,-.7770616435,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    3.99366221,-.7770616435,4.4222;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    23,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_4_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.1423620527,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.1423620527,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.1423620527,-5.64601243,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_4_0_10024,  !- Name
    Wall,                    !- Surface Type
    24,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.1423620527,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.1423620527,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.1423620527,-3.26174553,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    31,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.63284823,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.63284823,-3.2617455266,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.14236205,-3.2617455266,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_10025,  !- Name
    Wall,                    !- Surface Type
    32,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-3.2617455266,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.63284823,-3.2617455266,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_ashrae901_2013_zone5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    27,                      !- Number of Vertices
    27.37350345,-4.07809745,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.80396522,-4.07809745,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.80396522,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    24.63899815,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    24.63899815,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    22.69255014,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    22.69255014,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    20.26772603,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 8 {m}
    20.26772603,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 9 {m}
    6.63284823,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 10 {m}
    6.63284823,-.45413456,0.5112,  !- X,Y,Z ==> Vertex 11 {m}
    3.99366221,-.45413456,0.5112,  !- X,Y,Z ==> Vertex 12 {m}
    3.99366221,6.23490958,0.5112,  !- X,Y,Z ==> Vertex 13 {m}
    8.26992158,6.23490958,0.5112,  !- X,Y,Z ==> Vertex 14 {m}
    8.26992158,7.68721857,0.5112,  !- X,Y,Z ==> Vertex 15 {m}
    12.60163945,7.68721857,0.5112,  !- X,Y,Z ==> Vertex 16 {m}
    13.8931897,8.44849214,0.5112,  !- X,Y,Z ==> Vertex 17 {m}
    14.79667207,6.86608067,0.5112,  !- X,Y,Z ==> Vertex 18 {m}
    19.49050984,9.5794506,0.5112,  !- X,Y,Z ==> Vertex 19 {m}
    20.82535882,7.23828161,0.5112,  !- X,Y,Z ==> Vertex 20 {m}
    22.89058965,8.429079,0.5112,  !- X,Y,Z ==> Vertex 21 {m}
    23.85034312,6.74267542,0.5112,  !- X,Y,Z ==> Vertex 22 {m}
    26.10488176,8.04481029,0.5112,  !- X,Y,Z ==> Vertex 23 {m}
    27.71813205,5.25057883,0.5112,  !- X,Y,Z ==> Vertex 24 {m}
    29.69483605,5.25057883,0.5112,  !- X,Y,Z ==> Vertex 25 {m}
    29.69483605,2.87497883,0.5112,  !- X,Y,Z ==> Vertex 26 {m}
    27.37350345,2.87497883,0.5112;  !- X,Y,Z ==> Vertex 27 {m}

BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    6.63284823,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    20.26772603,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    20.26772603,-4.45387898,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.69255014,-4.45387898,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    22.69255014,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    24.63899815,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    24.63899815,-4.07809745,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    27.37350345,-4.07809745,4.4222,  !- X,Y,Z ==> Vertex 8 {m}
    27.37350345,0.11987586,4.4222,  !- X,Y,Z ==> Vertex 9 {m}
