    5.7103,                  !- Vertex 2 Z-coordinate {m}
    -1.72083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    6.2563,                  !- Vertex 3 Z-coordinate {m}
    -.26583779,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    6.2563;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.42416221,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.4093,                  !- Vertex 1 Z-coordinate {m}
    -.10083779,              !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.4093,                  !- Vertex 2 Z-coordinate {m}
    -.10083779,              !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    1.42416221,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.26583779,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.4093,                  !- Vertex 1 Z-coordinate {m}
    -1.72083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.4093,                  !- Vertex 2 Z-coordinate {m}
    -1.72083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    -.26583779,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.42416221,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    6.4213,                  !- Vertex 1 Z-coordinate {m}
    -1.72083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    6.4213,                  !- Vertex 2 Z-coordinate {m}
    -1.72083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.2443,                  !- Vertex 3 Z-coordinate {m}
    1.42416221,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.2443;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.88783779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.2723,                  !- Vertex 1 Z-coordinate {m}
    -3.1659487,              !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.2723,                  !- Vertex 2 Z-coordinate {m}
    -3.1659487,              !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9533,                  !- Vertex 3 Z-coordinate {m}
    -1.88783779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9533;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_0_0_0_0_Door_10171,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.93581946,             !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    23.91581946,             !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    23.91581946,             !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    21.93581946,             !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_0_0_0_0_Door_10171,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_10169,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.91581946,             !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    21.93581946,             !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    21.93581946,             !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    23.91581946,             !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_0_0_0_0_Door_10173,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -6.377216965,            !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -5.367216965,            !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -5.367216965,            !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -6.377216965,            !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_0_0_0_0_Door_10173,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_10171,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -5.367216965,            !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -6.377216965,            !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -6.377216965,            !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -5.367216965,            !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_13_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_13_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_6_0_0_0_0_0_Door_10175,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -4.05699833,             !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -2.07699833,             !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -2.07699833,             !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -4.05699833,             !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_6_0_0_0_0_0_Door_10175,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_6_0_10173,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_13_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -2.07699833,             !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -4.05699833,             !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -4.05699833,             !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -2.07699833,             !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_16_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_46_0_0_0_0_0_Win_10177,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4656459337,            !- Vertex 1 X-coordinate {m}
    0.072257863,             !- Vertex 1 Y-coordinate {m}
    4.86891,                 !- Vertex 1 Z-coordinate {m}
    9.4668645901,            !- Vertex 2 X-coordinate {m}
    5.65301845,              !- Vertex 2 Y-coordinate {m}
    4.86891,                 !- Vertex 2 Z-coordinate {m}
    9.4668645901,            !- Vertex 3 X-coordinate {m}
    5.65301845,              !- Vertex 3 Y-coordinate {m}
    9.05469,                 !- Vertex 3 Z-coordinate {m}
    9.4656459337,            !- Vertex 4 X-coordinate {m}
    0.072257863,             !- Vertex 4 Y-coordinate {m}
    9.05469;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_46_0_0_0_0_0_Win_10177,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_46_0_10175,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_16_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4668645901,            !- Vertex 1 X-coordinate {m}
    5.65301845,              !- Vertex 1 Y-coordinate {m}
    4.86891,                 !- Vertex 1 Z-coordinate {m}
    9.4656459337,            !- Vertex 2 X-coordinate {m}
    0.072257863,             !- Vertex 2 Y-coordinate {m}
    4.86891,                 !- Vertex 2 Z-coordinate {m}
    9.4656459337,            !- Vertex 3 X-coordinate {m}
    0.072257863,             !- Vertex 3 Y-coordinate {m}
    9.05469,                 !- Vertex 3 Z-coordinate {m}
    9.4668645901,            !- Vertex 4 X-coordinate {m}
    5.65301845,              !- Vertex 4 Y-coordinate {m}
    9.05469;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_26_0_0_0_0_0_Hole_10180,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.0267745161,            !- Vertex 1 X-coordinate {m}
    6.1312129577,            !- Vertex 1 Y-coordinate {m}
    4.83091,                 !- Vertex 1 Z-coordinate {m}
    7.5691669497,            !- Vertex 2 X-coordinate {m}
    6.1312130352,            !- Vertex 2 Y-coordinate {m}
    4.83091,                 !- Vertex 2 Z-coordinate {m}
    7.5691669497,            !- Vertex 3 X-coordinate {m}
    6.1312130352,            !- Vertex 3 Y-coordinate {m}
    9.09269,                 !- Vertex 3 Z-coordinate {m}
    9.0267745161,            !- Vertex 4 X-coordinate {m}
    6.1312129577,            !- Vertex 4 Y-coordinate {m}
    9.09269;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_26_0_0_0_0_0_Hole_10180,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_26_0_10178,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.5691669497,            !- Vertex 1 X-coordinate {m}
    6.1312130352,            !- Vertex 1 Y-coordinate {m}
    4.83091,                 !- Vertex 1 Z-coordinate {m}
    9.0267745161,            !- Vertex 2 X-coordinate {m}
    6.1312129577,            !- Vertex 2 Y-coordinate {m}
    4.83091,                 !- Vertex 2 Z-coordinate {m}
    9.0267745161,            !- Vertex 3 X-coordinate {m}
    6.1312129577,            !- Vertex 3 Y-coordinate {m}
    9.09269,                 !- Vertex 3 Z-coordinate {m}
    7.5691669497,            !- Vertex 4 X-coordinate {m}
    6.1312130352,            !- Vertex 4 Y-coordinate {m}
    9.09269;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_28_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_28_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_58_0_0_0_0_0_Win_10183,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.44320522,             !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.86891,                 !- Vertex 1 Z-coordinate {m}
    20.90320522,             !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.86891,                 !- Vertex 2 Z-coordinate {m}
    20.90320522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    7.21891,                 !- Vertex 3 Z-coordinate {m}
    23.44320522,             !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    7.21891;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_58_0_0_0_0_0_Win_10183,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_58_0_10181,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_28_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.90320522,             !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.86891,                 !- Vertex 1 Z-coordinate {m}
    23.44320522,             !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.86891,                 !- Vertex 2 Z-coordinate {m}
    23.44320522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    7.21891,                 !- Vertex 3 Z-coordinate {m}
    20.90320522,             !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    7.21891;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -3.80762414,             !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -2.28262414,             !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -2.28262414,             !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -3.80762414,             !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -3.80762414,             !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -2.28262414,             !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -2.28262414,             !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -3.80762414,             !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -3.80762414,             !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -2.28262414,             !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -2.28262414,             !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -3.80762414,             !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.5454349407,          !- Vertex 1 X-coordinate {m}
    -12.5117597337,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    -18.02043519,            !- Vertex 2 X-coordinate {m}
    -12.510887885,           !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    -18.02043519,            !- Vertex 3 X-coordinate {m}
    -12.510887885,           !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -19.5454349407,          !- Vertex 4 X-coordinate {m}
    -12.5117597337,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.5454349407,          !- Vertex 1 X-coordinate {m}
    -12.5117597337,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    -18.02043519,            !- Vertex 2 X-coordinate {m}
    -12.510887885,           !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    -18.02043519,            !- Vertex 3 X-coordinate {m}
    -12.510887885,           !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -19.5454349407,          !- Vertex 4 X-coordinate {m}
    -12.5117597337,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.5454349407,          !- Vertex 1 X-coordinate {m}
    -12.5117597337,          !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    -18.02043519,            !- Vertex 2 X-coordinate {m}
    -12.510887885,           !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    -18.02043519,            !- Vertex 3 X-coordinate {m}
    -12.510887885,           !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    -19.5454349407,          !- Vertex 4 X-coordinate {m}
    -12.5117597337,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.4064348,             !- Vertex 1 X-coordinate {m}
    -12.5122519709,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -19.7124349135,          !- Vertex 2 X-coordinate {m}
    -12.5118552083,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -19.7124349135,          !- Vertex 3 X-coordinate {m}
    -12.5118552083,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -20.4064348,             !- Vertex 4 X-coordinate {m}
    -12.5122519709,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.8534352173,          !- Vertex 1 X-coordinate {m}
    -12.5107924105,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    -16.4919704998,          !- Vertex 2 X-coordinate {m}
    -12.5100140555,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    -16.4919704998,          !- Vertex 3 X-coordinate {m}
    -12.5100140555,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -17.8534352173,          !- Vertex 4 X-coordinate {m}
    -12.5107924105,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.8534352173,          !- Vertex 1 X-coordinate {m}
    -12.5107924105,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -16.4919704998,          !- Vertex 2 X-coordinate {m}
    -12.5100140555,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -16.4919704998,          !- Vertex 3 X-coordinate {m}
    -12.5100140555,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    -17.8534352173,          !- Vertex 4 X-coordinate {m}
    -12.5107924105,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -10.80680028,            !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -12.42780028,            !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -12.42780028,            !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -10.80680028,            !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.6684357378,          !- Vertex 1 X-coordinate {m}
    -12.5089715332,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    -13.1784359813,          !- Vertex 2 X-coordinate {m}
    -12.5081196942,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    -13.1784359813,          !- Vertex 3 X-coordinate {m}
    -12.5081196942,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -14.6684357378,          !- Vertex 4 X-coordinate {m}
    -12.5089715332,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.0134360082,          !- Vertex 1 X-coordinate {m}
    -12.508025363,           !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    -11.5234362517,          !- Vertex 2 X-coordinate {m}
    -12.507173524,           !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    -11.5234362517,          !- Vertex 3 X-coordinate {m}
    -12.507173524,           !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -13.0134360082,          !- Vertex 4 X-coordinate {m}
    -12.508025363,           !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.6684357378,          !- Vertex 1 X-coordinate {m}
    -12.5089715332,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    -13.1784359813,          !- Vertex 2 X-coordinate {m}
    -12.5081196942,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    -13.1784359813,          !- Vertex 3 X-coordinate {m}
    -12.5081196942,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -14.6684357378,          !- Vertex 4 X-coordinate {m}
    -12.5089715332,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.0134360082,          !- Vertex 1 X-coordinate {m}
    -12.508025363,           !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    -11.5234362517,          !- Vertex 2 X-coordinate {m}
    -12.507173524,           !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    -11.5234362517,          !- Vertex 3 X-coordinate {m}
    -12.507173524,           !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -13.0134360082,          !- Vertex 4 X-coordinate {m}
    -12.508025363,           !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.6684357378,          !- Vertex 1 X-coordinate {m}
    -12.5089715332,          !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    -11.5234362517,          !- Vertex 2 X-coordinate {m}
    -12.507173524,           !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    -11.5234362517,          !- Vertex 3 X-coordinate {m}
    -12.507173524,           !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    -14.6684357378,          !- Vertex 4 X-coordinate {m}
    -12.5089715332,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.3229705274,          !- Vertex 1 X-coordinate {m}
    -12.5099174375,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    -14.8354357105,          !- Vertex 2 X-coordinate {m}
    -12.5090670077,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    -14.8354357105,          !- Vertex 3 X-coordinate {m}
    -12.5090670077,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -16.3229705274,          !- Vertex 4 X-coordinate {m}
    -12.5099174375,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.3229705274,          !- Vertex 1 X-coordinate {m}
    -12.5099174375,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -14.8354357105,          !- Vertex 2 X-coordinate {m}
    -12.5090670077,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -14.8354357105,          !- Vertex 3 X-coordinate {m}
    -12.5090670077,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    -16.3229705274,          !- Vertex 4 X-coordinate {m}
    -12.5099174375,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.356436279,           !- Vertex 1 X-coordinate {m}
    -12.5070780494,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    -8.9058924195,           !- Vertex 2 X-coordinate {m}
    -12.5056770634,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    -8.9058924195,           !- Vertex 3 X-coordinate {m}
    -12.5056770634,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -11.356436279,           !- Vertex 4 X-coordinate {m}
    -12.5070780494,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.356436279,           !- Vertex 1 X-coordinate {m}
    -12.5070780494,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -8.9058924195,           !- Vertex 2 X-coordinate {m}
    -12.5056770634,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -8.9058924195,           !- Vertex 3 X-coordinate {m}
    -12.5056770634,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    -11.356436279,           !- Vertex 4 X-coordinate {m}
    -12.5070780494,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.1714367995,           !- Vertex 1 X-coordinate {m}
    -12.5052571721,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    -6.681437043,            !- Vertex 2 X-coordinate {m}
    -12.5044053331,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    -6.681437043,            !- Vertex 3 X-coordinate {m}
    -12.5044053331,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -8.1714367995,           !- Vertex 4 X-coordinate {m}
    -12.5052571721,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.51643707,             !- Vertex 1 X-coordinate {m}
    -12.5043110019,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    -5.0264373135,           !- Vertex 2 X-coordinate {m}
    -12.5034591629,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    -5.0264373135,           !- Vertex 3 X-coordinate {m}
    -12.5034591629,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -6.51643707,             !- Vertex 4 X-coordinate {m}
    -12.5043110019,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.1714367995,           !- Vertex 1 X-coordinate {m}
    -12.5052571721,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    -6.681437043,            !- Vertex 2 X-coordinate {m}
    -12.5044053331,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    -6.681437043,            !- Vertex 3 X-coordinate {m}
    -12.5044053331,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -8.1714367995,           !- Vertex 4 X-coordinate {m}
    -12.5052571721,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.51643707,             !- Vertex 1 X-coordinate {m}
    -12.5043110019,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    -5.0264373135,           !- Vertex 2 X-coordinate {m}
    -12.5034591629,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    -5.0264373135,           !- Vertex 3 X-coordinate {m}
    -12.5034591629,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -6.51643707,             !- Vertex 4 X-coordinate {m}
    -12.5043110019,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.1714367995,           !- Vertex 1 X-coordinate {m}
    -12.5052571721,          !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    -5.0264373135,           !- Vertex 2 X-coordinate {m}
    -12.5034591629,          !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    -5.0264373135,           !- Vertex 3 X-coordinate {m}
    -12.5034591629,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    -8.1714367995,           !- Vertex 4 X-coordinate {m}
    -12.5052571721,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.7368924471,           !- Vertex 1 X-coordinate {m}
    -12.5055804454,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    -8.3384367722,           !- Vertex 2 X-coordinate {m}
    -12.5053526467,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    -8.3384367722,           !- Vertex 3 X-coordinate {m}
    -12.5053526467,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -8.7368924471,           !- Vertex 4 X-coordinate {m}
    -12.5055804454,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.7368924471,           !- Vertex 1 X-coordinate {m}
    -12.5055804454,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -8.3384367722,           !- Vertex 2 X-coordinate {m}
    -12.5053526467,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -8.3384367722,           !- Vertex 3 X-coordinate {m}
    -12.5053526467,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    -8.7368924471,           !- Vertex 4 X-coordinate {m}
    -12.5055804454,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.8594373408,           !- Vertex 1 X-coordinate {m}
    -12.5033636884,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    -3.3349486899,           !- Vertex 2 X-coordinate {m}
    -12.5024921319,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    -3.3349486899,           !- Vertex 3 X-coordinate {m}
    -12.5024921319,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -4.8594373408,           !- Vertex 4 X-coordinate {m}
    -12.5033636884,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.8594373408,           !- Vertex 1 X-coordinate {m}
    -12.5033636884,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -3.3349486899,           !- Vertex 2 X-coordinate {m}
    -12.5024921319,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -3.3349486899,           !- Vertex 3 X-coordinate {m}
    -12.5024921319,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    -4.8594373408,           !- Vertex 4 X-coordinate {m}
    -12.5033636884,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.6744378613,           !- Vertex 1 X-coordinate {m}
    -12.501542811,           !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    -.1844381048,            !- Vertex 2 X-coordinate {m}
    -12.500690972,           !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    -.1844381048,            !- Vertex 3 X-coordinate {m}
    -12.500690972,           !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -1.6744378613,           !- Vertex 4 X-coordinate {m}
    -12.501542811,           !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0194381317,            !- Vertex 1 X-coordinate {m}
    -12.5005966409,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    1.4705616248,            !- Vertex 2 X-coordinate {m}
    -12.4997448019,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    1.4705616248,            !- Vertex 3 X-coordinate {m}
    -12.4997448019,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -.0194381317,            !- Vertex 4 X-coordinate {m}
    -12.5005966409,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.6744378613,           !- Vertex 1 X-coordinate {m}
    -12.501542811,           !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    -.1844381048,            !- Vertex 2 X-coordinate {m}
    -12.500690972,           !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    -.1844381048,            !- Vertex 3 X-coordinate {m}
    -12.500690972,           !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -1.6744378613,           !- Vertex 4 X-coordinate {m}
    -12.501542811,           !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0194381317,            !- Vertex 1 X-coordinate {m}
    -12.5005966409,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    1.4705616248,            !- Vertex 2 X-coordinate {m}
    -12.4997448019,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    1.4705616248,            !- Vertex 3 X-coordinate {m}
    -12.4997448019,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -.0194381317,            !- Vertex 4 X-coordinate {m}
    -12.5005966409,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.6744378613,           !- Vertex 1 X-coordinate {m}
    -12.501542811,           !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    1.4705616248,            !- Vertex 2 X-coordinate {m}
    -12.4997448019,          !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    1.4705616248,            !- Vertex 3 X-coordinate {m}
    -12.4997448019,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    -1.6744378613,           !- Vertex 4 X-coordinate {m}
    -12.501542811,           !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.1659487175,           !- Vertex 1 X-coordinate {m}
    -12.5023955139,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    -1.841437834,            !- Vertex 2 X-coordinate {m}
    -12.5016382856,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    -1.841437834,            !- Vertex 3 X-coordinate {m}
    -12.5016382856,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -3.1659487175,           !- Vertex 4 X-coordinate {m}
    -12.5023955139,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.1659487175,           !- Vertex 1 X-coordinate {m}
    -12.5023955139,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -1.841437834,            !- Vertex 2 X-coordinate {m}
    -12.5016382856,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -1.841437834,            !- Vertex 3 X-coordinate {m}
    -12.5016382856,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    -3.1659487175,           !- Vertex 4 X-coordinate {m}
    -12.5023955139,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.6375615975,            !- Vertex 1 X-coordinate {m}
    -12.4996493273,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    3.0043527741,            !- Vertex 2 X-coordinate {m}
    -12.4988679271,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    3.0043527741,            !- Vertex 3 X-coordinate {m}
    -12.4988679271,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    1.6375615975,            !- Vertex 4 X-coordinate {m}
    -12.4996493273,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.6375615975,            !- Vertex 1 X-coordinate {m}
    -12.4996493273,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    3.0043527741,            !- Vertex 2 X-coordinate {m}
    -12.4988679271,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    3.0043527741,            !- Vertex 3 X-coordinate {m}
    -12.4988679271,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    1.6375615975,            !- Vertex 4 X-coordinate {m}
    -12.4996493273,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.822561077,             !- Vertex 1 X-coordinate {m}
    -12.49782845,            !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    6.3125608335,            !- Vertex 2 X-coordinate {m}
    -12.496976611,           !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    6.3125608335,            !- Vertex 3 X-coordinate {m}
    -12.496976611,           !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    4.822561077,             !- Vertex 4 X-coordinate {m}
    -12.49782845,            !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.4775608065,            !- Vertex 1 X-coordinate {m}
    -12.4968822798,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    7.967560563,             !- Vertex 2 X-coordinate {m}
    -12.4960304408,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    7.967560563,             !- Vertex 3 X-coordinate {m}
    -12.4960304408,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    6.4775608065,            !- Vertex 4 X-coordinate {m}
    -12.4968822798,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.822561077,             !- Vertex 1 X-coordinate {m}
    -12.49782845,            !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    6.3125608335,            !- Vertex 2 X-coordinate {m}
    -12.496976611,           !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    6.3125608335,            !- Vertex 3 X-coordinate {m}
    -12.496976611,           !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    4.822561077,             !- Vertex 4 X-coordinate {m}
    -12.49782845,            !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.4775608065,            !- Vertex 1 X-coordinate {m}
    -12.4968822798,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    7.967560563,             !- Vertex 2 X-coordinate {m}
    -12.4960304408,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    7.967560563,             !- Vertex 3 X-coordinate {m}
    -12.4960304408,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    6.4775608065,            !- Vertex 4 X-coordinate {m}
    -12.4968822798,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.822561077,             !- Vertex 1 X-coordinate {m}
    -12.49782845,            !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    7.967560563,             !- Vertex 2 X-coordinate {m}
    -12.4960304408,          !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    7.967560563,             !- Vertex 3 X-coordinate {m}
    -12.4960304408,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    4.822561077,             !- Vertex 4 X-coordinate {m}
    -12.49782845,            !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.1733527465,            !- Vertex 1 X-coordinate {m}
    -12.4987713092,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    4.6555611043,            !- Vertex 2 X-coordinate {m}
    -12.4979239245,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    4.6555611043,            !- Vertex 3 X-coordinate {m}
    -12.4979239245,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    3.1733527465,            !- Vertex 4 X-coordinate {m}
    -12.4987713092,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.1733527465,            !- Vertex 1 X-coordinate {m}
    -12.4987713092,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    4.6555611043,            !- Vertex 2 X-coordinate {m}
    -12.4979239245,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    4.6555611043,            !- Vertex 3 X-coordinate {m}
    -12.4979239245,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    3.1733527465,            !- Vertex 4 X-coordinate {m}
    -12.4987713092,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.1345605357,            !- Vertex 1 X-coordinate {m}
    -12.4959349662,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    9.5206521592,            !- Vertex 2 X-coordinate {m}
    -12.4951425319,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    9.5206521592,            !- Vertex 3 X-coordinate {m}
    -12.4951425319,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    8.1345605357,            !- Vertex 4 X-coordinate {m}
    -12.4959349662,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.1345605357,            !- Vertex 1 X-coordinate {m}
    -12.4959349662,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    9.5206521592,            !- Vertex 2 X-coordinate {m}
    -12.4951425319,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    9.5206521592,            !- Vertex 3 X-coordinate {m}
    -12.4951425319,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    8.1345605357,            !- Vertex 4 X-coordinate {m}
    -12.4959349662,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.3195600152,           !- Vertex 1 X-coordinate {m}
    -12.4941140889,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    12.8095597717,           !- Vertex 2 X-coordinate {m}
    -12.4932622499,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    12.8095597717,           !- Vertex 3 X-coordinate {m}
    -12.4932622499,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    11.3195600152,           !- Vertex 4 X-coordinate {m}
    -12.4941140889,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.9745597447,           !- Vertex 1 X-coordinate {m}
    -12.4931679187,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    14.4645595012,           !- Vertex 2 X-coordinate {m}
    -12.4923160797,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    14.4645595012,           !- Vertex 3 X-coordinate {m}
    -12.4923160797,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    12.9745597447,           !- Vertex 4 X-coordinate {m}
    -12.4931679187,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.3195600152,           !- Vertex 1 X-coordinate {m}
    -12.4941140889,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    12.8095597717,           !- Vertex 2 X-coordinate {m}
    -12.4932622499,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    12.8095597717,           !- Vertex 3 X-coordinate {m}
    -12.4932622499,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    11.3195600152,           !- Vertex 4 X-coordinate {m}
    -12.4941140889,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.9745597447,           !- Vertex 1 X-coordinate {m}
    -12.4931679187,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    14.4645595012,           !- Vertex 2 X-coordinate {m}
    -12.4923160797,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    14.4645595012,           !- Vertex 3 X-coordinate {m}
    -12.4923160797,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    12.9745597447,           !- Vertex 4 X-coordinate {m}
    -12.4931679187,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.3195600152,           !- Vertex 1 X-coordinate {m}
    -12.4941140889,          !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    14.4645595012,           !- Vertex 2 X-coordinate {m}
    -12.4923160797,          !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    14.4645595012,           !- Vertex 3 X-coordinate {m}
    -12.4923160797,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    11.3195600152,           !- Vertex 4 X-coordinate {m}
    -12.4941140889,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.8585589466,           !- Vertex 1 X-coordinate {m}
    -12.4903757163,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    19.3174397182,           !- Vertex 2 X-coordinate {m}
    -12.4895416681,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    19.3174397182,           !- Vertex 3 X-coordinate {m}
    -12.4895416681,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    17.8585589466,           !- Vertex 4 X-coordinate {m}
    -12.4903757163,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.8585589466,           !- Vertex 1 X-coordinate {m}
    -12.4903757163,          !- Vertex 1 Y-coordinate {m}
    6.3983,                  !- Vertex 1 Z-coordinate {m}
    19.3174397182,           !- Vertex 2 X-coordinate {m}
    -12.4895416681,          !- Vertex 2 Y-coordinate {m}
    6.3983,                  !- Vertex 2 Z-coordinate {m}
    19.3174397182,           !- Vertex 3 X-coordinate {m}
    -12.4895416681,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    17.8585589466,           !- Vertex 4 X-coordinate {m}
    -12.4903757163,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.8585589466,           !- Vertex 1 X-coordinate {m}
    -12.4903757163,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    19.3174397182,           !- Vertex 2 X-coordinate {m}
    -12.4895416681,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    19.3174397182,           !- Vertex 3 X-coordinate {m}
    -12.4895416681,          !- Vertex 3 Y-coordinate {m}
    6.2293,                  !- Vertex 3 Z-coordinate {m}
    17.8585589466,           !- Vertex 4 X-coordinate {m}
    -12.4903757163,          !- Vertex 4 Y-coordinate {m}
    6.2293;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.6295594743,           !- Vertex 1 X-coordinate {m}
    -12.4922217486,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    17.6915589739,           !- Vertex 2 X-coordinate {m}
    -12.4904711908,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    17.6915589739,           !- Vertex 3 X-coordinate {m}
    -12.4904711908,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    14.6295594743,           !- Vertex 4 X-coordinate {m}
    -12.4922217486,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_9_0_9_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.6295594743,           !- Vertex 1 X-coordinate {m}
    -12.4922217486,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    17.6915589739,           !- Vertex 2 X-coordinate {m}
    -12.4904711908,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    17.6915589739,           !- Vertex 3 X-coordinate {m}
    -12.4904711908,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    14.6295594743,           !- Vertex 4 X-coordinate {m}
    -12.4922217486,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_10_0_10_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.6896521316,            !- Vertex 1 X-coordinate {m}
    -12.495045914,           !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    11.1525600425,           !- Vertex 2 X-coordinate {m}
    -12.4942095635,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    11.1525600425,           !- Vertex 3 X-coordinate {m}
    -12.4942095635,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    9.6896521316,            !- Vertex 4 X-coordinate {m}
    -12.495045914,           !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_11_0_11_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.6896521316,            !- Vertex 1 X-coordinate {m}
    -12.495045914,           !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    11.1525600425,           !- Vertex 2 X-coordinate {m}
    -12.4942095635,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    11.1525600425,           !- Vertex 3 X-coordinate {m}
    -12.4942095635,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    9.6896521316,            !- Vertex 4 X-coordinate {m}
    -12.495045914,           !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.3814659206,           !- Vertex 1 X-coordinate {m}
    -12.4866465435,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    25.8714656771,           !- Vertex 2 X-coordinate {m}
    -12.4857947045,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    25.8714656771,           !- Vertex 3 X-coordinate {m}
    -12.4857947045,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    24.3814659206,           !- Vertex 4 X-coordinate {m}
    -12.4866465435,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.0364656501,           !- Vertex 1 X-coordinate {m}
    -12.4857003733,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    27.5264654066,           !- Vertex 2 X-coordinate {m}
    -12.4848485343,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    27.5264654066,           !- Vertex 3 X-coordinate {m}
    -12.4848485343,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    26.0364656501,           !- Vertex 4 X-coordinate {m}
    -12.4857003733,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.3814659206,           !- Vertex 1 X-coordinate {m}
    -12.4866465435,          !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    27.5264654066,           !- Vertex 2 X-coordinate {m}
    -12.4848485343,          !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    27.5264654066,           !- Vertex 3 X-coordinate {m}
    -12.4848485343,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    24.3814659206,           !- Vertex 4 X-coordinate {m}
    -12.4866465435,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.3814659206,           !- Vertex 1 X-coordinate {m}
    -12.4866465435,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    25.8714656771,           !- Vertex 2 X-coordinate {m}
    -12.4857947045,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    25.8714656771,           !- Vertex 3 X-coordinate {m}
    -12.4857947045,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    24.3814659206,           !- Vertex 4 X-coordinate {m}
    -12.4866465435,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.0364656501,           !- Vertex 1 X-coordinate {m}
    -12.4857003733,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    27.5264654066,           !- Vertex 2 X-coordinate {m}
    -12.4848485343,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    27.5264654066,           !- Vertex 3 X-coordinate {m}
    -12.4848485343,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    26.0364656501,           !- Vertex 4 X-coordinate {m}
    -12.4857003733,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.6934653793,           !- Vertex 1 X-coordinate {m}
    -12.4847530597,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    28.6024652308,           !- Vertex 2 X-coordinate {m}
    -12.4842333808,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    28.6024652308,           !- Vertex 3 X-coordinate {m}
    -12.4842333808,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    27.6934653793,           !- Vertex 4 X-coordinate {m}
    -12.4847530597,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.4864396906,           !- Vertex 1 X-coordinate {m}
    -12.4894450501,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    20.9874664753,           !- Vertex 2 X-coordinate {m}
    -12.4885869069,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    20.9874664753,           !- Vertex 3 X-coordinate {m}
    -12.4885869069,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    19.4864396906,           !- Vertex 4 X-coordinate {m}
    -12.4894450501,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.4864396906,           !- Vertex 1 X-coordinate {m}
    -12.4894450501,          !- Vertex 1 Y-coordinate {m}
    6.3983,                  !- Vertex 1 Z-coordinate {m}
    20.9874664753,           !- Vertex 2 X-coordinate {m}
    -12.4885869069,          !- Vertex 2 Y-coordinate {m}
    6.3983,                  !- Vertex 2 Z-coordinate {m}
    20.9874664753,           !- Vertex 3 X-coordinate {m}
    -12.4885869069,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    19.4864396906,           !- Vertex 4 X-coordinate {m}
    -12.4894450501,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.4864396906,           !- Vertex 1 X-coordinate {m}
    -12.4894450501,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    20.9874664753,           !- Vertex 2 X-coordinate {m}
    -12.4885869069,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    20.9874664753,           !- Vertex 3 X-coordinate {m}
    -12.4885869069,          !- Vertex 3 Y-coordinate {m}
    6.2293,                  !- Vertex 3 Z-coordinate {m}
    19.4864396906,           !- Vertex 4 X-coordinate {m}
    -12.4894450501,          !- Vertex 4 Y-coordinate {m}
    6.2293;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_9_0_9_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.154466448,            !- Vertex 1 X-coordinate {m}
    -12.4884914324,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    24.2164659476,           !- Vertex 2 X-coordinate {m}
    -12.4867408746,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    24.2164659476,           !- Vertex 3 X-coordinate {m}
    -12.4867408746,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    21.154466448,            !- Vertex 4 X-coordinate {m}
    -12.4884914324,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_10_0_10_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.154466448,            !- Vertex 1 X-coordinate {m}
    -12.4884914324,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    24.2164659476,           !- Vertex 2 X-coordinate {m}
    -12.4867408746,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    24.2164659476,           !- Vertex 3 X-coordinate {m}
    -12.4867408746,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    21.154466448,            !- Vertex 4 X-coordinate {m}
    -12.4884914324,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -12.44218507,            !- Vertex 1 Y-coordinate {m}
    5.6448,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -10.85018507,            !- Vertex 2 Y-coordinate {m}
    5.6448,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -10.85018507,            !- Vertex 3 Y-coordinate {m}
    7.9908,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -12.44218507,            !- Vertex 4 Y-coordinate {m}
    7.9908;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -10.76818507,            !- Vertex 1 Y-coordinate {m}
    5.6428,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -9.17218507,             !- Vertex 2 Y-coordinate {m}
    5.6428,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -9.17218507,             !- Vertex 3 Y-coordinate {m}
    7.9928,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -10.76818507,            !- Vertex 4 Y-coordinate {m}
    7.9928;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -9.09218507,             !- Vertex 1 Y-coordinate {m}
    5.6428,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -7.49618507,             !- Vertex 2 Y-coordinate {m}
    5.6428,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -7.49618507,             !- Vertex 3 Y-coordinate {m}
    7.9928,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -9.09218507,             !- Vertex 4 Y-coordinate {m}
    7.9928;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    57,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.50739728,            !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.7798,                  !- Vertex 1 Z-coordinate {m}
    -15.41739728,            !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.7798,                  !- Vertex 2 Z-coordinate {m}
    -15.41739728,            !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    6.9058,                  !- Vertex 3 Z-coordinate {m}
    -14.50739728,            !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    6.9058;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.00793779,            !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.4093,                  !- Vertex 1 Z-coordinate {m}
    -11.53293779,            !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.4093,                  !- Vertex 2 Z-coordinate {m}
    -11.53293779,            !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    -10.00793779,            !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.00793779,            !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    5.7103,                  !- Vertex 1 Z-coordinate {m}
    -11.53293779,            !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    5.7103,                  !- Vertex 2 Z-coordinate {m}
    -11.53293779,            !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    6.2563,                  !- Vertex 3 Z-coordinate {m}
    -10.00793779,            !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    6.2563;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.00793779,            !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    6.4213,                  !- Vertex 1 Z-coordinate {m}
    -11.53293779,            !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    6.4213,                  !- Vertex 2 Z-coordinate {m}
    -11.53293779,            !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.2443,                  !- Vertex 3 Z-coordinate {m}
    -10.00793779,            !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.2443;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.90589243,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.2619677168,            !- Vertex 1 Z-coordinate {m}
    -9.84093779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.2619677168,            !- Vertex 2 Z-coordinate {m}
    -9.84093779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9533,                  !- Vertex 3 Z-coordinate {m}
    -8.90589243,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9533;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.75583779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.4093,                  !- Vertex 1 Z-coordinate {m}
    -8.28083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.4093,                  !- Vertex 2 Z-coordinate {m}
    -8.28083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    -6.75583779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.06583779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.4093,                  !- Vertex 1 Z-coordinate {m}
    -6.59083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.4093,                  !- Vertex 2 Z-coordinate {m}
    -6.59083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    -5.06583779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.75583779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    5.7103,                  !- Vertex 1 Z-coordinate {m}
    -8.28083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    5.7103,                  !- Vertex 2 Z-coordinate {m}
    -8.28083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    6.2563,                  !- Vertex 3 Z-coordinate {m}
    -6.75583779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    6.2563;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.06583779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    5.7103,                  !- Vertex 1 Z-coordinate {m}
    -6.59083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    5.7103,                  !- Vertex 2 Z-coordinate {m}
    -6.59083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    6.2563,                  !- Vertex 3 Z-coordinate {m}
    -5.06583779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    6.2563;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.06583779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    6.4213,                  !- Vertex 1 Z-coordinate {m}
    -8.28083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    6.4213,                  !- Vertex 2 Z-coordinate {m}
    -8.28083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.2443,                  !- Vertex 3 Z-coordinate {m}
    -5.06583779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.2443;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.44783779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.2637219651,            !- Vertex 1 Z-coordinate {m}
    -8.73689243,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.2637219651,            !- Vertex 2 Z-coordinate {m}
    -8.73689243,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9533,                  !- Vertex 3 Z-coordinate {m}
    -8.44783779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9533;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.3349487,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.2637219651,            !- Vertex 1 Z-coordinate {m}
    -4.89883779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.2637219651,            !- Vertex 2 Z-coordinate {m}
    -4.89883779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9533,                  !- Vertex 3 Z-coordinate {m}
    -3.3349487,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9533;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -1.93130635,             !- Vertex 1 Y-coordinate {m}
    7.4193,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -3.45630635,             !- Vertex 2 Y-coordinate {m}
    7.4193,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -3.45630635,             !- Vertex 3 Y-coordinate {m}
    7.9653,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -1.93130635,             !- Vertex 4 Y-coordinate {m}
    7.9653;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Wall_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -1.93130635,             !- Vertex 1 Y-coordinate {m}
    5.7103,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -3.45630635,             !- Vertex 2 Y-coordinate {m}
    5.7103,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -3.45630635,             !- Vertex 3 Y-coordinate {m}
    6.2563,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -1.93130635,             !- Vertex 4 Y-coordinate {m}
    6.2563;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Wall_4_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -1.93130635,             !- Vertex 1 Y-coordinate {m}
    6.4213,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -3.45630635,             !- Vertex 2 Y-coordinate {m}
    6.4213,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -3.45630635,             !- Vertex 3 Y-coordinate {m}
    7.2543,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -1.93130635,             !- Vertex 4 Y-coordinate {m}
    7.2543;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10195,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    20.7302839623,           !- Vertex 1 X-coordinate {m}
    3.848568975,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    24.4211632078,           !- Vertex 2 X-coordinate {m}
    5.9337073709,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    22.9012887147,           !- Vertex 3 X-coordinate {m}
    8.570652697,             !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10195,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.4211632078,           !- Vertex 1 X-coordinate {m}
    5.9337073709,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    20.7302839623,           !- Vertex 2 X-coordinate {m}
    3.848568975,             !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    22.9012887147,           !- Vertex 3 X-coordinate {m}
    8.570652697,             !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_1_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10196,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    20.7302839623,           !- Vertex 1 X-coordinate {m}
    3.848568975,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    22.9012887147,           !- Vertex 2 X-coordinate {m}
    8.570652697,             !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    22.7930541771,           !- Vertex 3 X-coordinate {m}
    8.5077546089,            !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10196,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_1_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    20.7302839623,           !- Vertex 1 X-coordinate {m}
    3.848568975,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    22.7930541771,           !- Vertex 2 X-coordinate {m}
    8.5077546089,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    22.9012887147,           !- Vertex 3 X-coordinate {m}
    8.570652697,             !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_2_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10197,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    20.7302839623,           !- Vertex 1 X-coordinate {m}
    3.848568975,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    22.7930541771,           !- Vertex 2 X-coordinate {m}
    8.5077546089,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    21.5463571242,           !- Vertex 3 X-coordinate {m}
    10.665931573,            !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10197,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_2_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    20.7302839623,           !- Vertex 1 X-coordinate {m}
    3.848568975,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    21.5463571242,           !- Vertex 2 X-coordinate {m}
    10.665931573,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    22.7930541771,           !- Vertex 3 X-coordinate {m}
    8.5077546089,            !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_3_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10198,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    14.2893860884,           !- Vertex 1 X-coordinate {m}
    6.47611739,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    20.7302839623,           !- Vertex 2 X-coordinate {m}
    3.848568975,             !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    21.5463571242,           !- Vertex 3 X-coordinate {m}
    10.665931573,            !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10198,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_3_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    20.7302839623,           !- Vertex 1 X-coordinate {m}
    3.848568975,             !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    14.2893860884,           !- Vertex 2 X-coordinate {m}
    6.47611739,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    21.5463571242,           !- Vertex 3 X-coordinate {m}
    10.665931573,            !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_4_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10199,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    14.2893860884,           !- Vertex 1 X-coordinate {m}
    6.47611739,              !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    20.7302839623,           !- Vertex 2 X-coordinate {m}
    2.6254017673,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    20.7302839623,           !- Vertex 3 X-coordinate {m}
    3.848568975,             !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10199,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_4_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    20.7302839623,           !- Vertex 1 X-coordinate {m}
    2.6254017673,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    14.2893860884,           !- Vertex 2 X-coordinate {m}
    6.47611739,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    20.7302839623,           !- Vertex 3 X-coordinate {m}
    3.848568975,             !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_5_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10200,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    21.0802839623,           !- Vertex 1 X-coordinate {m}
    -.0168266246,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    21.0802839623,           !- Vertex 2 X-coordinate {m}
    2.6254017673,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    20.7302839623,           !- Vertex 3 X-coordinate {m}
    2.6254017673,            !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10200,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_5_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    21.0802839623,           !- Vertex 1 X-coordinate {m}
    -.0168266246,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    20.7302839623,           !- Vertex 2 X-coordinate {m}
    2.6254017673,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    21.0802839623,           !- Vertex 3 X-coordinate {m}
    2.6254017673,            !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_6_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10201,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8548054491,            !- Vertex 1 X-coordinate {m}
    -.0167390149,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    21.0802839623,           !- Vertex 2 X-coordinate {m}
    -.0168266246,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    20.7302839623,           !- Vertex 3 X-coordinate {m}
    2.6254017673,            !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10201,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_6_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    21.0802839623,           !- Vertex 1 X-coordinate {m}
    -.0168266246,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    9.8548054491,            !- Vertex 2 X-coordinate {m}
    -.0167390149,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    20.7302839623,           !- Vertex 3 X-coordinate {m}
    2.6254017673,            !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_7_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10202,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8548054491,            !- Vertex 1 X-coordinate {m}
    -.0167390149,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    20.7302839623,           !- Vertex 2 X-coordinate {m}
    2.6254017673,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    14.2893860884,           !- Vertex 3 X-coordinate {m}
    6.47611739,              !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10202,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_7_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    20.7302839623,           !- Vertex 1 X-coordinate {m}
    2.6254017673,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    9.8548054491,            !- Vertex 2 X-coordinate {m}
    -.0167390149,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    14.2893860884,           !- Vertex 3 X-coordinate {m}
    6.47611739,              !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_8_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10203,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8548054491,            !- Vertex 1 X-coordinate {m}
    -.0167390149,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    14.2893860884,           !- Vertex 2 X-coordinate {m}
    6.47611739,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    14.1673684182,           !- Vertex 3 X-coordinate {m}
    6.47611739,              !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10203,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_8_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8548054491,            !- Vertex 1 X-coordinate {m}
    -.0167390149,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    14.1673684182,           !- Vertex 2 X-coordinate {m}
    6.47611739,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    14.2893860884,           !- Vertex 3 X-coordinate {m}
    6.47611739,              !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_9_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10204,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8548054491,            !- Vertex 1 X-coordinate {m}
    -.0167390149,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    14.1673684182,           !- Vertex 2 X-coordinate {m}
    6.47611739,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    14.078376197,            !- Vertex 3 X-coordinate {m}
    6.42439089,              !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10204,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_9_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8548054491,            !- Vertex 1 X-coordinate {m}
    -.0167390149,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    14.078376197,            !- Vertex 2 X-coordinate {m}
    6.42439089,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    14.1673684182,           !- Vertex 3 X-coordinate {m}
    6.47611739,              !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_10_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10205,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8548054491,            !- Vertex 1 X-coordinate {m}
    -.0167390149,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    14.078376197,            !- Vertex 2 X-coordinate {m}
    6.42439089,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    9.856034523,             !- Vertex 3 X-coordinate {m}
    6.42439089,              !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_0_0_0_0_Hole_10205,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Floor_0_0_10193,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Ceiling_1_0_0_10_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8548054491,            !- Vertex 1 X-coordinate {m}
    -.0167390149,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    9.856034523,             !- Vertex 2 X-coordinate {m}
    6.42439089,              !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    14.078376197,            !- Vertex 3 X-coordinate {m}
    6.42439089,              !- Vertex 3 Y-coordinate {m}
    9.1458;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    0.93587586,              !- Vertex 1 Y-coordinate {m}
    4.4642,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    1.45597883,              !- Vertex 2 Y-coordinate {m}
    4.4642,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    1.45597883,              !- Vertex 3 Y-coordinate {m}
    9.1038,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    0.93587586,              !- Vertex 4 Y-coordinate {m}
    9.1038;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    1.53997883,              !- Vertex 1 Y-coordinate {m}
    4.4642,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    2.44597883,              !- Vertex 2 Y-coordinate {m}
    4.4642,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    2.44597883,              !- Vertex 3 Y-coordinate {m}
    9.1038,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    1.53997883,              !- Vertex 4 Y-coordinate {m}
    9.1038;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_2_0_2_Subsurface,  !- Name
    Door,                    !- Surface Type
    75,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.6064147729,           !- Vertex 1 X-coordinate {m}
    5.4440788294,            !- Vertex 1 Y-coordinate {m}
    7.1590000006,            !- Vertex 1 Z-coordinate {m}
    23.9804147033,           !- Vertex 2 X-coordinate {m}
    11.7244951783,           !- Vertex 2 Y-coordinate {m}
    7.1590000006,            !- Vertex 2 Z-coordinate {m}
    23.9804147033,           !- Vertex 3 X-coordinate {m}
    11.7244951783,           !- Vertex 3 Y-coordinate {m}
    7.2680000006,            !- Vertex 3 Z-coordinate {m}
    27.6064147729,           !- Vertex 4 X-coordinate {m}
    5.4440788294,            !- Vertex 4 Y-coordinate {m}
    7.2680000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.2736647033,           !- Vertex 1 X-coordinate {m}
    9.4845204714,            !- Vertex 1 Y-coordinate {m}
    4.7925000006,            !- Vertex 1 Z-coordinate {m}
    24.3471647033,           !- Vertex 2 X-coordinate {m}
    11.0892655446,           !- Vertex 2 Y-coordinate {m}
    4.7925000006,            !- Vertex 2 Z-coordinate {m}
    24.3471647033,           !- Vertex 3 X-coordinate {m}
    11.0892655446,           !- Vertex 3 Y-coordinate {m}
    7.0955000006,            !- Vertex 3 Z-coordinate {m}
    25.2736647033,           !- Vertex 4 X-coordinate {m}
    9.4845204714,            !- Vertex 4 Y-coordinate {m}
    7.0955000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.2836647033,           !- Vertex 1 X-coordinate {m}
    11.1992507709,           !- Vertex 1 Y-coordinate {m}
    4.7925000006,            !- Vertex 1 Z-coordinate {m}
    24.0121647033,           !- Vertex 2 X-coordinate {m}
    11.6695025651,           !- Vertex 2 Y-coordinate {m}
    4.7925000006,            !- Vertex 2 Z-coordinate {m}
    24.0121647033,           !- Vertex 3 X-coordinate {m}
    11.6695025651,           !- Vertex 3 Y-coordinate {m}
    7.0955000006,            !- Vertex 3 Z-coordinate {m}
    24.2836647033,           !- Vertex 4 X-coordinate {m}
    11.1992507709,           !- Vertex 4 Y-coordinate {m}
    7.0955000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.5746647729,           !- Vertex 1 X-coordinate {m}
    5.4990714425,            !- Vertex 1 Y-coordinate {m}
    7.3315000006,            !- Vertex 1 Z-coordinate {m}
    26.4876647381,           !- Vertex 2 X-coordinate {m}
    7.3818107307,            !- Vertex 2 Y-coordinate {m}
    7.3315000006,            !- Vertex 2 Z-coordinate {m}
    26.4876647381,           !- Vertex 3 X-coordinate {m}
    7.3818107307,            !- Vertex 3 Y-coordinate {m}
    7.9155000006,            !- Vertex 3 Z-coordinate {m}
    27.5746647729,           !- Vertex 4 X-coordinate {m}
    5.4990714425,            !- Vertex 4 Y-coordinate {m}
    7.9155000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.5746647729,           !- Vertex 1 X-coordinate {m}
    5.4990714425,            !- Vertex 1 Y-coordinate {m}
    4.7925,                  !- Vertex 1 Z-coordinate {m}
    26.4876647381,           !- Vertex 2 X-coordinate {m}
    7.3818107307,            !- Vertex 2 Y-coordinate {m}
    4.7925,                  !- Vertex 2 Z-coordinate {m}
    26.4876647381,           !- Vertex 3 X-coordinate {m}
    7.3818107307,            !- Vertex 3 Y-coordinate {m}
    7.0955000006,            !- Vertex 3 Z-coordinate {m}
    27.5746647729,           !- Vertex 4 X-coordinate {m}
    5.4990714425,            !- Vertex 4 Y-coordinate {m}
    7.0955000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.2736647033,           !- Vertex 1 X-coordinate {m}
    9.4845204714,            !- Vertex 1 Y-coordinate {m}
    7.3315000006,            !- Vertex 1 Z-coordinate {m}
    24.3471647033,           !- Vertex 2 X-coordinate {m}
    11.0892655446,           !- Vertex 2 Y-coordinate {m}
    7.3315000006,            !- Vertex 2 Z-coordinate {m}
    24.3471647033,           !- Vertex 3 X-coordinate {m}
    11.0892655446,           !- Vertex 3 Y-coordinate {m}
    7.9155000006,            !- Vertex 3 Z-coordinate {m}
    25.2736647033,           !- Vertex 4 X-coordinate {m}
    9.4845204714,            !- Vertex 4 Y-coordinate {m}
    7.9155000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.2836647033,           !- Vertex 1 X-coordinate {m}
    11.1992507709,           !- Vertex 1 Y-coordinate {m}
    7.3315000006,            !- Vertex 1 Z-coordinate {m}
    24.0121647033,           !- Vertex 2 X-coordinate {m}
    11.6695025651,           !- Vertex 2 Y-coordinate {m}
    7.3315000006,            !- Vertex 2 Z-coordinate {m}
    24.0121647033,           !- Vertex 3 X-coordinate {m}
    11.6695025651,           !- Vertex 3 Y-coordinate {m}
    7.9155000006,            !- Vertex 3 Z-coordinate {m}
    24.2836647033,           !- Vertex 4 X-coordinate {m}
    11.1992507709,           !- Vertex 4 Y-coordinate {m}
    7.9155000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_0_0_0_0_Door_10209,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3493888238,           !- Vertex 1 X-coordinate {m}
    12.4739014738,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    21.8526296985,           !- Vertex 2 X-coordinate {m}
    11.5982025403,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    21.8526296985,           !- Vertex 3 X-coordinate {m}
    11.5982025403,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    21.3493888238,           !- Vertex 4 X-coordinate {m}
    12.4739014738,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_0_0_0_0_Door_10209,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_10207,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.8526296985,           !- Vertex 1 X-coordinate {m}
    11.5982025403,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    21.3493888238,           !- Vertex 2 X-coordinate {m}
    12.4739014738,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    21.3493888238,           !- Vertex 3 X-coordinate {m}
    12.4739014738,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    21.8526296985,           !- Vertex 4 X-coordinate {m}
    11.5982025403,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_0_0_0_0_Win_10212,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.99333646,             !- Vertex 1 X-coordinate {m}
    6.4263908879,            !- Vertex 1 Y-coordinate {m}
    4.7877,                  !- Vertex 1 Z-coordinate {m}
    9.9195344574,            !- Vertex 2 X-coordinate {m}
    6.4263908879,            !- Vertex 2 Y-coordinate {m}
    4.7877,                  !- Vertex 2 Z-coordinate {m}
    9.9195344574,            !- Vertex 3 X-coordinate {m}
    6.4263908879,            !- Vertex 3 Y-coordinate {m}
    9.0803,                  !- Vertex 3 Z-coordinate {m}
    13.99333646,             !- Vertex 4 X-coordinate {m}
    6.4263908879,            !- Vertex 4 Y-coordinate {m}
    9.0803;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_0_0_0_0_Win_10212,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_10210,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.9195344574,            !- Vertex 1 X-coordinate {m}
    6.4263908879,            !- Vertex 1 Y-coordinate {m}
    4.7877,                  !- Vertex 1 Z-coordinate {m}
    13.99333646,             !- Vertex 2 X-coordinate {m}
    6.4263908879,            !- Vertex 2 Y-coordinate {m}
    4.7877,                  !- Vertex 2 Z-coordinate {m}
    13.99333646,             !- Vertex 3 X-coordinate {m}
    6.4263908879,            !- Vertex 3 Y-coordinate {m}
    9.0803,                  !- Vertex 3 Z-coordinate {m}
    9.9195344574,            !- Vertex 4 X-coordinate {m}
    6.4263908879,            !- Vertex 4 Y-coordinate {m}
    9.0803;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.9601197629,           !- Vertex 1 X-coordinate {m}
    13.4916978537,           !- Vertex 1 Y-coordinate {m}
    9.1438,                  !- Vertex 1 Z-coordinate {m}
    21.2023152133,           !- Vertex 2 X-coordinate {m}
    16.5363046434,           !- Vertex 2 Y-coordinate {m}
    6.9388193861,            !- Vertex 2 Z-coordinate {m}
    21.2023152133,           !- Vertex 3 X-coordinate {m}
    16.5363046434,           !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.9601197629,           !- Vertex 1 X-coordinate {m}
    13.4916978537,           !- Vertex 1 Y-coordinate {m}
    5.4370940583,            !- Vertex 1 Z-coordinate {m}
    21.2023152133,           !- Vertex 2 X-coordinate {m}
    16.5363046434,           !- Vertex 2 Y-coordinate {m}
    6.9388193861,            !- Vertex 2 Z-coordinate {m}
    22.9601197629,           !- Vertex 3 X-coordinate {m}
    13.4916978537,           !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    15.9492591144,           !- Vertex 1 X-coordinate {m}
    17.596864693,            !- Vertex 1 Y-coordinate {m}
    9.1438,                  !- Vertex 1 Z-coordinate {m}
    12.1399666232,           !- Vertex 2 X-coordinate {m}
    15.3975686478,           !- Vertex 2 Y-coordinate {m}
    6.1239942361,            !- Vertex 2 Z-coordinate {m}
    12.1399666226,           !- Vertex 3 X-coordinate {m}
    15.3975686475,           !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    13.9955058035,           !- Vertex 1 X-coordinate {m}
    16.468864693,            !- Vertex 1 Y-coordinate {m}
    7.4239942361,            !- Vertex 1 Z-coordinate {m}
    12.1399666232,           !- Vertex 2 X-coordinate {m}
    15.3975686478,           !- Vertex 2 Y-coordinate {m}
    6.1239942361,            !- Vertex 2 Z-coordinate {m}
    15.9492591144,           !- Vertex 3 X-coordinate {m}
    17.596864693,            !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    15.9492591144,           !- Vertex 1 X-coordinate {m}
    17.596864693,            !- Vertex 1 Y-coordinate {m}
    7.4239942361,            !- Vertex 1 Z-coordinate {m}
    13.9955058035,           !- Vertex 2 X-coordinate {m}
    16.468864693,            !- Vertex 2 Y-coordinate {m}
    7.4239942361,            !- Vertex 2 Z-coordinate {m}
    15.9492591144,           !- Vertex 3 X-coordinate {m}
    17.596864693,            !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0_3_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    13.9955058035,           !- Vertex 1 X-coordinate {m}
    16.468864693,            !- Vertex 1 Y-coordinate {m}
    6.1239942361,            !- Vertex 1 Z-coordinate {m}
    12.1399666232,           !- Vertex 2 X-coordinate {m}
    15.3975686478,           !- Vertex 2 Y-coordinate {m}
    6.1239942361,            !- Vertex 2 Z-coordinate {m}
    13.9955058035,           !- Vertex 3 X-coordinate {m}
    16.468864693,            !- Vertex 3 Y-coordinate {m}
    7.4239942361;            !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_0_0_0_0_Door_10228,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.1728140868,           !- Vertex 1 X-coordinate {m}
    10.2377570328,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    16.6678435115,           !- Vertex 2 X-coordinate {m}
    11.1124596783,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    16.6678435115,           !- Vertex 3 X-coordinate {m}
    11.1124596783,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    17.1728140868,           !- Vertex 4 X-coordinate {m}
    10.2377570328,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_0_0_0_0_Door_10228,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_10226,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.6678435115,           !- Vertex 1 X-coordinate {m}
    11.1124596783,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    17.1728140868,           !- Vertex 2 X-coordinate {m}
    10.2377570328,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    17.1728140868,           !- Vertex 3 X-coordinate {m}
    10.2377570328,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    16.6678435115,           !- Vertex 4 X-coordinate {m}
    11.1124596783,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_0_0_0_0_Door_10235,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.78305642,             !- Vertex 1 X-coordinate {m}
    13.4765792936,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    21.2793444762,           !- Vertex 2 X-coordinate {m}
    12.5969213116,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    21.2793444762,           !- Vertex 3 X-coordinate {m}
    12.5969213116,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    20.78305642,             !- Vertex 4 X-coordinate {m}
    13.4765792936,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_0_0_0_0_Door_10235,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_10233,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.2793444762,           !- Vertex 1 X-coordinate {m}
    12.5969213116,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    20.78305642,             !- Vertex 2 X-coordinate {m}
    13.4765792936,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    20.78305642,             !- Vertex 3 X-coordinate {m}
    13.4765792936,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    21.2793444762,           !- Vertex 4 X-coordinate {m}
    12.5969213116,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_0_0_0_0_Door_10238,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.194426616,            !- Vertex 1 X-coordinate {m}
    9.0092524181,            !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    14.3206877256,           !- Vertex 2 X-coordinate {m}
    8.5026161073,            !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    14.3206877256,           !- Vertex 3 X-coordinate {m}
    8.5026161073,            !- Vertex 3 Y-coordinate {m}
    6.8522,                  !- Vertex 3 Z-coordinate {m}
    15.194426616,            !- Vertex 4 X-coordinate {m}
    9.0092524181,            !- Vertex 4 Y-coordinate {m}
    6.8522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_0_0_0_0_Door_10238,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_10236,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3206877256,           !- Vertex 1 X-coordinate {m}
    8.5026161073,            !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    15.194426616,            !- Vertex 2 X-coordinate {m}
    9.0092524181,            !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    15.194426616,            !- Vertex 3 X-coordinate {m}
    9.0092524181,            !- Vertex 3 Y-coordinate {m}
    6.8522,                  !- Vertex 3 Z-coordinate {m}
    14.3206877256,           !- Vertex 4 X-coordinate {m}
    8.5026161073,            !- Vertex 4 Y-coordinate {m}
    6.8522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_0_0_0_0_Hole_10241,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.87767673,              !- Vertex 1 X-coordinate {m}
    8.254731957,             !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    7.63767673,              !- Vertex 2 X-coordinate {m}
    8.254731957,             !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    7.63767673,              !- Vertex 3 X-coordinate {m}
    8.254731957,             !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    8.87767673,              !- Vertex 4 X-coordinate {m}
    8.254731957,             !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_0_0_0_0_Hole_10241,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_10239,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.63767673,              !- Vertex 1 X-coordinate {m}
    8.254731957,             !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    8.87767673,              !- Vertex 2 X-coordinate {m}
    8.254731957,             !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    8.87767673,              !- Vertex 3 X-coordinate {m}
    8.254731957,             !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    7.63767673,              !- Vertex 4 X-coordinate {m}
    8.254731957,             !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_0_0_0_0_Door_10243,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.5671767321,            !- Vertex 1 X-coordinate {m}
    7.85621304,              !- Vertex 1 Y-coordinate {m}
    4.7242,                  !- Vertex 1 Z-coordinate {m}
    7.5671767321,            !- Vertex 2 X-coordinate {m}
    6.52021304,              !- Vertex 2 Y-coordinate {m}
    4.7242,                  !- Vertex 2 Z-coordinate {m}
    7.5671767321,            !- Vertex 3 X-coordinate {m}
    6.52021304,              !- Vertex 3 Y-coordinate {m}
    7.1502,                  !- Vertex 3 Z-coordinate {m}
    7.5671767321,            !- Vertex 4 X-coordinate {m}
    7.85621304,              !- Vertex 4 Y-coordinate {m}
    7.1502;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_0_0_0_0_Door_10243,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_10241,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.5671767321,            !- Vertex 1 X-coordinate {m}
    6.52021304,              !- Vertex 1 Y-coordinate {m}
    4.7242,                  !- Vertex 1 Z-coordinate {m}
    7.5671767321,            !- Vertex 2 X-coordinate {m}
    7.85621304,              !- Vertex 2 Y-coordinate {m}
    4.7242,                  !- Vertex 2 Z-coordinate {m}
    7.5671767321,            !- Vertex 3 X-coordinate {m}
    7.85621304,              !- Vertex 3 Y-coordinate {m}
    7.1502,                  !- Vertex 3 Z-coordinate {m}
    7.5671767321,            !- Vertex 4 X-coordinate {m}
    6.52021304,              !- Vertex 4 Y-coordinate {m}
    7.1502;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Wall_4_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files_Wall_4_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.1365025216,           !- Vertex 1 X-coordinate {m}
    15.3955686478,           !- Vertex 1 Y-coordinate {m}
    6.1239942361,            !- Vertex 1 Z-coordinate {m}
    10.2165326965,           !- Vertex 2 X-coordinate {m}
    14.2870735525,           !- Vertex 2 Y-coordinate {m}
    6.1239942361,            !- Vertex 2 Z-coordinate {m}
    10.2165326965,           !- Vertex 3 X-coordinate {m}
    14.2870735525,           !- Vertex 3 Y-coordinate {m}
    9.1438,                  !- Vertex 3 Z-coordinate {m}
    12.1365025216,           !- Vertex 4 X-coordinate {m}
    15.3955686478,           !- Vertex 4 Y-coordinate {m}
    9.1438;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.8673398195,            !- Vertex 1 X-coordinate {m}
    11.198715605,            !- Vertex 1 Y-coordinate {m}
    6.1022,                  !- Vertex 1 Z-coordinate {m}
    3.620263238,             !- Vertex 2 X-coordinate {m}
    10.478715605,            !- Vertex 2 Y-coordinate {m}
    6.1022,                  !- Vertex 2 Z-coordinate {m}
    3.620263238,             !- Vertex 3 X-coordinate {m}
    10.478715605,            !- Vertex 3 Y-coordinate {m}
    6.9292,                  !- Vertex 3 Z-coordinate {m}
    4.8673398195,            !- Vertex 4 X-coordinate {m}
    11.198715605,            !- Vertex 4 Y-coordinate {m}
    6.9292;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.6139405595,            !- Vertex 1 X-coordinate {m}
    8.6246575875,            !- Vertex 1 Y-coordinate {m}
    7.0537,                  !- Vertex 1 Z-coordinate {m}
    3.3764405595,            !- Vertex 2 X-coordinate {m}
    7.3039688468,            !- Vertex 2 Y-coordinate {m}
    7.0537,                  !- Vertex 2 Z-coordinate {m}
    3.3764405595,            !- Vertex 3 X-coordinate {m}
    7.3039688468,            !- Vertex 3 Y-coordinate {m}
    7.5997,                  !- Vertex 3 Z-coordinate {m}
    2.6139405595,            !- Vertex 4 X-coordinate {m}
    8.6246575875,            !- Vertex 4 Y-coordinate {m}
    7.5997;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.6139405595,            !- Vertex 1 X-coordinate {m}
    8.6246575875,            !- Vertex 1 Y-coordinate {m}
    5.3547,                  !- Vertex 1 Z-coordinate {m}
    3.3764405595,            !- Vertex 2 X-coordinate {m}
    7.3039688468,            !- Vertex 2 Y-coordinate {m}
    5.3547,                  !- Vertex 2 Z-coordinate {m}
    3.3764405595,            !- Vertex 3 X-coordinate {m}
    7.3039688468,            !- Vertex 3 Y-coordinate {m}
    5.9007,                  !- Vertex 3 Z-coordinate {m}
    2.6139405595,            !- Vertex 4 X-coordinate {m}
    8.6246575875,            !- Vertex 4 Y-coordinate {m}
    5.9007;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.6139405595,            !- Vertex 1 X-coordinate {m}
    8.6246575875,            !- Vertex 1 Y-coordinate {m}
    6.0657,                  !- Vertex 1 Z-coordinate {m}
    3.3764405595,            !- Vertex 2 X-coordinate {m}
    7.3039688468,            !- Vertex 2 Y-coordinate {m}
    6.0657,                  !- Vertex 2 Z-coordinate {m}
    3.3764405595,            !- Vertex 3 X-coordinate {m}
    7.3039688468,            !- Vertex 3 Y-coordinate {m}
    6.8887,                  !- Vertex 3 Z-coordinate {m}
    2.6139405595,            !- Vertex 4 X-coordinate {m}
    8.6246575875,            !- Vertex 4 Y-coordinate {m}
    6.8887;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Wall_4_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room_Wall_4_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.9094390006,            !- Vertex 1 X-coordinate {m}
    13.5324226553,           !- Vertex 1 Y-coordinate {m}
    6.1021999981,            !- Vertex 1 Z-coordinate {m}
    7.6623624191,            !- Vertex 2 X-coordinate {m}
    12.8124226553,           !- Vertex 2 Y-coordinate {m}
    6.1021999981,            !- Vertex 2 Z-coordinate {m}
    7.6623624191,            !- Vertex 3 X-coordinate {m}
    12.8124226553,           !- Vertex 3 Y-coordinate {m}
    6.9291999981,            !- Vertex 3 Z-coordinate {m}
    8.9094390006,            !- Vertex 4 X-coordinate {m}
    13.5324226553,           !- Vertex 4 Y-coordinate {m}
    6.9291999981;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10255,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    24.3846920321,           !- Vertex 2 X-coordinate {m}
    5.9969839748,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.901288715,            !- Vertex 3 X-coordinate {m}
    8.5706526966,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10255,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.3846920321,           !- Vertex 1 X-coordinate {m}
    5.9969839748,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    19.5772274356,           !- Vertex 2 X-coordinate {m}
    3.2215084682,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.901288715,            !- Vertex 3 X-coordinate {m}
    8.5706526966,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_1_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10256,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    22.901288715,            !- Vertex 2 X-coordinate {m}
    8.5706526966,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.7930541771,           !- Vertex 3 X-coordinate {m}
    8.5077546089,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10256,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_1_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    22.7930541771,           !- Vertex 2 X-coordinate {m}
    8.5077546089,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.901288715,            !- Vertex 3 X-coordinate {m}
    8.5706526966,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_2_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10257,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    22.7930541771,           !- Vertex 2 X-coordinate {m}
    8.5077546089,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    21.5463571242,           !- Vertex 3 X-coordinate {m}
    10.665931573,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10257,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_2_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    21.5463571242,           !- Vertex 2 X-coordinate {m}
    10.665931573,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.7930541771,           !- Vertex 3 X-coordinate {m}
    8.5077546089,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_3_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10258,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    21.5463571242,           !- Vertex 2 X-coordinate {m}
    10.665931573,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    16.8176451272,           !- Vertex 3 X-coordinate {m}
    7.9358084273,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10258,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_3_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    16.8176451272,           !- Vertex 2 X-coordinate {m}
    7.9358084273,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    21.5463571242,           !- Vertex 3 X-coordinate {m}
    10.665931573,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.5886138801,           !- Vertex 1 X-coordinate {m}
    5.4361108802,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    26.8409618251,           !- Vertex 2 X-coordinate {m}
    6.7310822258,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    26.8409618251,           !- Vertex 3 X-coordinate {m}
    6.7310822258,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    27.5886138801,           !- Vertex 4 X-coordinate {m}
    5.4361108802,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.5686138801,           !- Vertex 1 X-coordinate {m}
    5.4707518964,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    26.8609618251,           !- Vertex 2 X-coordinate {m}
    6.6964412097,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    26.8609618251,           !- Vertex 3 X-coordinate {m}
    6.6964412097,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    27.5686138801,           !- Vertex 4 X-coordinate {m}
    5.4707518964,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_1_0_1_Subsurface_10260,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.8380798604,           !- Vertex 1 X-coordinate {m}
    6.7317345329,            !- Vertex 1 Y-coordinate {m}
    12.3878000006,           !- Vertex 1 Z-coordinate {m}
    24.7406230809,           !- Vertex 2 X-coordinate {m}
    5.5283602038,            !- Vertex 2 Y-coordinate {m}
    12.3878000006,           !- Vertex 2 Z-coordinate {m}
    24.7406230809,           !- Vertex 3 X-coordinate {m}
    5.5283602038,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    26.8380798604,           !- Vertex 4 X-coordinate {m}
    6.7317345329,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_1_0_1_Subsurface_10260,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_1_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.7406230809,           !- Vertex 1 X-coordinate {m}
    5.5283602038,            !- Vertex 1 Y-coordinate {m}
    12.3878000006,           !- Vertex 1 Z-coordinate {m}
    26.8380798604,           !- Vertex 2 X-coordinate {m}
    6.7317345329,            !- Vertex 2 Y-coordinate {m}
    12.3878000006,           !- Vertex 2 Z-coordinate {m}
    26.8380798604,           !- Vertex 3 X-coordinate {m}
    6.7317345329,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    24.7406230809,           !- Vertex 4 X-coordinate {m}
    5.5283602038,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_0_0_0_Win_10261,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.8035187175,           !- Vertex 1 X-coordinate {m}
    6.711905761,             !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    25.1588568434,           !- Vertex 2 X-coordinate {m}
    5.7683135503,            !- Vertex 2 Y-coordinate {m}
    9.4878,                  !- Vertex 2 Z-coordinate {m}
    25.1588568434,           !- Vertex 3 X-coordinate {m}
    5.7683135503,            !- Vertex 3 Y-coordinate {m}
    11.8337999969,           !- Vertex 3 Z-coordinate {m}
    26.8035187175,           !- Vertex 4 X-coordinate {m}
    6.711905761,             !- Vertex 4 Y-coordinate {m}
    11.8337999969;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_0_0_0_Win_10261,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.1588568434,           !- Vertex 1 X-coordinate {m}
    5.7683135503,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    26.8035187175,           !- Vertex 2 X-coordinate {m}
    6.711905761,             !- Vertex 2 Y-coordinate {m}
    9.4878,                  !- Vertex 2 Z-coordinate {m}
    26.8035187175,           !- Vertex 3 X-coordinate {m}
    6.711905761,             !- Vertex 3 Y-coordinate {m}
    11.8337999969,           !- Vertex 3 Z-coordinate {m}
    25.1588568434,           !- Vertex 4 X-coordinate {m}
    5.7683135503,            !- Vertex 4 Y-coordinate {m}
    11.8337999969;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10262,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.7753183549,           !- Vertex 1 X-coordinate {m}
    5.5482659308,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    24.7753183549,           !- Vertex 2 X-coordinate {m}
    5.5482659308,            !- Vertex 2 Y-coordinate {m}
    12.3438000006,           !- Vertex 2 Z-coordinate {m}
    25.0859967681,           !- Vertex 3 X-coordinate {m}
    5.7265115236,            !- Vertex 3 Y-coordinate {m}
    11.9177999969;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10262,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_2_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.7753183549,           !- Vertex 1 X-coordinate {m}
    5.5482659308,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    25.0859967681,           !- Vertex 2 X-coordinate {m}
    5.7265115236,            !- Vertex 2 Y-coordinate {m}
    11.9177999969,           !- Vertex 2 Z-coordinate {m}
    24.7753183549,           !- Vertex 3 X-coordinate {m}
    5.5482659308,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_3_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10263,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    26.8033956309,           !- Vertex 1 X-coordinate {m}
    6.7118351425,            !- Vertex 1 Y-coordinate {m}
    12.3438000006,           !- Vertex 1 Z-coordinate {m}
    25.0859967681,           !- Vertex 2 X-coordinate {m}
    5.7265115236,            !- Vertex 2 Y-coordinate {m}
    11.9177999969,           !- Vertex 2 Z-coordinate {m}
    24.7753183549,           !- Vertex 3 X-coordinate {m}
    5.5482659308,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10263,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_3_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.0859967681,           !- Vertex 1 X-coordinate {m}
    5.7265115236,            !- Vertex 1 Y-coordinate {m}
    11.9177999969,           !- Vertex 1 Z-coordinate {m}
    26.8033956309,           !- Vertex 2 X-coordinate {m}
    6.7118351425,            !- Vertex 2 Y-coordinate {m}
    12.3438000006,           !- Vertex 2 Z-coordinate {m}
    24.7753183549,           !- Vertex 3 X-coordinate {m}
    5.5482659308,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_4_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10264,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    26.8035076697,           !- Vertex 1 X-coordinate {m}
    6.7118994226,            !- Vertex 1 Y-coordinate {m}
    11.9177999969,           !- Vertex 1 Z-coordinate {m}
    25.0859967681,           !- Vertex 2 X-coordinate {m}
    5.7265115236,            !- Vertex 2 Y-coordinate {m}
    11.9177999969,           !- Vertex 2 Z-coordinate {m}
    26.8033956309,           !- Vertex 3 X-coordinate {m}
    6.7118351425,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10264,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_4_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.0859967681,           !- Vertex 1 X-coordinate {m}
    5.7265115236,            !- Vertex 1 Y-coordinate {m}
    11.9177999969,           !- Vertex 1 Z-coordinate {m}
    26.8035076697,           !- Vertex 2 X-coordinate {m}
    6.7118994226,            !- Vertex 2 Y-coordinate {m}
    11.9177999969,           !- Vertex 2 Z-coordinate {m}
    26.8033956309,           !- Vertex 3 X-coordinate {m}
    6.7118351425,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_5_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10265,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.0859967681,           !- Vertex 1 X-coordinate {m}
    5.7265115236,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    24.7753183549,           !- Vertex 2 X-coordinate {m}
    5.5482659308,            !- Vertex 2 Y-coordinate {m}
    9.4878,                  !- Vertex 2 Z-coordinate {m}
    25.0859967681,           !- Vertex 3 X-coordinate {m}
    5.7265115236,            !- Vertex 3 Y-coordinate {m}
    11.9177999969;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10265,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_5_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.7753183549,           !- Vertex 1 X-coordinate {m}
    5.5482659308,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    25.0859967681,           !- Vertex 2 X-coordinate {m}
    5.7265115236,            !- Vertex 2 Y-coordinate {m}
    9.4878,                  !- Vertex 2 Z-coordinate {m}
    25.0859967681,           !- Vertex 3 X-coordinate {m}
    5.7265115236,            !- Vertex 3 Y-coordinate {m}
    11.9177999969;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_0_0_0_0_Win_10267,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.621750522,            !- Vertex 1 X-coordinate {m}
    5.5896983268,            !- Vertex 1 Y-coordinate {m}
    10.55313582,             !- Vertex 1 Z-coordinate {m}
    22.9230764802,           !- Vertex 2 X-coordinate {m}
    8.5368565164,            !- Vertex 2 Y-coordinate {m}
    10.55313582,             !- Vertex 2 Z-coordinate {m}
    22.9230764802,           !- Vertex 3 X-coordinate {m}
    8.5368565164,            !- Vertex 3 Y-coordinate {m}
    12.64913582,             !- Vertex 3 Z-coordinate {m}
    24.621750522,            !- Vertex 4 X-coordinate {m}
    5.5896983268,            !- Vertex 4 Y-coordinate {m}
    12.64913582;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_0_0_0_0_Win_10267,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_10265,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.9230764802,           !- Vertex 1 X-coordinate {m}
    8.5368565164,            !- Vertex 1 Y-coordinate {m}
    10.55313582,             !- Vertex 1 Z-coordinate {m}
    24.621750522,            !- Vertex 2 X-coordinate {m}
    5.5896983268,            !- Vertex 2 Y-coordinate {m}
    10.55313582,             !- Vertex 2 Z-coordinate {m}
    24.621750522,            !- Vertex 3 X-coordinate {m}
    5.5896983268,            !- Vertex 3 Y-coordinate {m}
    12.64913582,             !- Vertex 3 Z-coordinate {m}
    22.9230764802,           !- Vertex 4 X-coordinate {m}
    8.5368565164,            !- Vertex 4 Y-coordinate {m}
    12.64913582;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.5689640663,           !- Vertex 1 X-coordinate {m}
    8.8996789206,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    22.011076614,            !- Vertex 2 X-coordinate {m}
    9.8654467026,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    22.011076614,            !- Vertex 3 X-coordinate {m}
    9.8654467026,            !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    22.5689640663,           !- Vertex 4 X-coordinate {m}
    8.8996789206,            !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.9690596037,           !- Vertex 1 X-coordinate {m}
    9.9381830129,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    21.5680972765,           !- Vertex 2 X-coordinate {m}
    10.6322952316,           !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    21.5680972765,           !- Vertex 3 X-coordinate {m}
    10.6322952316,           !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    21.9690596037,           !- Vertex 4 X-coordinate {m}
    9.9381830129,            !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.8236152314,           !- Vertex 1 X-coordinate {m}
    7.9415646723,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    14.3848876943,           !- Vertex 2 X-coordinate {m}
    6.5335646723,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    14.3848876943,           !- Vertex 3 X-coordinate {m}
    6.5335646723,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    16.8236152314,           !- Vertex 4 X-coordinate {m}
    7.9415646723,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    15.4912351477,           !- Vertex 1 X-coordinate {m}
    7.1723146723,            !- Vertex 1 Y-coordinate {m}
    11.7528,                 !- Vertex 1 Z-coordinate {m}
    14.4177966597,           !- Vertex 2 X-coordinate {m}
    6.5525646723,            !- Vertex 2 Y-coordinate {m}
    11.7528,                 !- Vertex 2 Z-coordinate {m}
    14.4177966597,           !- Vertex 3 X-coordinate {m}
    6.5525646723,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    15.4912351477,           !- Vertex 4 X-coordinate {m}
    7.1723146723,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    15.4912351477,           !- Vertex 1 X-coordinate {m}
    7.1723146723,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    14.4177966597,           !- Vertex 2 X-coordinate {m}
    6.5525646723,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    14.4177966597,           !- Vertex 3 X-coordinate {m}
    6.5525646723,            !- Vertex 3 Y-coordinate {m}
    11.6728,                 !- Vertex 3 Z-coordinate {m}
    15.4912351477,           !- Vertex 4 X-coordinate {m}
    7.1723146723,            !- Vertex 4 Y-coordinate {m}
    11.6728;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    6,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5107157047,           !- Vertex 1 X-coordinate {m}
    10.6476633923,           !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    20.5572217352,           !- Vertex 2 X-coordinate {m}
    10.0971633923,           !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    20.5572217352,           !- Vertex 3 X-coordinate {m}
    10.0971633923,           !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    21.5107157047,           !- Vertex 4 X-coordinate {m}
    10.6476633923,           !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    20.4844756012,           !- Vertex 1 X-coordinate {m}
    10.0551633923,           !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    19.3222695094,           !- Vertex 2 X-coordinate {m}
    9.3841633923,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    19.3222695094,           !- Vertex 3 X-coordinate {m}
    9.3841633923,            !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    20.4844756012,           !- Vertex 4 X-coordinate {m}
    10.0551633923,           !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.0145711496,           !- Vertex 1 X-coordinate {m}
    8.6291633923,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    16.8617203491,           !- Vertex 2 X-coordinate {m}
    7.9635646723,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    16.8617203491,           !- Vertex 3 X-coordinate {m}
    7.9635646723,            !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    18.0145711496,           !- Vertex 4 X-coordinate {m}
    8.6291633923,            !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.17795564,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    9.44182051,              !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    9.44182051,              !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    14.17795564,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.97782051,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    11.7548,                 !- Vertex 1 Z-coordinate {m}
    9.48182051,              !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    11.7548,                 !- Vertex 2 Z-coordinate {m}
    9.48182051,              !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    10.97782051,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.55982051,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    11.7528,                 !- Vertex 1 Z-coordinate {m}
    11.05982051,             !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    11.7528,                 !- Vertex 2 Z-coordinate {m}
    11.05982051,             !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    12.55982051,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.97782051,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    9.48182051,              !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    9.48182051,              !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    11.6708,                 !- Vertex 3 Z-coordinate {m}
    10.97782051,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    11.6708;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.55982051,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    11.05982051,             !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    11.05982051,             !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    11.6728,                 !- Vertex 3 Z-coordinate {m}
    12.55982051,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    11.6728;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    6.47611739,              !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    -.37853889,              !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    -.37853889,              !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    6.47611739,              !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    6.43611739,              !- Vertex 1 Y-coordinate {m}
    11.7548,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    4.8095652989,            !- Vertex 2 Y-coordinate {m}
    11.7548,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    4.8095652989,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    6.43611739,              !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    6.43611739,              !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    4.8095652989,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    4.8095652989,            !- Vertex 3 Y-coordinate {m}
    11.6708,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    6.43611739,              !- Vertex 4 Y-coordinate {m}
    11.6708;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    4.7275652989,            !- Vertex 1 Y-coordinate {m}
    11.7528,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    3.0970132079,            !- Vertex 2 Y-coordinate {m}
    11.7528,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    3.0970132079,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    4.7275652989,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    4.7275652989,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    3.0970132079,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    3.0970132079,            !- Vertex 3 Y-coordinate {m}
    11.6728,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    4.7275652989,            !- Vertex 4 Y-coordinate {m}
    11.6728;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_3_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.44182051,              !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    27.35210345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    27.35210345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    9.44182051,              !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.61610345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    26.51210345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    26.51210345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    11.5338,                 !- Vertex 3 Z-coordinate {m}
    24.61610345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    11.5338;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.59610345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    27.31210345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    27.31210345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    26.59610345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.61410345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    11.6158,                 !- Vertex 1 Z-coordinate {m}
    26.51410345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    11.6158,                 !- Vertex 2 Z-coordinate {m}
    26.51410345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    24.61410345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.79210345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    11.7527,                 !- Vertex 1 Z-coordinate {m}
    24.53410345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    11.7527,                 !- Vertex 2 Z-coordinate {m}
    24.53410345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    23.79210345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.48182051,              !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    11.7547,                 !- Vertex 1 Z-coordinate {m}
    10.98782051,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    11.7547,                 !- Vertex 2 Z-coordinate {m}
    10.98782051,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    9.48182051,              !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.48182051,              !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    10.98782051,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    10.98782051,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    11.6707,                 !- Vertex 3 Z-coordinate {m}
    9.48182051,              !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    11.6707;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    8,                       !- Multiplier
    4,                       !- Number of Vertices
    11.06982051,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    11.7527,                 !- Vertex 1 Z-coordinate {m}
    12.57982051,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    11.7527,                 !- Vertex 2 Z-coordinate {m}
    12.57982051,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    11.06982051,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_15_0_15_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    8,                       !- Multiplier
    4,                       !- Number of Vertices
    11.06982051,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    12.57982051,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    12.57982051,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    11.6727,                 !- Vertex 3 Z-coordinate {m}
    11.06982051,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    11.6727;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_23_0_23_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.79210345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    24.53410345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    24.53410345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    11.6727,                 !- Vertex 3 Z-coordinate {m}
    23.79210345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    11.6727;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3541034511,           !- Vertex 1 X-coordinate {m}
    -.37853889,              !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    27.3541034511,           !- Vertex 2 X-coordinate {m}
    2.48597883,              !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    27.3541034511,           !- Vertex 3 X-coordinate {m}
    2.48597883,              !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    27.3541034511,           !- Vertex 4 X-coordinate {m}
    -.37853889,              !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3541034511,           !- Vertex 1 X-coordinate {m}
    -.33853889,              !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    27.3541034511,           !- Vertex 2 X-coordinate {m}
    0.46597883,              !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    27.3541034511,           !- Vertex 3 X-coordinate {m}
    0.46597883,              !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    27.3541034511,           !- Vertex 4 X-coordinate {m}
    -.33853889,              !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3541034511,           !- Vertex 1 X-coordinate {m}
    0.54997883,              !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    27.3541034511,           !- Vertex 2 X-coordinate {m}
    1.45597883,              !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    27.3541034511,           !- Vertex 3 X-coordinate {m}
    1.45597883,              !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    27.3541034511,           !- Vertex 4 X-coordinate {m}
    0.54997883,              !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.8389618251,           !- Vertex 1 X-coordinate {m}
    6.7345463275,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    25.0559618251,           !- Vertex 2 X-coordinate {m}
    9.8227929174,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    25.0559618251,           !- Vertex 3 X-coordinate {m}
    9.8227929174,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    26.8389618251,           !- Vertex 4 X-coordinate {m}
    6.7345463275,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.8189618251,           !- Vertex 1 X-coordinate {m}
    6.7691873436,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    25.0759618251,           !- Vertex 2 X-coordinate {m}
    9.7881519012,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    25.0759618251,           !- Vertex 3 X-coordinate {m}
    9.7881519012,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    26.8189618251,           !- Vertex 4 X-coordinate {m}
    6.7691873436,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.0532326084,           !- Vertex 1 X-coordinate {m}
    9.8235200688,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    23.1478016448,           !- Vertex 2 X-coordinate {m}
    8.7162213787,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    23.1478016448,           !- Vertex 3 X-coordinate {m}
    8.7162213787,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    25.0532326084,           !- Vertex 4 X-coordinate {m}
    9.8235200688,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.9089253509,           !- Vertex 1 X-coordinate {m}
    9.7396591259,            !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    23.2921089023,           !- Vertex 2 X-coordinate {m}
    8.8000823215,            !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    23.2921089023,           !- Vertex 3 X-coordinate {m}
    8.8000823215,            !- Vertex 3 Y-coordinate {m}
    11.5338,                 !- Vertex 3 Z-coordinate {m}
    24.9089253509,           !- Vertex 4 X-coordinate {m}
    9.7396591259,            !- Vertex 4 Y-coordinate {m}
    11.5338;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    23.1823859538,           !- Vertex 1 X-coordinate {m}
    8.7363192782,            !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    23.1823859538,           !- Vertex 2 X-coordinate {m}
    8.7363192782,            !- Vertex 2 Y-coordinate {m}
    12.3438,                 !- Vertex 2 Z-coordinate {m}
    23.2194818532,           !- Vertex 3 X-coordinate {m}
    8.7578767325,            !- Vertex 3 Y-coordinate {m}
    11.6178;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_3_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.0186482994,           !- Vertex 1 X-coordinate {m}
    9.8034221692,            !- Vertex 1 Y-coordinate {m}
    12.3438,                 !- Vertex 1 Z-coordinate {m}
    23.2194818532,           !- Vertex 2 X-coordinate {m}
    8.7578767325,            !- Vertex 2 Y-coordinate {m}
    11.6178,                 !- Vertex 2 Z-coordinate {m}
    23.1823859538,           !- Vertex 3 X-coordinate {m}
    8.7363192782,            !- Vertex 3 Y-coordinate {m}
    12.3438;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_4_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    23.2194818532,           !- Vertex 1 X-coordinate {m}
    8.7578767325,            !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    23.1823859538,           !- Vertex 2 X-coordinate {m}
    8.7363192782,            !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    23.2194818532,           !- Vertex 3 X-coordinate {m}
    8.7578767325,            !- Vertex 3 Y-coordinate {m}
    11.6178;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_5_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.9815524,              !- Vertex 1 X-coordinate {m}
    9.781864715,             !- Vertex 1 Y-coordinate {m}
    11.6178,                 !- Vertex 1 Z-coordinate {m}
    23.2194818532,           !- Vertex 2 X-coordinate {m}
    8.7578767325,            !- Vertex 2 Y-coordinate {m}
    11.6178,                 !- Vertex 2 Z-coordinate {m}
    25.0186482994,           !- Vertex 3 X-coordinate {m}
    9.8034221692,            !- Vertex 3 Y-coordinate {m}
    12.3438;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.4560574828,           !- Vertex 1 X-coordinate {m}
    6.1115078463,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    23.950852954,            !- Vertex 2 X-coordinate {m}
    6.9860753875,            !- Vertex 2 Y-coordinate {m}
    13.2613000042,           !- Vertex 2 Z-coordinate {m}
    23.9508529579,           !- Vertex 3 X-coordinate {m}
    6.9860753897,            !- Vertex 3 Y-coordinate {m}
    15.6350794707;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.4560574828,           !- Vertex 1 X-coordinate {m}
    6.1115078463,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    23.9508529579,           !- Vertex 2 X-coordinate {m}
    6.9860753897,            !- Vertex 2 Y-coordinate {m}
    15.6350794707,           !- Vertex 2 Z-coordinate {m}
    24.4560574872,           !- Vertex 3 X-coordinate {m}
    6.1115078489,            !- Vertex 3 Y-coordinate {m}
    15.934400662;            !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_2_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    23.885326426,            !- Vertex 1 X-coordinate {m}
    7.0995093953,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    23.3801218971,           !- Vertex 2 X-coordinate {m}
    7.9740769364,            !- Vertex 2 Y-coordinate {m}
    13.2613000042,           !- Vertex 2 Z-coordinate {m}
    23.3801219005,           !- Vertex 3 X-coordinate {m}
    7.9740769384,            !- Vertex 3 Y-coordinate {m}
    15.2969354318;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_3_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    23.885326426,            !- Vertex 1 X-coordinate {m}
    7.0995093953,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    23.3801219005,           !- Vertex 2 X-coordinate {m}
    7.9740769384,            !- Vertex 2 Y-coordinate {m}
    15.2969354318,           !- Vertex 2 Z-coordinate {m}
    23.8853264298,           !- Vertex 3 X-coordinate {m}
    7.0995093975,            !- Vertex 3 Y-coordinate {m}
    15.5962566231;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_4_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    23.3145953691,           !- Vertex 1 X-coordinate {m}
    8.0875109442,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    22.8093908403,           !- Vertex 2 X-coordinate {m}
    8.9620784854,            !- Vertex 2 Y-coordinate {m}
    13.2613000042,           !- Vertex 2 Z-coordinate {m}
    22.809390843,            !- Vertex 3 X-coordinate {m}
    8.962078487,             !- Vertex 3 Y-coordinate {m}
    14.9587913929;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_5_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    23.3145953691,           !- Vertex 1 X-coordinate {m}
    8.0875109442,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    22.809390843,            !- Vertex 2 X-coordinate {m}
    8.962078487,             !- Vertex 2 Y-coordinate {m}
    14.9587913929,           !- Vertex 2 Z-coordinate {m}
    23.3145953724,           !- Vertex 3 X-coordinate {m}
    8.0875109461,            !- Vertex 3 Y-coordinate {m}
    15.2581125842;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_6_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.2386597828,           !- Vertex 1 X-coordinate {m}
    9.950080034,             !- Vertex 1 Y-coordinate {m}
    12.8713000042,           !- Vertex 1 Z-coordinate {m}
    22.2386597856,           !- Vertex 2 X-coordinate {m}
    9.9500800356,            !- Vertex 2 Y-coordinate {m}
    14.620647354,            !- Vertex 2 Z-coordinate {m}
    22.743864315,            !- Vertex 3 X-coordinate {m}
    9.0755124948,            !- Vertex 3 Y-coordinate {m}
    14.9199685453;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_7_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.7438643116,           !- Vertex 1 X-coordinate {m}
    9.0755124928,            !- Vertex 1 Y-coordinate {m}
    12.8713000042,           !- Vertex 1 Z-coordinate {m}
    22.2386597828,           !- Vertex 2 X-coordinate {m}
    9.950080034,             !- Vertex 2 Y-coordinate {m}
    12.8713000042,           !- Vertex 2 Z-coordinate {m}
    22.743864315,            !- Vertex 3 X-coordinate {m}
    9.0755124948,            !- Vertex 3 Y-coordinate {m}
    14.9199685453;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_8_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.1731332548,           !- Vertex 1 X-coordinate {m}
    10.0635140418,           !- Vertex 1 Y-coordinate {m}
    12.8713000042,           !- Vertex 1 Z-coordinate {m}
    21.667430034,            !- Vertex 2 X-coordinate {m}
    10.9389448763,           !- Vertex 2 Y-coordinate {m}
    12.8713000042,           !- Vertex 2 Z-coordinate {m}
    21.6674300363,           !- Vertex 3 X-coordinate {m}
    10.9389448777,           !- Vertex 3 Y-coordinate {m}
    14.2822078525;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_9_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.1731332548,           !- Vertex 1 X-coordinate {m}
    10.0635140418,           !- Vertex 1 Y-coordinate {m}
    12.8713000042,           !- Vertex 1 Z-coordinate {m}
    21.6674300363,           !- Vertex 2 X-coordinate {m}
    10.9389448777,           !- Vertex 2 Y-coordinate {m}
    14.2822078525,           !- Vertex 2 Z-coordinate {m}
    22.1731332576,           !- Vertex 3 X-coordinate {m}
    10.0635140434,           !- Vertex 3 Y-coordinate {m}
    14.5818245064;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5982936989,           !- Vertex 1 X-coordinate {m}
    10.9746618777,           !- Vertex 1 Y-coordinate {m}
    12.8478000033,           !- Vertex 1 Z-coordinate {m}
    20.4360876073,           !- Vertex 2 X-coordinate {m}
    10.3036618773,           !- Vertex 2 Y-coordinate {m}
    12.8478000033,           !- Vertex 2 Z-coordinate {m}
    20.4360876054,           !- Vertex 3 X-coordinate {m}
    10.3036618805,           !- Vertex 3 Y-coordinate {m}
    14.289119877,            !- Vertex 3 Z-coordinate {m}
    21.598293697,            !- Vertex 4 X-coordinate {m}
    10.9746618809,           !- Vertex 4 Y-coordinate {m}
    14.289119877;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.2367747526,           !- Vertex 1 X-coordinate {m}
    7.2158342654,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    17.2367747532,           !- Vertex 2 X-coordinate {m}
    7.2158342657,            !- Vertex 2 Y-coordinate {m}
    14.5812575075,           !- Vertex 2 Z-coordinate {m}
    16.7270500235,           !- Vertex 3 X-coordinate {m}
    8.0866165085,            !- Vertex 3 Y-coordinate {m}
    14.2822380585;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    16.7270500264,           !- Vertex 1 X-coordinate {m}
    8.0866165025,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    17.2367747526,           !- Vertex 2 X-coordinate {m}
    7.2158342654,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    16.7270500235,           !- Vertex 3 X-coordinate {m}
    8.0866165085,            !- Vertex 3 Y-coordinate {m}
    14.2822380585;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_2_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.8126778126,           !- Vertex 1 X-coordinate {m}
    6.2319970505,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    17.8126778133,           !- Vertex 2 X-coordinate {m}
    6.2319970509,            !- Vertex 2 Y-coordinate {m}
    14.9190991026,           !- Vertex 2 Z-coordinate {m}
    17.3029530873,           !- Vertex 3 X-coordinate {m}
    7.1027792875,            !- Vertex 3 Y-coordinate {m}
    14.6200796557;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_3_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.3029530867,           !- Vertex 1 X-coordinate {m}
    7.1027792872,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    17.8126778126,           !- Vertex 2 X-coordinate {m}
    6.2319970505,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    17.3029530873,           !- Vertex 3 X-coordinate {m}
    7.1027792875,            !- Vertex 3 Y-coordinate {m}
    14.6200796557;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_4_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.8788561467,           !- Vertex 1 X-coordinate {m}
    6.1189420723,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    18.3885808726,           !- Vertex 2 X-coordinate {m}
    5.2481598356,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    18.3885808735,           !- Vertex 3 X-coordinate {m}
    5.2481598361,            !- Vertex 3 Y-coordinate {m}
    15.2569406977;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_5_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.8788561467,           !- Vertex 1 X-coordinate {m}
    6.1189420723,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    18.3885808735,           !- Vertex 2 X-coordinate {m}
    5.2481598361,            !- Vertex 2 Y-coordinate {m}
    15.2569406977,           !- Vertex 2 Z-coordinate {m}
    17.8788561475,           !- Vertex 3 X-coordinate {m}
    6.1189420727,            !- Vertex 3 Y-coordinate {m}
    14.9579212508;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_6_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    18.9644839327,           !- Vertex 1 X-coordinate {m}
    4.2643226206,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    18.9644839337,           !- Vertex 2 X-coordinate {m}
    4.2643226213,            !- Vertex 2 Y-coordinate {m}
    15.5947822928,           !- Vertex 2 Z-coordinate {m}
    18.4547592076,           !- Vertex 3 X-coordinate {m}
    5.1351048579,            !- Vertex 3 Y-coordinate {m}
    15.2957628459;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_7_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    18.4547592067,           !- Vertex 1 X-coordinate {m}
    5.1351048574,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    18.9644839327,           !- Vertex 2 X-coordinate {m}
    4.2643226206,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    18.4547592076,           !- Vertex 3 X-coordinate {m}
    5.1351048579,            !- Vertex 3 Y-coordinate {m}
    15.2957628459;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_8_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5434165422,           !- Vertex 1 X-coordinate {m}
    3.2753099106,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    19.5434165434,           !- Vertex 2 X-coordinate {m}
    3.2753099113,            !- Vertex 2 Y-coordinate {m}
    15.9344011102,           !- Vertex 2 Z-coordinate {m}
    19.0306622678,           !- Vertex 3 X-coordinate {m}
    4.1512676431,            !- Vertex 3 Y-coordinate {m}
    15.633604441;            !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_9_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.0306622668,           !- Vertex 1 X-coordinate {m}
    4.1512676424,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    19.5434165422,           !- Vertex 2 X-coordinate {m}
    3.2753099106,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    19.0306622678,           !- Vertex 3 X-coordinate {m}
    4.1512676431,            !- Vertex 3 Y-coordinate {m}
    15.633604441;            !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    19.6128791599,           !- Vertex 1 X-coordinate {m}
    3.239781767,             !- Vertex 1 Y-coordinate {m}
    13.237800004,            !- Vertex 1 Z-coordinate {m}
    20.7681690641,           !- Vertex 2 X-coordinate {m}
    3.9067609549,            !- Vertex 2 Y-coordinate {m}
    13.237800004,            !- Vertex 2 Z-coordinate {m}
    20.7681690653,           !- Vertex 3 X-coordinate {m}
    3.9067609528,            !- Vertex 3 Y-coordinate {m}
    15.980127924,            !- Vertex 3 Z-coordinate {m}
    19.612879161,            !- Vertex 4 X-coordinate {m}
    3.2397817649,            !- Vertex 4 Y-coordinate {m}
    15.980127924;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.2969895443,           !- Vertex 1 X-coordinate {m}
    5.3667153991,            !- Vertex 1 Y-coordinate {m}
    13.237800004,            !- Vertex 1 Z-coordinate {m}
    24.452447312,            !- Vertex 2 X-coordinate {m}
    6.033791499,             !- Vertex 2 Y-coordinate {m}
    13.237800004,            !- Vertex 2 Z-coordinate {m}
    24.4524473132,           !- Vertex 3 X-coordinate {m}
    6.0337914969,            !- Vertex 3 Y-coordinate {m}
    15.980127924,            !- Vertex 3 Z-coordinate {m}
    23.2969895455,           !- Vertex 4 X-coordinate {m}
    5.3667153971,            !- Vertex 4 Y-coordinate {m}
    15.980127924;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.4424748904,           !- Vertex 1 X-coordinate {m}
    5.5669782578,            !- Vertex 1 Y-coordinate {m}
    15.6959380761,           !- Vertex 1 Z-coordinate {m}
    20.268740103,            !- Vertex 2 X-coordinate {m}
    4.8893503538,            !- Vertex 2 Y-coordinate {m}
    15.6959380761,           !- Vertex 2 Z-coordinate {m}
    20.7989205951,           !- Vertex 3 X-coordinate {m}
    3.9710126002,            !- Vertex 3 Y-coordinate {m}
    16.0101939443,           !- Vertex 3 Z-coordinate {m}
    21.9726553825,           !- Vertex 4 X-coordinate {m}
    4.6486405042,            !- Vertex 4 Y-coordinate {m}
    16.0101939443;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.1959932125,           !- Vertex 1 X-coordinate {m}
    4.8473516642,            !- Vertex 1 Y-coordinate {m}
    15.6959380761,           !- Vertex 1 Z-coordinate {m}
    19.0625648664,           !- Vertex 2 X-coordinate {m}
    4.1929937268,            !- Vertex 2 Y-coordinate {m}
    15.6959380761,           !- Vertex 2 Z-coordinate {m}
    19.5927453585,           !- Vertex 3 X-coordinate {m}
    3.2746559732,            !- Vertex 3 Y-coordinate {m}
    16.0101939443,           !- Vertex 3 Z-coordinate {m}
    20.7261737046,           !- Vertex 4 X-coordinate {m}
    3.9290139106,            !- Vertex 4 Y-coordinate {m}
    16.0101939443;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.3311872118,           !- Vertex 1 X-coordinate {m}
    7.9748022838,            !- Vertex 1 Y-coordinate {m}
    15.3578142477,           !- Vertex 1 Z-coordinate {m}
    22.1682221587,           !- Vertex 2 X-coordinate {m}
    7.3033920301,            !- Vertex 2 Y-coordinate {m}
    15.3578142477,           !- Vertex 2 Z-coordinate {m}
    22.6984026508,           !- Vertex 3 X-coordinate {m}
    6.3850542765,            !- Vertex 3 Y-coordinate {m}
    15.6720701158,           !- Vertex 3 Z-coordinate {m}
    23.8613677039,           !- Vertex 4 X-coordinate {m}
    7.0564645302,            !- Vertex 4 Y-coordinate {m}
    15.6720701158;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.0962485848,           !- Vertex 1 X-coordinate {m}
    7.2640539859,            !- Vertex 1 Y-coordinate {m}
    15.3572459629,           !- Vertex 1 Z-coordinate {m}
    20.9420828763,           !- Vertex 2 X-coordinate {m}
    6.5977238248,            !- Vertex 2 Y-coordinate {m}
    15.3572459629,           !- Vertex 2 Z-coordinate {m}
    21.4741808728,           !- Vertex 3 X-coordinate {m}
    5.6760647181,            !- Vertex 3 Y-coordinate {m}
    15.6726384006,           !- Vertex 3 Z-coordinate {m}
    22.6283465813,           !- Vertex 4 X-coordinate {m}
    6.3423948791,            !- Vertex 4 Y-coordinate {m}
    15.6726384006;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.8699218152,           !- Vertex 1 X-coordinate {m}
    6.55606335,              !- Vertex 1 Y-coordinate {m}
    15.3572459629,           !- Vertex 1 Z-coordinate {m}
    19.6956011983,           !- Vertex 2 X-coordinate {m}
    5.8780972312,            !- Vertex 2 Y-coordinate {m}
    15.3572459629,           !- Vertex 2 Z-coordinate {m}
    20.2276991948,           !- Vertex 3 X-coordinate {m}
    4.9564381245,            !- Vertex 3 Y-coordinate {m}
    15.6726384006,           !- Vertex 3 Z-coordinate {m}
    21.4020198117,           !- Vertex 4 X-coordinate {m}
    5.6344042432,            !- Vertex 4 Y-coordinate {m}
    15.6726384006;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.6255451288,           !- Vertex 1 X-coordinate {m}
    5.8354378339,            !- Vertex 1 Y-coordinate {m}
    15.3578142477,           !- Vertex 1 Z-coordinate {m}
    18.4861806972,           !- Vertex 2 X-coordinate {m}
    5.1776528385,            !- Vertex 2 Y-coordinate {m}
    15.3578142477,           !- Vertex 2 Z-coordinate {m}
    19.0163611893,           !- Vertex 3 X-coordinate {m}
    4.2593150849,            !- Vertex 3 Y-coordinate {m}
    15.6720701158,           !- Vertex 3 Z-coordinate {m}
    20.1557256209,           !- Vertex 4 X-coordinate {m}
    4.9171000803,            !- Vertex 4 Y-coordinate {m}
    15.6720701158;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.7604902674,           !- Vertex 1 X-coordinate {m}
    8.9627447796,            !- Vertex 1 Y-coordinate {m}
    15.0196904192,           !- Vertex 1 Z-coordinate {m}
    21.597774075,            !- Vertex 2 X-coordinate {m}
    8.2914781997,            !- Vertex 2 Y-coordinate {m}
    15.0196904192,           !- Vertex 2 Z-coordinate {m}
    22.1279545671,           !- Vertex 3 X-coordinate {m}
    7.3731404461,            !- Vertex 3 Y-coordinate {m}
    15.3339462874,           !- Vertex 3 Z-coordinate {m}
    23.2906707595,           !- Vertex 4 X-coordinate {m}
    8.044407026,             !- Vertex 4 Y-coordinate {m}
    15.3339462874;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_9_0_9_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5258005012,           !- Vertex 1 X-coordinate {m}
    8.2521401556,            !- Vertex 1 Y-coordinate {m}
    15.0191221344,           !- Vertex 1 Z-coordinate {m}
    20.3687564845,           !- Vertex 2 X-coordinate {m}
    7.5841482716,            !- Vertex 2 Y-coordinate {m}
    15.0191221344,           !- Vertex 2 Z-coordinate {m}
    20.9008544809,           !- Vertex 3 X-coordinate {m}
    6.6624891648,            !- Vertex 3 Y-coordinate {m}
    15.3345145721,           !- Vertex 3 Z-coordinate {m}
    22.0578984976,           !- Vertex 4 X-coordinate {m}
    7.3304810488,            !- Vertex 4 Y-coordinate {m}
    15.3345145721;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_10_0_10_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.2965752264,           !- Vertex 1 X-coordinate {m}
    7.5424761365,            !- Vertex 1 Y-coordinate {m}
    15.0191221344,           !- Vertex 1 Z-coordinate {m}
    19.1251531147,           !- Vertex 2 X-coordinate {m}
    6.8661834009,            !- Vertex 2 Y-coordinate {m}
    15.0191221344,           !- Vertex 2 Z-coordinate {m}
    19.6572511112,           !- Vertex 3 X-coordinate {m}
    5.9445242941,            !- Vertex 3 Y-coordinate {m}
    15.3345145721,           !- Vertex 3 Z-coordinate {m}
    20.8286732228,           !- Vertex 4 X-coordinate {m}
    6.6208170297,            !- Vertex 4 Y-coordinate {m}
    15.3345145721;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_11_0_11_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.0550970452,           !- Vertex 1 X-coordinate {m}
    6.8235240035,            !- Vertex 1 Y-coordinate {m}
    15.0196904192,           !- Vertex 1 Z-coordinate {m}
    17.9097965281,           !- Vertex 2 X-coordinate {m}
    6.1623119501,            !- Vertex 2 Y-coordinate {m}
    15.0196904192,           !- Vertex 2 Z-coordinate {m}
    18.4399770202,           !- Vertex 3 X-coordinate {m}
    5.2439741965,            !- Vertex 3 Y-coordinate {m}
    15.3339462874,           !- Vertex 3 Z-coordinate {m}
    19.5852775373,           !- Vertex 4 X-coordinate {m}
    5.9051862499,            !- Vertex 4 Y-coordinate {m}
    15.3339462874;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_12_0_12_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.1897933231,           !- Vertex 1 X-coordinate {m}
    9.9506872755,            !- Vertex 1 Y-coordinate {m}
    14.6815665907,           !- Vertex 1 Z-coordinate {m}
    21.0273259914,           !- Vertex 2 X-coordinate {m}
    9.2795643694,            !- Vertex 2 Y-coordinate {m}
    14.6815665907,           !- Vertex 2 Z-coordinate {m}
    21.5575064835,           !- Vertex 3 X-coordinate {m}
    8.3612266158,            !- Vertex 3 Y-coordinate {m}
    14.9958224589,           !- Vertex 3 Z-coordinate {m}
    22.7199738152,           !- Vertex 4 X-coordinate {m}
    9.0323495219,            !- Vertex 4 Y-coordinate {m}
    14.9958224589;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_13_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.9553524176,           !- Vertex 1 X-coordinate {m}
    9.2402263252,            !- Vertex 1 Y-coordinate {m}
    14.680998306,            !- Vertex 1 Z-coordinate {m}
    19.7954098956,           !- Vertex 2 X-coordinate {m}
    8.5705610581,            !- Vertex 2 Y-coordinate {m}
    14.680998306,            !- Vertex 2 Z-coordinate {m}
    20.3275078921,           !- Vertex 3 X-coordinate {m}
    7.6489019513,            !- Vertex 3 Y-coordinate {m}
    14.9963907437,           !- Vertex 3 Z-coordinate {m}
    21.487450414,            !- Vertex 4 X-coordinate {m}
    8.3185672185,            !- Vertex 4 Y-coordinate {m}
    14.9963907437;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_14_0_14_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.7230346696,           !- Vertex 1 X-coordinate {m}
    8.5287769402,            !- Vertex 1 Y-coordinate {m}
    14.680998306,            !- Vertex 1 Z-coordinate {m}
    18.5547050311,           !- Vertex 2 X-coordinate {m}
    7.8542695705,            !- Vertex 2 Y-coordinate {m}
    14.680998306,            !- Vertex 2 Z-coordinate {m}
    19.0868030275,           !- Vertex 3 X-coordinate {m}
    6.9326104638,            !- Vertex 3 Y-coordinate {m}
    14.9963907437,           !- Vertex 3 Z-coordinate {m}
    20.2551326661,           !- Vertex 4 X-coordinate {m}
    7.6071178335,            !- Vertex 4 Y-coordinate {m}
    14.9963907437;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_15_0_15_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.4846489616,           !- Vertex 1 X-coordinate {m}
    7.8116101732,            !- Vertex 1 Y-coordinate {m}
    14.6815665907,           !- Vertex 1 Z-coordinate {m}
    17.3334123589,           !- Vertex 2 X-coordinate {m}
    7.1469710618,            !- Vertex 2 Y-coordinate {m}
    14.6815665907,           !- Vertex 2 Z-coordinate {m}
    17.863592851,            !- Vertex 3 X-coordinate {m}
    6.2286333082,            !- Vertex 3 Y-coordinate {m}
    14.9958224589,           !- Vertex 3 Z-coordinate {m}
    19.0148294537,           !- Vertex 4 X-coordinate {m}
    6.8932724196,            !- Vertex 4 Y-coordinate {m}
    14.9958224589;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_16_0_16_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    21.6184271214,           !- Vertex 1 X-coordinate {m}
    10.9397883334,           !- Vertex 1 Y-coordinate {m}
    14.3430462438,           !- Vertex 1 Z-coordinate {m}
    20.4562089422,           !- Vertex 2 X-coordinate {m}
    10.2688092696,           !- Vertex 2 Y-coordinate {m}
    14.3430462438,           !- Vertex 2 Z-coordinate {m}
    20.9870583999,           !- Vertex 3 X-coordinate {m}
    9.3493127854,            !- Vertex 3 Y-coordinate {m}
    14.6576986304,           !- Vertex 3 Z-coordinate {m}
    22.149276579,            !- Vertex 4 X-coordinate {m}
    10.0202918492,           !- Vertex 4 Y-coordinate {m}
    14.6576986304;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_17_0_17_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3834620517,           !- Vertex 1 X-coordinate {m}
    10.2268105801,           !- Vertex 1 Y-coordinate {m}
    14.3430462438,           !- Vertex 1 Z-coordinate {m}
    19.2238911943,           !- Vertex 2 X-coordinate {m}
    9.5573598846,            !- Vertex 2 Y-coordinate {m}
    14.3430462438,           !- Vertex 2 Z-coordinate {m}
    19.754740652,            !- Vertex 3 X-coordinate {m}
    8.6378634005,            !- Vertex 3 Y-coordinate {m}
    14.6576986304,           !- Vertex 3 Z-coordinate {m}
    20.9143115094,           !- Vertex 4 X-coordinate {m}
    9.3073140959,            !- Vertex 4 Y-coordinate {m}
    14.6576986304;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_19_0_19_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.9135319124,           !- Vertex 1 X-coordinate {m}
    8.8008550734,            !- Vertex 1 Y-coordinate {m}
    14.3430462438,           !- Vertex 1 Z-coordinate {m}
    16.7563592242,           !- Vertex 2 X-coordinate {m}
    8.132788904,             !- Vertex 2 Y-coordinate {m}
    14.3430462438,           !- Vertex 2 Z-coordinate {m}
    17.2872086819,           !- Vertex 3 X-coordinate {m}
    7.2132924199,            !- Vertex 3 Y-coordinate {m}
    14.6576986304,           !- Vertex 3 Z-coordinate {m}
    18.4443813701,           !- Vertex 4 X-coordinate {m}
    7.8813585893,            !- Vertex 4 Y-coordinate {m}
    14.6576986304;           !- Vertex 4 Z-coordinate {m}

Output:EnergyManagementSystem,
    NotByUniqueKeyNames,     !- Actuator Availability Dictionary Reporting
    NotByUniqueKeyNames,     !- Internal Variable Availability Dictionary Reporting
    None;                    !- EMS Runtime Language Debug Output Level

AirLoopHVAC:ZoneSplitter,
    Air Loop Zone Splitter,  !- Name
    Air Loop Demand Side Inlet 1,  !- Inlet Node Name
    Air Loop Zone Splitter Outlet Node 2,  !- Outlet 1 Node Name
    Air Loop Zone Splitter Outlet Node 4,  !- Outlet 2 Node Name
    Air Loop Zone Splitter Outlet Node 5,  !- Outlet 3 Node Name
    Air Loop Zone Splitter Outlet Node 7,  !- Outlet 4 Node Name
    Air Loop Zone Splitter Outlet Node 8,  !- Outlet 5 Node Name
    Air Loop Zone Splitter Outlet Node 9,  !- Outlet 6 Node Name
    Air Loop Zone Splitter Outlet Node 10,  !- Outlet 7 Node Name
    Air Loop Zone Splitter Outlet Node 11,  !- Outlet 8 Node Name
    Air Loop Zone Splitter Outlet Node 12,  !- Outlet 9 Node Name
    Air Loop Zone Splitter Outlet Node 13;  !- Outlet 10 Node Name

Output:Surfaces:Drawing,
DXF,!- Report Type
Triangulate3DFace;

Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Sizing:Plant,
    CHW Loop,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    HW Loop,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.00,                   !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Chilled Water Condenser Loop,          !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29,                      !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

Schedule:Compact,
    chw_stpt,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.67;                    !- Field 4

Schedule:Compact,
    hw_stpt,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    80;                      !- Field 4

Schedule:Compact,
    42,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    29;                      !- Field 4

Schedule:Compact,
    44,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    14;                      !- Field 4

Schedule:Compact,
    46,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    47,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

Schedule:Compact,
    48,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    58,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    5;                       !- Field 4

Schedule:Compact,
    59,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22;                      !- Field 4

Schedule:Compact,
    63,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4

Schedule:Compact,
    66,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.3;                     !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 34,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 35,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 37,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 39,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 40,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 41,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 42,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 32,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Single heating control type schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lobby Radint Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    15.55,                   !- Field 4
    Until: 19:00,            !- Field 5
    15.55,                   !- Field 6
    Until: 24:00,            !- Field 7
    15.55,                   !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    15.55,                   !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    15.55,                   !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    15.55;                   !- Field 17

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    2,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    alwaysOn,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    dxheatingOpSch,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 09/30,
    For: AllDays,
    Until: 24:00,
    0,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    dxcoolingOpSch,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 09/30,
    For: AllDays,
    Until: 24:00,
    1,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0;

Schedule:Compact,
    alwaysZero,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    ahuFanOp,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    1096,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    1106,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    1116,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    weekdayOn,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    1136,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    0.01,                    !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    2615,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay,  !- Field 10
    Until: 08:00,            !- Field 11
    0,                       !- Field 12
    Until: 20:00,            !- Field 13
    1,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: Weekends,           !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Holidays,           !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 17:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0,                       !- Field 29
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 09:00,            !- Field 32
    0,                       !- Field 33
    Until: 17:00,            !- Field 34
    1,                       !- Field 35
    Until: 24:00,            !- Field 36
    0,                       !- Field 37
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay,  !- Field 39
    Until: 08:00,            !- Field 40
    0,                       !- Field 41
    Until: 20:00,            !- Field 42
    1,                       !- Field 43
    Until: 24:00,            !- Field 44
    0,                       !- Field 45
    For: Weekends,           !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Holidays,           !- Field 49
    Until: 09:00,            !- Field 50
    0,                       !- Field 51
    Until: 17:00,            !- Field 52
    1,                       !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: WinterDesignDay AllOtherDays,  !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 09:00,            !- Field 61
    0,                       !- Field 62
    Until: 17:00,            !- Field 63
    1,                       !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay,  !- Field 68
    Until: 08:00,            !- Field 69
    0,                       !- Field 70
    Until: 20:00,            !- Field 71
    1,                       !- Field 72
    Until: 24:00,            !- Field 73
    0,                       !- Field 74
    For: Weekends,           !- Field 75
    Until: 24:00,            !- Field 76
    0,                       !- Field 77
    For: Holidays,           !- Field 78
    Until: 09:00,            !- Field 79
    0,                       !- Field 80
    Until: 17:00,            !- Field 81
    1,                       !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    For: WinterDesignDay AllOtherDays,  !- Field 85
    Until: 24:00,            !- Field 86
    0,                       !- Field 87
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 09:00,            !- Field 90
    0,                       !- Field 91
    Until: 17:00,            !- Field 92
    1,                       !- Field 93
    Until: 24:00,            !- Field 94
    0;                       !- Field 95

Schedule:Compact,
    Humidify Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    Dehumidify Schedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4

Schedule:Compact,
    pythonInteriorLighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    .03125,                  !- Field 4
    Until: 15:00,            !- Field 5
    .6,                      !- Field 6
    Until: 19:00,            !- Field 7
    .4,                      !- Field 8
    Until: 23:00,            !- Field 9
    .2,                      !- Field 10
    Until: 24:00,            !- Field 11
    .14,                     !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 09:00,            !- Field 14
    .03125,                  !- Field 15
    Until: 16:00,            !- Field 16
    .45,                     !- Field 17
    Until: 19:00,            !- Field 18
    .4,                      !- Field 19
    Until: 23:00,            !- Field 20
    .35,                     !- Field 21
    Until: 24:00,            !- Field 22
    .2,                      !- Field 23
    Through: 9/30,           !- Field 24
    For: Weekdays SummerDesignDay,  !- Field 25
    Until: 08:00,            !- Field 26
    .03125,                  !- Field 27
    Until: 09:00,            !- Field 28
    .4,                      !- Field 29
    Until: 19:00,            !- Field 30
    .9,                      !- Field 31
    Until: 21:00,            !- Field 32
    .45,                     !- Field 33
    Until: 22:00,            !- Field 34
    .45,                     !- Field 35
    Until: 23:00,            !- Field 36
    .368,                    !- Field 37
    Until: 24:00,            !- Field 38
    .09375,                  !- Field 39
    For: AllOtherDays,       !- Field 40
    Until: 09:00,            !- Field 41
    .03125,                  !- Field 42
    Until: 16:00,            !- Field 43
    .6,                      !- Field 44
    Until: 19:00,            !- Field 45
    .2,                      !- Field 46
    Until: 23:00,            !- Field 47
    .12,                     !- Field 48
    Until: 24:00,            !- Field 49
    .11,                     !- Field 50
    Through: 12/31,          !- Field 51
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 52
    Until: 09:00,            !- Field 53
    .03125,                  !- Field 54
    Until: 15:00,            !- Field 55
    .6,                      !- Field 56
    Until: 19:00,            !- Field 57
    .4,                      !- Field 58
    Until: 23:00,            !- Field 59
    .2,                      !- Field 60
    Until: 24:00,            !- Field 61
    .14,                     !- Field 62
    For: AllOtherDays,       !- Field 63
    Until: 09:00,            !- Field 64
    .03125,                  !- Field 65
    Until: 16:00,            !- Field 66
    .45,                     !- Field 67
    Until: 19:00,            !- Field 68
    .4,                      !- Field 69
    Until: 23:00,            !- Field 70
    .35,                     !- Field 71
    Until: 24:00,            !- Field 72
    .2;                      !- Field 73

Schedule:Compact,
    calibratedExteriorEquipment,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/1,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    .058566,                 !- Field 6
    Until: 24:00,            !- Field 7
    .098586,                 !- Field 8
    Through: 5/1,            !- Field 9
    For: Alldays,            !- Field 10
    Until: 01:00,            !- Field 11
    0,                       !- Field 12
    Until: 17:00,            !- Field 13
    .131516,                 !- Field 14
    Until: 24:00,            !- Field 15
    .236985,                 !- Field 16
    Through: 6/1,            !- Field 17
    For: Alldays,            !- Field 18
    Until: 01:00,            !- Field 19
    0,                       !- Field 20
    Until: 17:00,            !- Field 21
    .153093,                 !- Field 22
    Until: 24:00,            !- Field 23
    .255154,                 !- Field 24
    Through: 7/1,            !- Field 25
    For: Alldays,            !- Field 26
    Until: 01:00,            !- Field 27
    0,                       !- Field 28
    Until: 17:00,            !- Field 29
    .096582,                 !- Field 30
    Until: 24:00,            !- Field 31
    .16097,                  !- Field 32
    Through: 8/1,            !- Field 33
    For: Alldays,            !- Field 34
    Until: 01:00,            !- Field 35
    0,                       !- Field 36
    Until: 17:00,            !- Field 37
    .357559,                 !- Field 38
    Until: 24:00,            !- Field 39
    .595931,                 !- Field 40
    Through: 9/1,            !- Field 41
    For: Alldays,            !- Field 42
    Until: 01:00,            !- Field 43
    0,                       !- Field 44
    Until: 17:00,            !- Field 45
    .206521,                 !- Field 46
    Until: 24:00,            !- Field 47
    .344202,                 !- Field 48
    Through: 10/1,           !- Field 49
    For: Alldays,            !- Field 50
    Until: 01:00,            !- Field 51
    0,                       !- Field 52
    Until: 17:00,            !- Field 53
    .377081,                 !- Field 54
    Until: 24:00,            !- Field 55
    .628468,                 !- Field 56
    Through: 11/1,           !- Field 57
    For: Alldays,            !- Field 58
    Until: 01:00,            !- Field 59
    0,                       !- Field 60
    Until: 17:00,            !- Field 61
    .488047,                 !- Field 62
    Until: 24:00,            !- Field 63
    .813412,                 !- Field 64
    Through: 12/1,           !- Field 65
    For: Alldays,            !- Field 66
    Until: 01:00,            !- Field 67
    0,                       !- Field 68
    Until: 17:00,            !- Field 69
    .422289,                 !- Field 70
    Until: 24:00,            !- Field 71
    .703815,                 !- Field 72
    Through: 12/31,          !- Field 73
    For: Alldays,            !- Field 74
    Until: 01:00,            !- Field 75
    0,                       !- Field 76
    Until: 17:00,            !- Field 77
    .313378,                 !- Field 78
    Until: 24:00,            !- Field 79
    .522296;                 !- Field 80

Schedule:Compact,
    calibratedExteriorLighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 2/1,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 09:00,            !- Field 3
    .143997,                 !- Field 4
    Until: 18:00,            !- Field 5
    0,                       !- Field 6
    Until: 19:00,            !- Field 7
    .882763,                 !- Field 8
    Until: 23:00,            !- Field 9
    .845141,                 !- Field 10
    Until: 24:00,            !- Field 11
    .444511,                 !- Field 12
    Through: 3/1,            !- Field 13
    For: Alldays,            !- Field 14
    Until: 09:00,            !- Field 15
    .119946,                 !- Field 16
    Until: 18:00,            !- Field 17
    0,                       !- Field 18
    Until: 19:00,            !- Field 19
    .73532,                  !- Field 20
    Until: 23:00,            !- Field 21
    .703982,                 !- Field 22
    Until: 24:00,            !- Field 23
    .370268,                 !- Field 24
    Through: 4/1,            !- Field 25
    For: Alldays,            !- Field 26
    Until: 09:00,            !- Field 27
    .105,                    !- Field 28
    Until: 18:00,            !- Field 29
    0,                       !- Field 30
    Until: 19:00,            !- Field 31
    .646,                    !- Field 32
    Until: 23:00,            !- Field 33
    .619,                    !- Field 34
    Until: 24:00,            !- Field 35
    .326,                    !- Field 36
    Through: 5/1,            !- Field 37
    For: Alldays,            !- Field 38
    Until: 09:00,            !- Field 39
    .083,                    !- Field 40
    Until: 18:00,            !- Field 41
    0,                       !- Field 42
    Until: 19:00,            !- Field 43
    .508,                    !- Field 44
    Until: 23:00,            !- Field 45
    .487,                    !- Field 46
    Until: 24:00,            !- Field 47
    .256,                    !- Field 48
    Through: 6/1,            !- Field 49
    For: Alldays,            !- Field 50
    Until: 09:00,            !- Field 51
    .072,                    !- Field 52
    Until: 18:00,            !- Field 53
    0,                       !- Field 54
    Until: 19:00,            !- Field 55
    .444,                    !- Field 56
    Until: 23:00,            !- Field 57
    .425,                    !- Field 58
    Until: 24:00,            !- Field 59
    .224,                    !- Field 60
    Through: 7/1,            !- Field 61
    For: Alldays,            !- Field 62
    Until: 09:00,            !- Field 63
    .055,                    !- Field 64
    Until: 18:00,            !- Field 65
    0,                       !- Field 66
    Until: 19:00,            !- Field 67
    .336,                    !- Field 68
    Until: 23:00,            !- Field 69
    .322,                    !- Field 70
    Until: 24:00,            !- Field 71
    .169,                    !- Field 72
    Through: 8/1,            !- Field 73
    For: Alldays,            !- Field 74
    Until: 09:00,            !- Field 75
    .058,                    !- Field 76
    Until: 18:00,            !- Field 77
    0,                       !- Field 78
    Until: 19:00,            !- Field 79
    .355,                    !- Field 80
    Until: 23:00,            !- Field 81
    .34,                     !- Field 82
    Until: 24:00,            !- Field 83
    .179,                    !- Field 84
    Through: 9/1,            !- Field 85
    For: Alldays,            !- Field 86
    Until: 09:00,            !- Field 87
    .078,                    !- Field 88
    Until: 18:00,            !- Field 89
    0,                       !- Field 90
    Until: 19:00,            !- Field 91
    .476,                    !- Field 92
    Until: 23:00,            !- Field 93
    .456,                    !- Field 94
    Until: 24:00,            !- Field 95
    .24,                     !- Field 96
    Through: 10/1,           !- Field 97
    For: Alldays,            !- Field 98
    Until: 09:00,            !- Field 99
    .107,                    !- Field 100
    Until: 18:00,            !- Field 101
    0,                       !- Field 102
    Until: 19:00,            !- Field 103
    .658,                    !- Field 104
    Until: 23:00,            !- Field 105
    .63,                     !- Field 106
    Until: 24:00,            !- Field 107
    .331,                    !- Field 108
    Through: 11/1,           !- Field 109
    For: Alldays,            !- Field 110
    Until: 09:00,            !- Field 111
    .101,                    !- Field 112
    Until: 18:00,            !- Field 113
    0,                       !- Field 114
    Until: 19:00,            !- Field 115
    .622,                    !- Field 116
    Until: 23:00,            !- Field 117
    .595,                    !- Field 118
    Until: 24:00,            !- Field 119
    .313,                    !- Field 120
    Through: 12/1,           !- Field 121
    For: Alldays,            !- Field 122
    Until: 09:00,            !- Field 123
    .124,                    !- Field 124
    Until: 18:00,            !- Field 125
    0,                       !- Field 126
    Until: 19:00,            !- Field 127
    .76,                     !- Field 128
    Until: 23:00,            !- Field 129
    .728,                    !- Field 130
    Until: 24:00,            !- Field 131
    .383,                    !- Field 132
    Through: 12/31,          !- Field 133
    For: Alldays,            !- Field 134
    Until: 09:00,            !- Field 135
    0.136905,                !- Field 136
    Until: 18:00,            !- Field 137
    0,                       !- Field 138
    Until: 19:00,            !- Field 139
    0.839286,                !- Field 140
    Until: 23:00,            !- Field 141
    0.803517,                !- Field 142
    Until: 24:00,            !- Field 143
    .422619;                 !- Field 144

Schedule:Compact,
    Seasonal Reset Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    13;                      !- Field 12

Schedule:Compact,
    Hybrid Control Mode Schedule,  !- Name
    Hybrid Control Mode Type,!- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,            !- Field 3
    1,                       !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    1,                       !- Field 8
    Until: 19:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Outdoor air Schedule,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,            !- Field 3
    2.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    2.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    2.0;                     !- Field 8

Schedule:Compact,
    ACTIVITY SCHEDULE,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    126;                     !- Field 8

Schedule:Compact,
    Work efficiency,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0;                     !- Field 8

Schedule:Compact,
    Clothing SCHEDULE,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.8,                     !- Field 8
    Through: 9/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.8;                     !- Field 8

Schedule:Compact,
    SimpleControlTypeSch,    !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    OAFrac Schedule,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,            !- Field 2
    Until: 08:00,            !- Field 7
    0.0,                       !- Field 8
    Until: 18:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Weekends AllOtherDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,            !- Field 2
    Until: 07:00,
    18,
    Until: 20:00,
    22,
    Until: 24:00,            !- Field 7
    18,                       !- Field 8
    For: Weekends AllOtherDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,            !- Field 2
    Until: 07:00,
    28,
    Until: 20:00,
    24,
    Until: 24:00,            !- Field 7
    28,                       !- Field 8
    For: Weekends AllOtherDays,
    Until: 24:00,
    28;

Schedule:Compact,
    ZoneHeatingSetpointCls,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekends SummerDesignDay WinterDesignDay,            !- Field 2
    Until: 09:00,
    18,
    Until: 18:00,
    22,
    Until: 24:00,            !- Field 7
    18,                       !- Field 8
    For: Weekdays AllOtherDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpointCls,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekends SummerDesignDay WinterDesignDay,            !- Field 2
    Until: 09:00,
    28,
    Until: 18:00,
    24,
    Until: 24:00,            !- Field 7
    28,                       !- Field 8
    For: Weekdays AllOtherDays,
    Until: 24:00,
    28;

Schedule:Compact,
    ZoneHeatingSetpoint_1st1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint_1st1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneHeatingSetpoint_1st2,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint_1st2,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneHeatingSetpoint_2nd1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint_2nd1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneHeatingSetpoint_2nd2,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint_2nd2,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneHeatingSetpoint_1stConf,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stConf,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stNE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stNE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stClass,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stClass,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stNW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stNW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stNM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stNM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stBreak,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stBreak,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stVol,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stVol,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpointSW_1stSW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpointSW_1stSW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stSM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stSM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stSE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stSE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndNE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndNE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndConf02,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndConf02,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSMW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSMW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSME,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSME,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndConf01,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndConf01,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndNMW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndNMW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndNME,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndNME,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndNW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndNW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndConf03,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndConf03,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSME1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSME1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    pythonInteriorEquipment,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,            !- Field 2
    Until: 08:00,            !- Field 7
    0.2,                       !- Field 8
    Until: 18:00,            !- Field 7
    1,                       !- Field 8
    Until: 24:00,            !- Field 7
    0.2,                       !- Field 8
    For: AllOtherDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    StoOffEquiSch,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0;  

Schedule:Compact,
    StoCofEquiSch,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0;  

Schedule:Compact,
    StoClsEquiSch,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0; 

Schedule:Compact,
    AHUAirSetpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17

Schedule:Compact,
    CoolingCoilSchedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17

Schedule:Compact,
    HeatingCoilSchedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointNW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointNW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointNM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointNM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointSW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointSW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointSM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointSM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    CoolingCoilSetpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17

Schedule:Compact,
    HeatingCoilSetpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17

Schedule:Compact,
    ResearchOpenPeople,  !- Name
    Fraction,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 8:00,            !- Field 16
    0,                     !- Field 17
    Until: 9:00,
    0.25,
    Until: 10:00,
    0.5,
    Until: 13:00,
    0.75,
    Until: 15:00,
    0.5,
    Until: 18:00,
    0.75,
    Until: 19:00,
    0.5,
    Until: 20:00,
    0.25,
    Until: 24:00,
    0,
    For: Weekends AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    ClassPeople,  !- Name
    Fraction,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays WinterDesignDay,  !- Field 2
    Until: 24:00,
    0,
    For: Weekends AllOtherDays,
    Until: 8:00,            !- Field 16
    0,                     !- Field 17
    Until: 10:00,
    0.25,
    Until: 16:00,
    0.75,
    Until: 20:00,
    0.25,
    Until: 24:00,
    0;

Schedule:Compact,
    OutdoorCO2Schedule,  !- Name
    Value,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    400;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stCof,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stCof,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stOpenNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stOpenNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stCls,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stCls,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stOpenNW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stOpenNW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stOpenNM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stOpenNM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpoint_1stFloor1stVol,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpoint_1stFloor1stVol,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
