Program Version,EnergyPlus, Version 8.3.0-6d97d074ea, YMD=2018.02.13 16:08
! <Version>, Version ID
 Version, 8.3
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 2.000, 2.000, 
! <Site:GroundTemperature:BuildingSurface>, Months From Jan to Dec {C}
 Site:GroundTemperature:BuildingSurface,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00
! <Site:GroundTemperature:FCfactorMethod>, Months From Jan to Dec {C}
 Site:GroundTemperature:FCfactorMethod,   2.10,   1.21,   2.79,   5.27,  11.76,  16.77,  20.14,  21.17,  19.42,  15.53,  10.34,   5.52
! <Site:GroundTemperature:Shallow>, Months From Jan to Dec {C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>, Months From Jan to Dec {C}
 Site:GroundTemperature:Deep,  14.89,  14.89,  14.89,  14.89,  14.89,  14.89,  14.89,  14.89,  14.89,  14.89,  14.89,  14.89
! <Site:GroundReflectance>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Pittsburgh Allegheny Co Ap PA USA TMY3 WMO#=725205,40.35,-79.92,-5.00,380.00,96842,1.1510
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building,0.000,Suburbs,0.40000,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,AdaptiveConvectionAlgorithm
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, Yes,YES
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Simulation {Yes/No}
 Zone Air Mass Flow Balance Simulation, No
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <SurfaceGeometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,LowerLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,2000,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,16,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,43,1016,397
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, 1ST%PLENVM:1ST%PLENVM,0.0,0.00,0.00,0.00,1.58,-6.41,0.48,1,1,1,-20.24,24.42,-12.26,0.11,0.00,0.51,0.51,159.76,AdaptiveConvectionAlgorithm,DOE-2,0.00,9.08,9.08,0.00,24,1,0,Yes
 Zone Information, 1ST%FLOOR:1ST%CONFERENCE,0.0,0.00,0.00,0.00,-18.18,-3.21,2.90,1,1,1,-20.24,-16.36,-6.10,-0.71,0.51,4.42,3.91,80.66,TARP,DOE-2,0.00,22.70,15.25,2.92,8,5,0,Yes
 Zone Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%NE,0.0,0.00,0.00,0.00,2.92,-2.28,2.35,1,1,1,-3.20,6.63,-5.65,-0.45,0.51,4.42,3.91,155.03,TARP,DOE-2,40.43,27.69,18.21,6.94,11,9,0,Yes
 Zone Information, 1ST%FLOOR:1ST%LOBBY,0.0,0.00,0.00,0.00,18.27,2.41,2.43,1,1,1,3.99,29.69,-4.45,9.58,0.51,4.42,3.91,959.25,TARP,DOE-2,254.59,65.33,18.75,34.67,50,38,0,Yes
 Zone Information, 1ST%FLOOR:1ST%HVAC%SHAFT,0.0,0.00,0.00,0.00,-18.47,-0.30,2.42,1,1,1,-20.24,-16.71,-0.71,0.11,0.51,4.42,3.91,10.89,TARP,DOE-2,1.69E-002,19.18,16.05,0.00,8,4,0,Yes
 Zone Information, 1ST%FLOOR:1ST%CLASSROOM,0.0,0.00,0.00,0.00,17.59,-6.56,2.47,1,1,1,8.97,24.64,-12.26,-3.26,0.51,4.42,3.91,518.06,TARP,DOE-2,134.62,82.27,43.43,20.29,19,23,0,Yes
 Zone Information, 1ST%FLOOR:1ST%VESTIBULE,0.0,0.00,0.00,0.00,26.01,-5.49,2.47,1,1,1,24.64,27.37,-6.89,-4.08,0.51,4.42,3.91,28.68,TARP,DOE-2,7.70,21.70,2.43,17.38,7,10,0,Yes
 Zone Information, 1ST%FLOOR:1ST%ELECTRICAL%ROOM,0.0,0.00,0.00,0.00,23.33,10.20,2.47,1,1,1,21.39,26.10,6.74,13.64,0.51,4.42,3.91,56.77,TARP,DOE-2,15.13,0.00,0.00,0.00,10,1,0,Yes
 Zone Information, 1ST%FLOOR:1ST%RESTROOM,0.0,0.00,0.00,0.00,17.77,13.84,2.47,1,1,1,12.15,22.88,9.44,19.61,0.51,4.42,3.91,217.58,TARP,DOE-2,58.00,0.00,0.00,0.00,9,2,0,Yes
 Zone Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%NW,0.0,0.00,0.00,0.00,-13.83,-2.48,2.30,1,1,1,-16.36,-9.55,-5.65,-0.78,0.51,4.42,3.91,96.65,TARP,DOE-2,24.97,24.91,18.57,3.11,7,7,0,Yes
 Zone Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%NM,0.0,0.00,0.00,0.00,-6.38,-2.51,2.47,1,1,1,-9.55,-3.20,-5.65,-0.78,0.51,4.42,3.91,119.59,TARP,DOE-2,30.90,23.21,13.26,7.25,4,7,0,Yes
 Zone Information, 1ST%FLOOR:1ST%BREAK%ROOM,0.0,0.00,0.00,0.00,-16.13,-7.95,2.47,1,1,1,-20.23,-13.11,-12.26,-2.72,0.51,4.42,3.91,198.28,TARP,DOE-2,51.24,51.87,23.08,15.81,11,16,0,Yes
 Zone Information, 1ST%FLOOR:1ST%PHONE%BOOTH,0.0,0.00,0.00,0.00,4.83,-4.40,2.47,1,1,1,3.14,6.63,-5.65,-3.26,0.51,4.42,3.91,31.52,TARP,DOE-2,8.32,0.00,0.00,0.00,8,1,0,Yes
 Zone Information, 1ST%FLOOR:1ST%VOLUNTEER%AREA,0.0,0.00,0.00,0.00,7.01,-7.13,2.47,1,1,1,3.14,10.63,-12.26,-3.26,0.51,4.42,3.91,178.60,TARP,DOE-2,46.38,22.79,9.25,7.37,12,9,0,Yes
 Zone Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%SW,0.0,0.00,0.00,0.00,-12.37,-9.76,2.47,1,1,1,-13.57,-9.55,-12.26,-5.65,0.51,4.42,3.91,99.62,TARP,DOE-2,25.74,13.92,6.13,5.66,6,5,0,Yes
 Zone Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%SM,0.0,0.00,0.00,0.00,-6.38,-9.71,2.47,1,1,1,-9.55,-3.20,-12.26,-5.65,0.51,4.42,3.91,162.42,TARP,DOE-2,41.97,24.82,10.35,10.65,3,8,0,Yes
 Zone Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%SE,0.0,0.00,0.00,0.00,0.58,-9.56,2.47,1,1,1,-3.20,3.14,-12.26,-5.65,0.51,4.42,3.91,162.42,TARP,DOE-2,41.97,24.82,10.43,10.65,4,9,0,Yes
 Zone Information, 1ST%FLOOR:1ST%MCHNCL%RM%01,0.0,0.00,0.00,0.00,6.61,8.90,2.42,1,1,1,2.06,10.21,6.23,12.88,0.51,4.42,3.91,125.77,TARP,DOE-2,33.53,18.23,0.46,0.00,15,4,0,Yes
 Zone Information, 1ST%FLOOR:1ST%CORRIDOR,0.0,0.00,0.00,0.00,17.46,9.83,2.47,1,1,1,13.08,22.30,6.87,12.77,0.51,4.42,3.91,68.01,TARP,DOE-2,18.13,0.00,0.00,0.00,15,6,0,Yes
 Zone Information, 1ST%FLOOR:1ST%EDCTN%STRG,0.0,0.00,0.00,0.00,11.60,10.80,2.51,1,1,1,7.78,15.07,7.69,15.40,0.51,4.42,3.91,120.02,TARP,DOE-2,31.99,3.99,1.68E-002,0.00,13,2,0,Yes
 Zone Information, 1ST%FLOOR:1ST%ELEVATOR%MACHINE,0.0,0.00,0.00,0.00,21.19,9.01,2.47,1,1,1,19.49,22.89,7.24,10.77,0.51,4.42,3.91,24.12,TARP,DOE-2,6.43,0.00,0.00,0.00,6,1,0,Yes
 Zone Information, 2ND%PLENVM:2ND%PLENVM%FALSE,0.0,0.00,0.00,0.00,3.82,-5.76,4.60,1,1,1,-20.49,28.69,-12.51,0.51,4.42,4.78,0.36,106.22,AdaptiveConvectionAlgorithm,DOE-2,597.96,37.80,37.80,0.00,58,3,0,Yes
 Zone Information, 2ND%PLENVM:2ND%PLENVM%NORTH,0.0,0.00,0.00,0.00,6.71,2.84,4.60,1,1,1,3.99,9.47,-0.45,6.13,4.42,4.78,0.36,8.30,AdaptiveConvectionAlgorithm,DOE-2,4.25,2.91,2.91,0.00,17,2,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT,0.0,0.00,0.00,0.00,-18.40,-0.21,6.96,1,1,1,-20.49,-16.41,-0.75,0.36,4.78,9.15,4.37,18.98,TARP,DOE-2,2.62E-002,26.55,26.55,0.00,14,4,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,0.0,0.00,0.00,0.00,10.46,-0.82,6.96,1,1,1,-3.25,23.99,-6.68,6.13,4.78,9.15,4.37,885.77,TARP,DOE-2,204.64,78.34,50.67,21.51,34,29,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,0.0,0.00,0.00,0.00,26.20,-2.45,6.96,1,1,1,23.92,28.69,-5.68,0.51,4.78,9.15,4.37,115.59,TARP,DOE-2,26.66,42.62,38.61,2.95,21,4,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,0.0,0.00,0.00,0.00,-19.02,-10.14,6.96,1,1,1,-20.49,-16.41,-12.51,-6.63,4.78,9.15,4.37,103.86,TARP,DOE-2,24.00,43.53,29.69,11.03,4,7,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,0.0,0.00,0.00,0.00,-12.62,-10.37,6.96,1,1,1,-16.41,-8.82,-12.51,-6.64,4.78,9.15,4.37,192.62,TARP,DOE-2,44.52,33.14,14.92,14.14,3,9,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,0.0,0.00,0.00,0.00,-6.04,-10.37,6.96,1,1,1,-8.82,-3.25,-12.51,-6.64,4.78,9.15,4.37,141.17,TARP,DOE-2,32.63,24.33,11.00,9.93,3,9,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,0.0,0.00,0.00,0.00,-8.15E-002,-10.37,6.96,1,1,1,-3.25,3.09,-12.50,-6.65,4.78,9.15,4.37,160.36,TARP,DOE-2,37.06,27.69,12.49,11.54,3,9,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,0.0,0.00,0.00,0.00,24.52,-8.85,6.96,1,1,1,19.40,28.69,-12.49,-5.68,4.78,9.15,4.37,243.26,TARP,DOE-2,56.22,70.29,35.72,28.51,9,17,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH,0.0,0.00,0.00,0.00,25.20,-5.87,6.96,1,1,1,23.99,26.41,-6.68,-5.07,4.78,9.15,4.37,16.90,TARP,DOE-2,3.91,0.00,0.00,0.00,7,1,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,0.0,0.00,0.00,0.00,-12.64,-2.76,6.96,1,1,1,-16.41,-8.82,-6.64,-0.52,4.78,9.15,4.37,200.77,TARP,DOE-2,46.40,33.14,26.29,3.57,4,5,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,0.0,0.00,0.00,0.00,-6.04,-2.78,6.96,1,1,1,-8.82,-3.25,-6.65,-0.52,4.78,9.15,4.37,147.63,TARP,DOE-2,34.12,24.33,14.49,7.25,3,7,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,0.0,0.00,0.00,0.00,-19.02,-3.12,6.96,1,1,1,-20.49,-16.41,-6.64,-0.75,4.78,9.15,4.37,103.96,TARP,DOE-2,24.03,25.69,21.70,2.94,4,3,0,Yes
 Zone Information, 2ND%FLOOR%NORTH:2ND%LOBBY,0.0,0.00,0.00,0.00,20.70,4.60,6.61,1,1,1,9.47,29.69,-0.41,13.49,4.42,9.15,3.75,750.20,TARP,DOE-2,121.63,107.04,82.21,19.81,76,33,0,Yes
 Zone Information, 2ND%FLOOR%NORTH:2ND%RESTROOMS,0.0,0.00,0.00,0.00,17.82,13.62,6.83,1,1,1,12.14,22.96,9.28,19.61,4.42,9.15,4.72,241.68,TARP,DOE-2,52.63,20.80,5.62E-002,0.00,18,18,0,Yes
 Zone Information, 2ND%FLOOR%NORTH:2ND%CORRIDOR,0.0,0.00,0.00,0.00,15.24,9.39,6.77,1,1,1,7.57,22.13,6.13,14.06,4.42,9.15,4.05,157.93,TARP,DOE-2,34.86,5.93,5.93,0.00,40,22,0,Yes
 Zone Information, 2ND%FLOOR%NORTH:2ND%SECURE%FILES,0.0,0.00,0.00,0.00,12.92,11.36,6.78,1,1,1,10.21,15.67,8.25,15.40,4.42,9.15,4.72,77.53,TARP,DOE-2,16.52,6.72,2.10E-002,0.00,10,8,0,Yes
 Zone Information, 2ND%FLOOR%NORTH:2ND%CONFERENCE%03,0.0,0.00,0.00,0.00,5.40,8.69,6.71,1,1,1,2.06,7.57,6.13,12.10,4.42,9.15,3.96,106.82,TARP,DOE-2,25.57,43.07,37.60,4.11,22,11,0,Yes
 Zone Information, 2ND%FLOOR%NORTH:2ND%WORK%ROOM,0.0,0.00,0.00,0.00,9.77,10.68,6.75,1,1,1,6.42,12.68,8.25,14.29,4.42,9.15,4.72,117.21,TARP,DOE-2,25.03,20.54,19.04,1.19,10,7,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,0.0,0.00,0.00,0.00,6.35,-10.37,6.96,1,1,1,3.09,9.61,-12.50,-6.66,4.78,9.15,4.37,164.53,TARP,DOE-2,38.02,28.46,12.84,11.91,3,9,0,Yes
 Zone Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,0.0,0.00,0.00,0.00,15.18,-10.27,6.96,1,1,1,9.61,19.40,-12.50,-6.67,4.78,9.15,4.37,246.75,TARP,DOE-2,57.03,42.79,19.63,18.20,4,12,0,Yes
! <Zone Internal Gains/Equipment Information - Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains, 1ST%PLENVM:1ST%PLENVM,0.00,0.0,0.0,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/ANo
 Zone Internal Gains, 1ST%FLOOR:1ST%CONFERENCE,0.00,0.8,0.0,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/ANo
 Zone Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%NE,40.43,0.4,100.000,1.000E-002,4.652,8.800,0.000,0.000,0.000,0.000,13.452,No
 Zone Internal Gains, 1ST%FLOOR:1ST%LOBBY,254.59,12.8,19.917,5.021E-002,5.203,0.000,0.000,0.000,0.000,0.000,5.203,No
 Zone Internal Gains, 1ST%FLOOR:1ST%HVAC%SHAFT,1.69E-002,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, 1ST%FLOOR:1ST%CLASSROOM,134.62,2.7,50.000,2.000E-002,5.478,3.318,0.000,0.000,0.000,0.000,8.796,No
 Zone Internal Gains, 1ST%FLOOR:1ST%VESTIBULE,7.70,0.4,20.000,5.000E-002,2.723,0.000,0.000,0.000,0.000,0.000,2.723,No
 Zone Internal Gains, 1ST%FLOOR:1ST%ELECTRICAL%ROOM,15.13,0.0,N/A,0.000,5.754,0.000,0.000,0.000,0.000,0.000,5.754,No
 Zone Internal Gains, 1ST%FLOOR:1ST%RESTROOM,58.00,1.2,50.000,2.000E-002,4.101,0.000,0.000,0.000,0.000,0.000,4.101,No
 Zone Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%NW,24.97,0.2,100.000,10.000E-003,4.652,8.800,0.000,0.000,0.000,0.000,13.452,No
 Zone Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%NM,30.90,0.3,100.000,1.000E-002,4.652,8.800,0.000,0.000,0.000,0.000,13.452,No
 Zone Internal Gains, 1ST%FLOOR:1ST%BREAK%ROOM,51.24,2.0,25.000,4.000E-002,4.927,7.616,0.000,0.000,0.000,0.000,12.543,No
 Zone Internal Gains, 1ST%FLOOR:1ST%PHONE%BOOTH,8.32,8.3E-002,99.999,1.000E-002,5.203,0.000,0.000,0.000,0.000,0.000,5.203,No
 Zone Internal Gains, 1ST%FLOOR:1ST%VOLUNTEER%AREA,46.38,0.9,50.000,2.000E-002,4.927,2.103,0.000,0.000,0.000,0.000,7.030,No
 Zone Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%SW,25.74,0.3,100.000,1.000E-002,4.652,8.800,0.000,0.000,0.000,0.000,13.452,No
 Zone Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%SM,41.97,0.4,100.000,10.000E-003,4.652,8.800,0.000,0.000,0.000,0.000,13.452,No
 Zone Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%SE,41.97,0.4,100.000,10.000E-003,4.652,8.800,0.000,0.000,0.000,0.000,13.452,No
 Zone Internal Gains, 1ST%FLOOR:1ST%MCHNCL%RM%01,33.53,0.0,N/A,0.000,5.754,0.000,0.000,0.000,0.000,0.000,5.754,No
 Zone Internal Gains, 1ST%FLOOR:1ST%CORRIDOR,18.13,0.9,20.000,5.000E-002,2.723,0.000,0.000,0.000,0.000,0.000,2.723,No
 Zone Internal Gains, 1ST%FLOOR:1ST%EDCTN%STRG,31.99,0.3,100.000,10.000E-003,3.825,0.000,0.000,0.000,0.000,0.000,3.825,No
 Zone Internal Gains, 1ST%FLOOR:1ST%ELEVATOR%MACHINE,6.43,0.0,N/A,0.000,2.723,0.000,0.000,0.000,0.000,0.000,2.723,No
 Zone Internal Gains, 2ND%PLENVM:2ND%PLENVM%FALSE,597.96,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, 2ND%PLENVM:2ND%PLENVM%NORTH,4.25,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT,2.62E-002,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,204.64,2.0,100.000,10.000E-003,4.652,5.267,0.000,0.000,0.000,0.000,9.919,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,26.66,0.8,33.271,3.006E-002,5.478,3.318,0.000,0.000,0.000,0.000,8.796,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,24.00,0.2,100.000,10.000E-003,4.652,5.267,0.000,0.000,0.000,0.000,9.919,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,44.52,0.4,100.000,1.000E-002,4.652,5.267,0.000,0.000,0.000,0.000,9.919,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,32.63,0.3,100.000,10.000E-003,4.652,5.267,0.000,0.000,0.000,0.000,9.919,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,37.06,0.4,100.000,1.000E-002,4.652,5.267,0.000,0.000,0.000,0.000,9.919,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,56.22,1.7,33.333,3.000E-002,5.478,3.318,0.000,0.000,0.000,0.000,8.796,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH,3.91,3.9E-002,100.000,1.000E-002,5.203,0.000,0.000,0.000,0.000,0.000,5.203,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,46.40,0.5,100.000,1.000E-002,4.652,5.267,0.000,0.000,0.000,0.000,9.919,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,34.12,0.3,100.000,10.000E-003,4.652,5.267,0.000,0.000,0.000,0.000,9.919,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,24.03,0.2,100.000,1.000E-002,4.652,5.267,0.000,0.000,0.000,0.000,9.919,No
 Zone Internal Gains, 2ND%FLOOR%NORTH:2ND%LOBBY,121.63,5.6,21.567,4.637E-002,5.203,0.000,0.000,0.000,0.000,0.000,5.203,No
 Zone Internal Gains, 2ND%FLOOR%NORTH:2ND%RESTROOMS,52.63,1.1,49.912,2.004E-002,4.101,0.000,0.000,0.000,0.000,0.000,4.101,No
 Zone Internal Gains, 2ND%FLOOR%NORTH:2ND%CORRIDOR,34.86,1.7,20.323,4.921E-002,2.723,0.000,0.000,0.000,0.000,0.000,2.723,No
 Zone Internal Gains, 2ND%FLOOR%NORTH:2ND%SECURE%FILES,16.52,0.2,99.759,1.002E-002,4.101,0.000,0.000,0.000,0.000,0.000,4.101,No
 Zone Internal Gains, 2ND%FLOOR%NORTH:2ND%CONFERENCE%03,25.57,0.5,52.859,1.892E-002,2.723,3.318,0.000,0.000,0.000,0.000,6.041,No
 Zone Internal Gains, 2ND%FLOOR%NORTH:2ND%WORK%ROOM,25.03,0.8,33.333,3.000E-002,4.652,3.318,0.000,0.000,0.000,0.000,7.970,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,38.02,0.4,100.000,10.000E-003,4.652,5.267,0.000,0.000,0.000,0.000,9.919,No
 Zone Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,57.03,0.6,100.000,10.000E-003,4.652,5.267,0.000,0.000,0.000,0.000,9.919,No
! <People Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains, PEOPLE 1ST%PLENVM:1ST%PLENVM,7,1ST%PLENVM:1ST%PLENVM,0.00,0.0,0.0,N/A,N/A,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%CONFERENCE,7,1ST%FLOOR:1ST%CONFERENCE,0.00,0.8,0.8,N/A,N/A,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%RESEARCH%OPEN%NE,RESEARCHOPENPEOPLE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,40.43,0.4,0.4,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%LOBBY,7,1ST%FLOOR:1ST%LOBBY,254.59,12.8,12.8,5.021E-002,19.917,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%HVAC%SHAFT,7,1ST%FLOOR:1ST%HVAC%SHAFT,1.69E-002,0.0,0.0,0.000,N/A,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%CLASSROOM,7,1ST%FLOOR:1ST%CLASSROOM,134.62,2.7,2.7,2.000E-002,50.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%VESTIBULE,7,1ST%FLOOR:1ST%VESTIBULE,7.70,0.4,0.4,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%ELECTRICAL%ROOM,7,1ST%FLOOR:1ST%ELECTRICAL%ROOM,15.13,0.0,0.0,0.000,N/A,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%RESTROOM,7,1ST%FLOOR:1ST%RESTROOM,58.00,1.2,1.2,2.000E-002,50.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%RESEARCH%OPEN%NW,RESEARCHOPENPEOPLE,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,24.97,0.2,0.2,10.000E-003,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%RESEARCH%OPEN%NM,RESEARCHOPENPEOPLE,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,30.90,0.3,0.3,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%BREAK%ROOM,7,1ST%FLOOR:1ST%BREAK%ROOM,51.24,2.0,2.0,4.000E-002,25.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%PHONE%BOOTH,7,1ST%FLOOR:1ST%PHONE%BOOTH,8.32,8.3E-002,8.3E-002,1.000E-002,99.999,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%VOLUNTEER%AREA,7,1ST%FLOOR:1ST%VOLUNTEER%AREA,46.38,0.9,0.9,2.000E-002,50.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%RESEARCH%OPEN%SW,RESEARCHOPENPEOPLE,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,25.74,0.3,0.3,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%RESEARCH%OPEN%SM,RESEARCHOPENPEOPLE,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,41.97,0.4,0.4,10.000E-003,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%RESEARCH%OPEN%SE,RESEARCHOPENPEOPLE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,41.97,0.4,0.4,10.000E-003,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%MCHNCL%RM%01,7,1ST%FLOOR:1ST%MCHNCL%RM%01,33.53,0.0,0.0,0.000,N/A,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%CORRIDOR,7,1ST%FLOOR:1ST%CORRIDOR,18.13,0.9,0.9,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%EDCTN%STRG,7,1ST%FLOOR:1ST%EDCTN%STRG,31.99,0.3,0.3,10.000E-003,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 1ST%FLOOR:1ST%ELEVATOR%MACHINE,7,1ST%FLOOR:1ST%ELEVATOR%MACHINE,6.43,0.0,0.0,0.000,N/A,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%PLENVM:2ND%PLENVM%FALSE,7,2ND%PLENVM:2ND%PLENVM%FALSE,597.96,0.0,0.0,0.000,N/A,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%PLENVM:2ND%PLENVM%NORTH,7,2ND%PLENVM:2ND%PLENVM%NORTH,4.25,0.0,0.0,0.000,N/A,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT,7,2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT,2.62E-002,0.0,0.0,0.000,N/A,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,7,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,204.64,2.0,2.0,10.000E-003,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,7,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,26.66,0.8,0.8,3.006E-002,33.271,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,7,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,24.00,0.2,0.2,10.000E-003,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,7,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,44.52,0.4,0.4,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,7,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,32.63,0.3,0.3,10.000E-003,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,7,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,37.06,0.4,0.4,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,7,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,57.03,0.6,0.6,10.000E-003,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,7,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,56.22,1.7,1.7,3.000E-002,33.333,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH,7,2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH,3.91,3.9E-002,3.9E-002,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,7,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,46.40,0.5,0.5,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,7,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,34.12,0.3,0.3,10.000E-003,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,7,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,24.03,0.2,0.2,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%NORTH:2ND%LOBBY,7,2ND%FLOOR%NORTH:2ND%LOBBY,121.63,5.6,5.6,4.637E-002,21.567,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%NORTH:2ND%RESTROOMS,7,2ND%FLOOR%NORTH:2ND%RESTROOMS,52.63,1.1,1.1,2.004E-002,49.912,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%NORTH:2ND%CORRIDOR,7,2ND%FLOOR%NORTH:2ND%CORRIDOR,34.86,1.7,1.7,4.921E-002,20.323,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%NORTH:2ND%SECURE%FILES,7,2ND%FLOOR%NORTH:2ND%SECURE%FILES,16.52,0.2,0.2,1.002E-002,99.759,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%NORTH:2ND%CONFERENCE%03,7,2ND%FLOOR%NORTH:2ND%CONFERENCE%03,25.57,0.5,0.5,1.892E-002,52.859,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%NORTH:2ND%WORK%ROOM,7,2ND%FLOOR%NORTH:2ND%WORK%ROOM,25.03,0.8,0.8,3.000E-002,33.333,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains, PEOPLE 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,7,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,38.02,0.4,0.4,10.000E-003,100.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,0
! <Lights Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains, 1ST%FLOOR:1ST%CONFERENCE GENERAL LIGHTING,1131,1ST%FLOOR:1ST%CONFERENCE,0.00,0.8,0.000,N/A,0.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Conference#GeneralLights,0.000,0.000
 Lights Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%NE GENERAL LIGHTING,PYTHONINTERIORLIGHTING,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,40.43,0.4,188.071,4.652,465.200,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NE#GeneralLights,5.877,169.264
 Lights Internal Gains, 1ST%FLOOR:1ST%LOBBY GENERAL LIGHTING,PYTHONINTERIORLIGHTING,1ST%FLOOR:1ST%LOBBY,254.59,12.8,1324.620,5.203,103.627,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Lobby#GeneralLights,41.394,1192.158
 Lights Internal Gains, 1ST%FLOOR:1ST%CLASSROOM GENERAL LIGHTING,2615,1ST%FLOOR:1ST%CLASSROOM,134.62,2.7,737.454,5.478,273.900,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Classroom#GeneralLights,0.000,737.454
 Lights Internal Gains, 1ST%FLOOR:1ST%VESTIBULE GENERAL LIGHTING,PYTHONINTERIORLIGHTING,1ST%FLOOR:1ST%VESTIBULE,7.70,0.4,20.961,2.723,54.460,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Vestibule#GeneralLights,0.655,18.865
 Lights Internal Gains, 1ST%FLOOR:1ST%ELECTRICAL%ROOM GENERAL LIGHTING,1136,1ST%FLOOR:1ST%ELECTRICAL%ROOM,15.13,0.0,87.078,5.754,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Electrical%Room#GeneralLights,0.000,0.871
 Lights Internal Gains, 1ST%FLOOR:1ST%RESTROOM GENERAL LIGHTING,1116,1ST%FLOOR:1ST%RESTROOM,58.00,1.2,237.852,4.101,205.050,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Restroom#GeneralLights,0.000,237.852
 Lights Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%NW GENERAL LIGHTING,PYTHONINTERIORLIGHTING,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,24.97,0.2,116.183,4.652,465.200,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NW#GeneralLights,3.631,104.565
 Lights Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%NM GENERAL LIGHTING,PYTHONINTERIORLIGHTING,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,30.90,0.3,143.761,4.652,465.200,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NM#GeneralLights,4.493,129.385
 Lights Internal Gains, 1ST%FLOOR:1ST%BREAK%ROOM GENERAL LIGHTING,PYTHONINTERIORLIGHTING,1ST%FLOOR:1ST%BREAK%ROOM,51.24,2.0,252.440,4.927,123.175,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Break%Room#GeneralLights,7.889,227.196
 Lights Internal Gains, 1ST%FLOOR:1ST%PHONE%BOOTH GENERAL LIGHTING,1096,1ST%FLOOR:1ST%PHONE%BOOTH,8.32,8.3E-002,43.301,5.203,520.297,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Phone%Booth#GeneralLights,0.000,43.301
 Lights Internal Gains, 1ST%FLOOR:1ST%VOLUNTEER%AREA GENERAL LIGHTING,PYTHONINTERIORLIGHTING,1ST%FLOOR:1ST%VOLUNTEER%AREA,46.38,0.9,228.495,4.927,246.350,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Volunteer%Area#GeneralLights,7.140,205.645
 Lights Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%SW GENERAL LIGHTING,PYTHONINTERIORLIGHTING,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,25.74,0.3,119.753,4.652,465.200,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SW#GeneralLights,3.742,107.778
 Lights Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%SM GENERAL LIGHTING,PYTHONINTERIORLIGHTING,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,41.97,0.4,195.243,4.652,465.201,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SM#GeneralLights,6.101,175.719
 Lights Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%SE GENERAL LIGHTING,PYTHONINTERIORLIGHTING,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,41.97,0.4,195.243,4.652,465.201,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SE#GeneralLights,6.101,175.719
 Lights Internal Gains, 1ST%FLOOR:1ST%MCHNCL%RM%01 GENERAL LIGHTING,1136,1ST%FLOOR:1ST%MCHNCL%RM%01,33.53,0.0,192.906,5.754,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Mchncl%Rm%01#GeneralLights,0.000,1.929
 Lights Internal Gains, 1ST%FLOOR:1ST%CORRIDOR GENERAL LIGHTING,PYTHONINTERIORLIGHTING,1ST%FLOOR:1ST%CORRIDOR,18.13,0.9,49.363,2.723,54.460,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Corridor#GeneralLights,1.543,44.427
 Lights Internal Gains, 1ST%FLOOR:1ST%EDCTN%STRG GENERAL LIGHTING,1106,1ST%FLOOR:1ST%EDCTN%STRG,31.99,0.3,122.370,3.825,382.500,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Edctn%Strg#GeneralLights,0.000,122.370
 Lights Internal Gains, 1ST%FLOOR:1ST%ELEVATOR%MACHINE GENERAL LIGHTING,1136,1ST%FLOOR:1ST%ELEVATOR%MACHINE,6.43,0.0,17.505,2.723,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Elevator%Machine#GeneralLights,0.000,0.175
 Lights Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE GENERAL LIGHTING,PYTHONINTERIORLIGHTING,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,204.64,2.0,952.005,4.652,465.200,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NE#GeneralLights,29.750,856.804
 Lights Internal Gains, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02 GENERAL LIGHTING,1131,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,26.66,0.8,146.026,5.478,182.260,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%02#GeneralLights,0.000,146.026
 Lights Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW GENERAL LIGHTING,PYTHONINTERIORLIGHTING,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,24.00,0.2,111.664,4.652,465.201,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SW#GeneralLights,3.490,100.498
 Lights Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW GENERAL LIGHTING,PYTHONINTERIORLIGHTING,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,44.52,0.4,207.087,4.652,465.200,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SMW#GeneralLights,6.471,186.379
 Lights Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM GENERAL LIGHTING,PYTHONINTERIORLIGHTING,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,32.63,0.3,151.782,4.652,465.200,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SM#GeneralLights,4.743,136.604
 Lights Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE GENERAL LIGHTING,PYTHONINTERIORLIGHTING,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,37.06,0.4,172.411,4.652,465.200,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SE#GeneralLights,5.388,155.170
 Lights Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME GENERAL LIGHTING,PYTHONINTERIORLIGHTING,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,57.03,0.6,265.293,4.652,465.200,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME#GeneralLights,8.290,238.763
 Lights Internal Gains, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01 GENERAL LIGHTING,1131,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,56.22,1.7,307.977,5.478,182.600,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%01#GeneralLights,0.000,307.977
 Lights Internal Gains, 2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH GENERAL LIGHTING,1096,2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH,3.91,3.9E-002,20.320,5.203,520.297,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Phone%Booth#GeneralLights,0.000,20.320
 Lights Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW GENERAL LIGHTING,PYTHONINTERIORLIGHTING,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,46.40,0.5,215.859,4.652,465.200,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NMW#GeneralLights,6.746,194.273
 Lights Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME GENERAL LIGHTING,PYTHONINTERIORLIGHTING,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,34.12,0.3,158.717,4.652,465.200,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NME#GeneralLights,4.960,142.846
 Lights Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW GENERAL LIGHTING,PYTHONINTERIORLIGHTING,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,24.03,0.2,111.776,4.652,465.200,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NW#GeneralLights,3.493,100.599
 Lights Internal Gains, 2ND%FLOOR%NORTH:2ND%LOBBY GENERAL LIGHTING,PYTHONINTERIORLIGHTING,2ND%FLOOR%NORTH:2ND%LOBBY,121.63,5.6,632.848,5.203,112.211,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Lobby#GeneralLights,19.777,569.563
 Lights Internal Gains, 2ND%FLOOR%NORTH:2ND%RESTROOMS GENERAL LIGHTING,1116,2ND%FLOOR%NORTH:2ND%RESTROOMS,52.63,1.1,215.832,4.101,204.691,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Restrooms#GeneralLights,0.000,215.832
 Lights Internal Gains, 2ND%FLOOR%NORTH:2ND%CORRIDOR GENERAL LIGHTING,PYTHONINTERIORLIGHTING,2ND%FLOOR%NORTH:2ND%CORRIDOR,34.86,1.7,94.930,2.723,55.339,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Corridor#GeneralLights,2.967,85.437
 Lights Internal Gains, 2ND%FLOOR%NORTH:2ND%SECURE%FILES GENERAL LIGHTING,1106,2ND%FLOOR%NORTH:2ND%SECURE%FILES,16.52,0.2,67.735,4.101,409.111,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Secure%Files#GeneralLights,0.000,67.735
 Lights Internal Gains, 2ND%FLOOR%NORTH:2ND%CONFERENCE%03 GENERAL LIGHTING,1131,2ND%FLOOR%NORTH:2ND%CONFERENCE%03,25.57,0.5,69.618,2.723,143.935,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Conference%03#GeneralLights,0.000,69.618
 Lights Internal Gains, 2ND%FLOOR%NORTH:2ND%WORK%ROOM GENERAL LIGHTING,PYTHONINTERIORLIGHTING,2ND%FLOOR%NORTH:2ND%WORK%ROOM,25.03,0.8,116.450,4.652,155.066,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Work%Room#GeneralLights,3.639,104.805
 Lights Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1 GENERAL LIGHTING,PYTHONINTERIORLIGHTING,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,38.02,0.4,176.887,4.652,465.200,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME1#GeneralLights,5.528,159.199
! <ElectricEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains, 1ST%FLOOR:1ST%CONFERENCE EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,1ST%FLOOR:1ST%CONFERENCE,0.00,0.8,0.000,N/A,0.000,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Conference#05,0.000,0.000
 ElectricEquipment Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%NE EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,40.43,0.4,355.767,8.800,880.000,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NE#05,142.904,265.895
 ElectricEquipment Internal Gains, 1ST%FLOOR:1ST%CLASSROOM EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,1ST%FLOOR:1ST%CLASSROOM,134.62,2.7,446.673,3.318,165.900,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Classroom#05,179.419,333.837
 ElectricEquipment Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%NW EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,24.97,0.2,219.779,8.800,880.001,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NW#05,88.281,164.260
 ElectricEquipment Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%NM EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,30.90,0.3,271.947,8.800,879.999,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NM#05,109.235,203.249
 ElectricEquipment Internal Gains, 1ST%FLOOR:1ST%BREAK%ROOM EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,1ST%FLOOR:1ST%BREAK%ROOM,51.24,2.0,390.213,7.616,190.400,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Break%Room#05,156.740,291.640
 ElectricEquipment Internal Gains, 1ST%FLOOR:1ST%VOLUNTEER%AREA EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,1ST%FLOOR:1ST%VOLUNTEER%AREA,46.38,0.9,97.529,2.103,105.150,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Volunteer%Area#05,39.175,72.892
 ElectricEquipment Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%SW EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,25.74,0.3,226.532,8.800,879.999,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SW#05,90.993,169.307
 ElectricEquipment Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%SM EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,41.97,0.4,369.333,8.800,880.001,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SM#05,148.353,276.034
 ElectricEquipment Internal Gains, 1ST%FLOOR:1ST%RESEARCH%OPEN%SE EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,41.97,0.4,369.333,8.800,880.001,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SE#05,148.353,276.034
 ElectricEquipment Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,204.64,2.0,1077.861,5.267,526.700,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NE#05,432.954,805.577
 ElectricEquipment Internal Gains, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02 EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,26.66,0.8,88.447,3.318,110.394,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%02#05,35.527,66.104
 ElectricEquipment Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,24.00,0.2,126.426,5.267,526.701,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SW#05,50.783,94.489
 ElectricEquipment Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,44.52,0.4,234.465,5.267,526.700,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SMW#05,94.179,175.235
 ElectricEquipment Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,32.63,0.3,171.848,5.267,526.700,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SM#05,69.027,128.436
 ElectricEquipment Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,37.06,0.4,195.204,5.267,526.699,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SE#05,78.409,145.893
 ElectricEquipment Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,57.03,0.6,300.364,5.267,526.700,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME#05,120.650,224.488
 ElectricEquipment Internal Gains, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01 EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,56.22,1.7,186.540,3.318,110.600,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%01#05,74.929,139.417
 ElectricEquipment Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,46.40,0.5,244.396,5.267,526.700,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NMW#05,98.169,182.658
 ElectricEquipment Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,34.12,0.3,179.700,5.267,526.700,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NME#05,72.182,134.305
 ElectricEquipment Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,24.03,0.2,126.553,5.267,526.700,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NW#05,50.834,94.584
 ElectricEquipment Internal Gains, 2ND%FLOOR%NORTH:2ND%CONFERENCE%03 EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%NORTH:2ND%CONFERENCE%03,25.57,0.5,84.831,3.318,175.387,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Conference%03#05,34.075,63.401
 ElectricEquipment Internal Gains, 2ND%FLOOR%NORTH:2ND%WORK%ROOM EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%NORTH:2ND%WORK%ROOM,25.03,0.8,83.057,3.318,110.600,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Work%Room#05,33.362,62.076
 ElectricEquipment Internal Gains, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1 EQUIPMENT 1,PYTHONINTERIOREQUIPMENT,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,38.02,0.4,200.272,5.267,526.700,0.000,0.200,0.000,0.800,ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME1#05,80.445,149.680
! <Shadowing/Sun Position Calculations> [Annual Simulations], Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <Zone/Window Adjacency Daylighting Counts>, Zone Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Zones
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%CONFERENCE,3,0
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%RESEARCH%OPEN%NE,7,0
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%LOBBY,19,28
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%CLASSROOM,19,19
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%VESTIBULE,9,19
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%ELECTRICAL%ROOM,0,0
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%RESEARCH%OPEN%NW,4,0
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%RESEARCH%OPEN%NM,7,0
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%BREAK%ROOM,13,0
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%PHONE%BOOTH,0,0
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%VOLUNTEER%AREA,7,8
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%RESEARCH%OPEN%SW,5,0
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%RESEARCH%OPEN%SM,8,0
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%RESEARCH%OPEN%SE,8,7
Zone/Window Adjacency Daylighting Counts, 1ST%FLOOR:1ST%MCHNCL%RM%01,0,0
Zone/Window Adjacency Daylighting Counts, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,15,8
Zone/Window Adjacency Daylighting Counts, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,3,0
Zone/Window Adjacency Daylighting Counts, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,7,0
Zone/Window Adjacency Daylighting Counts, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,9,0
Zone/Window Adjacency Daylighting Counts, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,9,0
Zone/Window Adjacency Daylighting Counts, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,9,0
Zone/Window Adjacency Daylighting Counts, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,14,0
Zone/Window Adjacency Daylighting Counts, 2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH,0,0
Zone/Window Adjacency Daylighting Counts, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,4,0
Zone/Window Adjacency Daylighting Counts, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,7,0
Zone/Window Adjacency Daylighting Counts, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,3,0
Zone/Window Adjacency Daylighting Counts, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,9,0
Zone/Window Adjacency Daylighting Counts, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,12,0
! <Zone/Window Adjacency Daylighting Matrix>, Zone Name, Number of Adjacent Zones with Windows,Adjacent Zone Names - 1st 100 (max)
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%CONFERENCE,0
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%RESEARCH%OPEN%NE,0
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%LOBBY,2,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%VESTIBULE
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%CLASSROOM,1,1ST%FLOOR:1ST%LOBBY
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%VESTIBULE,1,1ST%FLOOR:1ST%LOBBY
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%ELECTRICAL%ROOM,0
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%RESEARCH%OPEN%NW,0
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%RESEARCH%OPEN%NM,0
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%BREAK%ROOM,0
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%PHONE%BOOTH,0
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%VOLUNTEER%AREA,1,1ST%FLOOR:1ST%RESEARCH%OPEN%SE
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%RESEARCH%OPEN%SW,0
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%RESEARCH%OPEN%SM,0
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1,1ST%FLOOR:1ST%VOLUNTEER%AREA
Zone/Window Adjacency Daylighting Matrix, 1ST%FLOOR:1ST%MCHNCL%RM%01,0
Zone/Window Adjacency Daylighting Matrix, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,1,2ND%FLOOR%NORTH:2ND%LOBBY
Zone/Window Adjacency Daylighting Matrix, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,0
Zone/Window Adjacency Daylighting Matrix, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,0
Zone/Window Adjacency Daylighting Matrix, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,0
Zone/Window Adjacency Daylighting Matrix, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,0
Zone/Window Adjacency Daylighting Matrix, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,0
Zone/Window Adjacency Daylighting Matrix, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,0
Zone/Window Adjacency Daylighting Matrix, 2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH,0
Zone/Window Adjacency Daylighting Matrix, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,0
Zone/Window Adjacency Daylighting Matrix, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,0
Zone/Window Adjacency Daylighting Matrix, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,0
Zone/Window Adjacency Daylighting Matrix, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,0
Zone/Window Adjacency Daylighting Matrix, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,0
! <Surface View Factor Check Values>,Zone Name,Original Check Value,Calculated Fixed Check Value,Final Check Value,Number of Iterations,Fixed RowSum Convergence,Used RowSum Convergence
Surface View Factor Check Values,1ST%PLENVM:1ST%PLENVM,89.267934,8.678671E-004,8.678671E-004,17,25.000000,8.678671E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%CONFERENCE,1.776357E-015,7.295425E-004,7.295425E-004,8,7.295425E-004,7.295425E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,3.552714E-015,8.229743E-004,8.229743E-004,14,8.229743E-004,8.229743E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%LOBBY,4.266497,9.072271E-004,9.072271E-004,26,88.000000,9.072271E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%HVAC%SHAFT,5.329071E-015,7.280642E-004,7.280642E-004,14,7.280642E-004,7.280642E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%CLASSROOM,2.842171E-014,9.649864E-004,9.649864E-004,17,9.649864E-004,9.649864E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%VESTIBULE,7.105427E-015,9.260514E-004,9.260514E-004,7,9.260514E-004,9.260514E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%ELECTRICAL%ROOM,1.776357E-015,8.670575E-004,8.670575E-004,8,8.670575E-004,8.670575E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%RESTROOM,1.776357E-015,8.654318E-004,8.654318E-004,12,8.654318E-004,8.654318E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,3.552714E-015,5.633473E-004,5.633473E-004,8,5.633473E-004,5.633473E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1.776357E-015,7.105114E-004,7.105114E-004,18,7.105114E-004,7.105114E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%BREAK%ROOM,1.776357E-014,6.923389E-004,6.923389E-004,14,6.923389E-004,6.923389E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%PHONE%BOOTH,5.329071E-015,6.797429E-004,6.797429E-004,9,6.797429E-004,6.797429E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%VOLUNTEER%AREA,3.552714E-015,8.992463E-004,8.992463E-004,12,8.992463E-004,8.992463E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,5.329071E-015,6.032926E-004,6.032926E-004,13,6.032926E-004,6.032926E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,0.000000,8.648890E-004,8.648890E-004,16,8.648890E-004,8.648890E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1.776357E-015,6.509793E-004,6.509793E-004,16,6.509793E-004,6.509793E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%MCHNCL%RM%01,1.052971,7.815407E-004,7.815407E-004,12,19.000000,7.815407E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%CORRIDOR,0.320315,9.406499E-004,9.406499E-004,10,21.000000,9.406499E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%EDCTN%STRG,0.512903,8.481368E-004,8.481368E-004,11,15.000000,8.481368E-004
Surface View Factor Check Values,1ST%FLOOR:1ST%ELEVATOR%MACHINE,8.881784E-016,7.601365E-004,7.601365E-004,7,7.601365E-004,7.601365E-004
Surface View Factor Check Values,2ND%PLENVM:2ND%PLENVM%FALSE,15.636438,6.113380E-004,6.113380E-004,12,61.000000,6.113380E-004
Surface View Factor Check Values,2ND%PLENVM:2ND%PLENVM%NORTH,1.612568,9.851387E-004,9.851387E-004,16,19.000000,9.851387E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT,0.344599,7.982632E-004,7.982632E-004,15,18.000000,7.982632E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2.731911,8.952770E-004,8.952770E-004,16,64.000000,8.952770E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,0.430005,7.424365E-004,7.424365E-004,8,25.000000,7.424365E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,3.552714E-015,9.876131E-004,9.876131E-004,12,9.876131E-004,9.876131E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,1.776357E-015,6.733865E-004,6.733865E-004,18,6.733865E-004,6.733865E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,3.552714E-015,9.837498E-004,9.837498E-004,17,9.837498E-004,9.837498E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,3.552714E-015,6.640384E-004,6.640384E-004,18,6.640384E-004,6.640384E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,0.217395,6.457841E-004,6.457841E-004,14,26.000000,6.457841E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH,0.000000,8.772521E-004,8.772521E-004,11,8.772521E-004,8.772521E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,1.776357E-015,9.529753E-004,9.529753E-004,16,9.529753E-004,9.529753E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,0.000000,7.647177E-004,7.647177E-004,17,7.647177E-004,7.647177E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,0.000000,8.433946E-004,8.433946E-004,9,8.433946E-004,8.433946E-004
Surface View Factor Check Values,2ND%FLOOR%NORTH:2ND%LOBBY,1.983102,8.442265E-004,8.442265E-004,12,109.000000,8.442265E-004
Surface View Factor Check Values,2ND%FLOOR%NORTH:2ND%RESTROOMS,0.515694,5.851734E-004,5.851734E-004,12,36.000000,5.851734E-004
Surface View Factor Check Values,2ND%FLOOR%NORTH:2ND%CORRIDOR,0.154811,7.090581E-004,7.090581E-004,13,62.000000,7.090581E-004
Surface View Factor Check Values,2ND%FLOOR%NORTH:2ND%SECURE%FILES,4.124423E-002,7.493285E-004,7.493285E-004,16,18.000000,7.493285E-004
Surface View Factor Check Values,2ND%FLOOR%NORTH:2ND%CONFERENCE%03,0.552470,9.631897E-004,9.631897E-004,11,33.000000,9.631897E-004
Surface View Factor Check Values,2ND%FLOOR%NORTH:2ND%WORK%ROOM,7.661709E-002,9.748345E-004,9.748345E-004,9,17.000000,9.748345E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,0.000000,6.689691E-004,6.689691E-004,18,6.689691E-004,6.689691E-004
Surface View Factor Check Values,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,3.552714E-015,7.494701E-004,7.494701E-004,14,7.494701E-004,7.494701E-004
! <Infiltration Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats, 1ST%PLENVM:1ST%PLENVM INFILTRATION,ON,1ST%PLENVM:1ST%PLENVM,0.00,0.0,1.331E-002,N/A,1.466E-003,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%CONFERENCE INFILTRATION,ON,1ST%FLOOR:1ST%CONFERENCE,0.00,0.8,6.722E-003,N/A,2.567E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%RESEARCH%OPEN%NE INFILTRATION,ON,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,40.43,0.4,1.292E-002,3.196E-004,4.510E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%LOBBY INFILTRATION,ON,1ST%FLOOR:1ST%LOBBY,254.59,12.8,7.994E-002,3.140E-004,1.174E-003,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%HVAC%SHAFT INFILTRATION,ON,1ST%FLOOR:1ST%HVAC%SHAFT,1.69E-002,0.0,9.080E-004,5.380E-002,4.071E-005,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%CLASSROOM INFILTRATION,ON,1ST%FLOOR:1ST%CLASSROOM,134.62,2.7,4.317E-002,3.207E-004,4.297E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%VESTIBULE INFILTRATION,ON,1ST%FLOOR:1ST%VESTIBULE,7.70,0.4,2.390E-003,3.105E-004,1.078E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%ELECTRICAL%ROOM INFILTRATION,ON,1ST%FLOOR:1ST%ELECTRICAL%ROOM,15.13,0.0,4.731E-003,3.126E-004,N/A,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%RESTROOM INFILTRATION,ON,1ST%FLOOR:1ST%RESTROOM,58.00,1.2,1.813E-002,3.126E-004,N/A,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%RESEARCH%OPEN%NW INFILTRATION,ON,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,24.97,0.2,8.054E-003,3.225E-004,2.999E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%RESEARCH%OPEN%NM INFILTRATION,ON,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,30.90,0.3,9.966E-003,3.225E-004,4.294E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%BREAK%ROOM INFILTRATION,ON,1ST%FLOOR:1ST%BREAK%ROOM,51.24,2.0,1.652E-002,3.225E-004,2.739E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%PHONE%BOOTH INFILTRATION,ON,1ST%FLOOR:1ST%PHONE%BOOTH,8.32,8.3E-002,2.627E-003,3.157E-004,2.140E-003,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%VOLUNTEER%AREA INFILTRATION,ON,1ST%FLOOR:1ST%VOLUNTEER%AREA,46.38,0.9,1.488E-002,3.209E-004,5.307E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%RESEARCH%OPEN%SW INFILTRATION,ON,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,25.74,0.3,8.302E-003,3.225E-004,5.963E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%RESEARCH%OPEN%SM INFILTRATION,ON,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,41.97,0.4,1.354E-002,3.225E-004,5.453E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%RESEARCH%OPEN%SE INFILTRATION,ON,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,41.97,0.4,1.354E-002,3.225E-004,5.453E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%MCHNCL%RM%01 INFILTRATION,ON,1ST%FLOOR:1ST%MCHNCL%RM%01,33.53,0.0,1.048E-002,3.126E-004,2.912E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%CORRIDOR INFILTRATION,ON,1ST%FLOOR:1ST%CORRIDOR,18.13,0.9,5.667E-003,3.126E-004,N/A,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%EDCTN%STRG INFILTRATION,ON,1ST%FLOOR:1ST%EDCTN%STRG,31.99,0.3,1.000E-002,3.126E-004,1.257E-003,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 1ST%FLOOR:1ST%ELEVATOR%MACHINE INFILTRATION,ON,1ST%FLOOR:1ST%ELEVATOR%MACHINE,6.43,0.0,2.010E-003,3.127E-004,N/A,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%PLENVM:2ND%PLENVM%FALSE INFILTRATION,ON,2ND%PLENVM:2ND%PLENVM%FALSE,597.96,0.0,8.852E-003,1.480E-005,9.695E-005,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%PLENVM:2ND%PLENVM%NORTH INFILTRATION,ON,2ND%PLENVM:2ND%PLENVM%NORTH,4.25,0.0,6.910E-004,1.627E-004,2.375E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT,2.62E-002,0.0,1.582E-003,6.042E-002,4.784E-005,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,204.64,2.0,7.381E-002,3.607E-004,2.274E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02 INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,26.66,0.8,9.633E-003,3.614E-004,1.447E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,24.00,0.2,8.655E-003,3.606E-004,1.282E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,44.52,0.4,1.605E-002,3.606E-004,2.067E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,32.63,0.3,1.177E-002,3.606E-004,2.065E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,37.06,0.4,1.336E-002,3.606E-004,2.064E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01 INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,56.22,1.7,2.027E-002,3.606E-004,1.450E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH,3.91,3.9E-002,1.408E-003,3.605E-004,3.605E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,46.40,0.5,1.673E-002,3.606E-004,2.054E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,34.12,0.3,1.230E-002,3.606E-004,2.105E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,24.03,0.2,8.664E-003,3.606E-004,1.743E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%NORTH:2ND%LOBBY INFILTRATION,ON,2ND%FLOOR%NORTH:2ND%LOBBY,121.63,5.6,6.252E-002,5.140E-004,1.778E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%NORTH:2ND%RESTROOMS INFILTRATION,ON,2ND%FLOOR%NORTH:2ND%RESTROOMS,52.63,1.1,2.014E-002,3.827E-004,1.738E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%NORTH:2ND%CORRIDOR INFILTRATION,ON,2ND%FLOOR%NORTH:2ND%CORRIDOR,34.86,1.7,1.316E-002,3.775E-004,1.976E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%NORTH:2ND%SECURE%FILES INFILTRATION,ON,2ND%FLOOR%NORTH:2ND%SECURE%FILES,16.52,0.2,6.461E-003,3.912E-004,1.549E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%NORTH:2ND%CONFERENCE%03 INFILTRATION,ON,2ND%FLOOR%NORTH:2ND%CONFERENCE%03,25.57,0.5,8.902E-003,3.482E-004,1.192E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%NORTH:2ND%WORK%ROOM INFILTRATION,ON,2ND%FLOOR%NORTH:2ND%WORK%ROOM,25.03,0.8,9.768E-003,3.902E-004,1.606E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1 INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,38.02,0.4,1.371E-002,3.606E-004,2.062E-004,0.300,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME INFILTRATION,ON,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,57.03,0.6,2.056E-002,3.606E-004,2.060E-004,0.300,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,1ST%PLENVM:1ST%PLENVM,Mixing/Well-Stirred
RoomAir Model,1ST%FLOOR:1ST%CONFERENCE,UnderFloorAirDistributionExterior
RoomAir Model,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,UnderFloorAirDistributionExterior
RoomAir Model,1ST%FLOOR:1ST%LOBBY,Mixing/Well-Stirred
RoomAir Model,1ST%FLOOR:1ST%HVAC%SHAFT,Mixing/Well-Stirred
RoomAir Model,1ST%FLOOR:1ST%CLASSROOM,UnderFloorAirDistributionExterior
RoomAir Model,1ST%FLOOR:1ST%VESTIBULE,Mixing/Well-Stirred
RoomAir Model,1ST%FLOOR:1ST%ELECTRICAL%ROOM,Mixing/Well-Stirred
RoomAir Model,1ST%FLOOR:1ST%RESTROOM,Mixing/Well-Stirred
RoomAir Model,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,UnderFloorAirDistributionExterior
RoomAir Model,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,UnderFloorAirDistributionExterior
RoomAir Model,1ST%FLOOR:1ST%BREAK%ROOM,UnderFloorAirDistributionExterior
RoomAir Model,1ST%FLOOR:1ST%PHONE%BOOTH,Mixing/Well-Stirred
RoomAir Model,1ST%FLOOR:1ST%VOLUNTEER%AREA,UnderFloorAirDistributionExterior
RoomAir Model,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,UnderFloorAirDistributionExterior
RoomAir Model,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,UnderFloorAirDistributionExterior
RoomAir Model,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,UnderFloorAirDistributionExterior
RoomAir Model,1ST%FLOOR:1ST%MCHNCL%RM%01,Mixing/Well-Stirred
RoomAir Model,1ST%FLOOR:1ST%CORRIDOR,Mixing/Well-Stirred
RoomAir Model,1ST%FLOOR:1ST%EDCTN%STRG,Mixing/Well-Stirred
RoomAir Model,1ST%FLOOR:1ST%ELEVATOR%MACHINE,Mixing/Well-Stirred
RoomAir Model,2ND%PLENVM:2ND%PLENVM%FALSE,Mixing/Well-Stirred
RoomAir Model,2ND%PLENVM:2ND%PLENVM%NORTH,Mixing/Well-Stirred
RoomAir Model,2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT,Mixing/Well-Stirred
RoomAir Model,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,UnderFloorAirDistributionExterior
RoomAir Model,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,UnderFloorAirDistributionExterior
RoomAir Model,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,UnderFloorAirDistributionExterior
RoomAir Model,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,UnderFloorAirDistributionExterior
RoomAir Model,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,UnderFloorAirDistributionExterior
RoomAir Model,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,UnderFloorAirDistributionExterior
RoomAir Model,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,UnderFloorAirDistributionExterior
RoomAir Model,2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH,Mixing/Well-Stirred
RoomAir Model,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,UnderFloorAirDistributionExterior
RoomAir Model,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,UnderFloorAirDistributionExterior
RoomAir Model,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,UnderFloorAirDistributionExterior
RoomAir Model,2ND%FLOOR%NORTH:2ND%LOBBY,Mixing/Well-Stirred
RoomAir Model,2ND%FLOOR%NORTH:2ND%RESTROOMS,Mixing/Well-Stirred
RoomAir Model,2ND%FLOOR%NORTH:2ND%CORRIDOR,Mixing/Well-Stirred
RoomAir Model,2ND%FLOOR%NORTH:2ND%SECURE%FILES,Mixing/Well-Stirred
RoomAir Model,2ND%FLOOR%NORTH:2ND%CONFERENCE%03,Mixing/Well-Stirred
RoomAir Model,2ND%FLOOR%NORTH:2ND%WORK%ROOM,Mixing/Well-Stirred
RoomAir Model,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,UnderFloorAirDistributionExterior
RoomAir Model,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,UnderFloorAirDistributionExterior
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    1
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%CONFERENCE,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESEARCH%OPEN%NE,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%CLASSROOM,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%VESTIBULE,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESTROOM,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESEARCH%OPEN%NW,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESEARCH%OPEN%NM,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%BREAK%ROOM,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%VOLUNTEER%AREA,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESEARCH%OPEN%SW,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESEARCH%OPEN%SM,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESEARCH%OPEN%SE,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%CORRIDOR,   1.2000    
 Heating Sizing Factor Information, Zone 1ST%FLOOR:1ST%EDCTN%STRG,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%NORTH:2ND%RESTROOMS,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%NORTH:2ND%CORRIDOR,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%NORTH:2ND%SECURE%FILES,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%NORTH:2ND%CONFERENCE%03,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%NORTH:2ND%WORK%ROOM,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,   1.2000    
 Heating Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%CONFERENCE,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESEARCH%OPEN%NE,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%CLASSROOM,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%VESTIBULE,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESTROOM,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESEARCH%OPEN%NW,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESEARCH%OPEN%NM,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%BREAK%ROOM,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%VOLUNTEER%AREA,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESEARCH%OPEN%SW,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESEARCH%OPEN%SM,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%RESEARCH%OPEN%SE,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%CORRIDOR,   1.2000    
 Cooling Sizing Factor Information, Zone 1ST%FLOOR:1ST%EDCTN%STRG,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%NORTH:2ND%RESTROOMS,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%NORTH:2ND%CORRIDOR,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%NORTH:2ND%SECURE%FILES,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%NORTH:2ND%CONFERENCE%03,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%NORTH:2ND%WORK%ROOM,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,   1.2000    
 Cooling Sizing Factor Information, Zone 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,   1.2000    
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%CONFERENCE, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%CONFERENCE, Power per plume [W], 73.00000
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%CONFERENCE, Number of diffusers per zone, 0.83372
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%NE, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%NE, Power per plume [W], 952.99978
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%NE, Number of diffusers per zone, 0.40428
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%CLASSROOM, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%CLASSROOM, Power per plume [W], 238.89996
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%CLASSROOM, Number of diffusers per zone, 2.69242
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%NW, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%NW, Power per plume [W], 953.00051
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%NW, Number of diffusers per zone, 0.24975
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%NM, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%NM, Power per plume [W], 952.99916
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%NM, Number of diffusers per zone, 0.30903
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%BREAK%ROOM, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%BREAK%ROOM, Power per plume [W], 263.39995
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%BREAK%ROOM, Number of diffusers per zone, 2.04944
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%VOLUNTEER%AREA, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%VOLUNTEER%AREA, Power per plume [W], 178.14999
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%VOLUNTEER%AREA, Number of diffusers per zone, 0.92752
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%SW, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%SW, Power per plume [W], 952.99948
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%SW, Number of diffusers per zone, 0.25742
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%SM, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%SM, Power per plume [W], 953.00098
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%SM, Number of diffusers per zone, 0.41970
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%SE, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%SE, Power per plume [W], 953.00097
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 1ST%FLOOR:1ST%RESEARCH%OPEN%SE, Number of diffusers per zone, 0.41970
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE, Power per plume [W], 599.70011
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE, Number of diffusers per zone, 2.04644
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02, Power per plume [W], 183.39403
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02, Number of diffusers per zone, 0.80120
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW, Power per plume [W], 599.70097
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW, Number of diffusers per zone, 0.24003
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW, Power per plume [W], 599.69954
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW, Number of diffusers per zone, 0.44516
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM, Power per plume [W], 599.70026
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM, Number of diffusers per zone, 0.32627
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE, Power per plume [W], 599.69949
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE, Number of diffusers per zone, 0.37062
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01, Power per plume [W], 183.60003
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01, Number of diffusers per zone, 1.68662
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW, Power per plume [W], 599.69979
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW, Number of diffusers per zone, 0.46401
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME, Power per plume [W], 599.70032
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME, Number of diffusers per zone, 0.34118
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW, Power per plume [W], 599.69995
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW, Number of diffusers per zone, 0.24028
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1, Power per plume [W], 599.70015
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1, Number of diffusers per zone, 0.38024
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME, Design effective area of diffuser, 3.00000E-002
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME, Power per plume [W], 599.70023
 Component Sizing Information, RoomAirSettings:UnderFloorAirDistributionExterior, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME, Number of diffusers per zone, 0.57028
! <Sky Daylight Factors>, MonthAndDay, Zone Name, Window Name, Daylight Fac: Ref Pt #1, Daylight Fac: Ref Pt #2
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CONFERENCE,1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_1_0_1_WIN,4.3276E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CONFERENCE,1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_1_0_1_WIN,3.8508E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CONFERENCE,1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_1_0_1_WIN,3.8194E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CONFERENCE,1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_1_0_1_WIN,6.9635E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CONFERENCE,1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_2_0_2_WIN,3.7802E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CONFERENCE,1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_2_0_2_WIN,3.0278E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CONFERENCE,1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_2_0_2_WIN,1.5085E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CONFERENCE,1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_2_0_2_WIN,2.3673E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CONFERENCE,1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_3_0_3_WIN,6.3577E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CONFERENCE,1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_3_0_3_WIN,5.3950E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CONFERENCE,1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_3_0_3_WIN,4.2693E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CONFERENCE,1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_3_0_3_WIN,8.5016E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_0_0_0_WIN,1.3498E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_0_0_0_WIN,1.1882E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_0_0_0_WIN,1.1206E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_0_0_0_WIN,2.0566E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_1_0_1_WIN,4.8927E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_1_0_1_WIN,4.2781E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_1_0_1_WIN,4.4125E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_1_0_1_WIN,9.4299E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_2_0_2_WIN,2.4762E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_2_0_2_WIN,2.1088E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_2_0_2_WIN,1.8702E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_2_0_2_WIN,4.2619E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_3_0_3_WIN,2.7996E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_3_0_3_WIN,2.2213E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_3_0_3_WIN,1.1179E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_3_0_3_WIN,2.2953E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_4_0_4_WIN,1.4385E-002,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_4_0_4_WIN,1.1938E-002,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_4_0_4_WIN,9.2050E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_4_0_4_WIN,2.2647E-002,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_5_0_5_WIN,5.4424E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_5_0_5_WIN,4.3123E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_5_0_5_WIN,2.2322E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_5_0_5_WIN,5.1346E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_6_0_6_WIN,7.6638E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_6_0_6_WIN,6.4379E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_6_0_6_WIN,4.8435E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_6_0_6_WIN,1.0230E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_0_0_0_WIN,3.2391E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_0_0_0_WIN,2.8575E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_0_0_0_WIN,1.8222E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_0_0_0_WIN,1.8289E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_1_0_1_WIN,4.6271E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_1_0_1_WIN,4.0734E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_1_0_1_WIN,2.6106E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_1_0_1_WIN,2.6887E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_2_0_2_WIN,9.4173E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_2_0_2_WIN,8.3491E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_2_0_2_WIN,5.7588E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_2_0_2_WIN,6.1393E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_3_0_3_WIN,1.1587E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_3_0_3_WIN,1.0218E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_3_0_3_WIN,6.8654E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_3_0_3_WIN,7.1210E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_4_0_4_WIN,1.1206E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_4_0_4_WIN,9.8418E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_4_0_4_WIN,6.5134E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_4_0_4_WIN,6.8725E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_5_0_5_WIN,1.0163E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_5_0_5_WIN,8.8987E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_5_0_5_WIN,5.9359E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_5_0_5_WIN,6.6584E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_6_0_6_WIN,1.0259E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_6_0_6_WIN,9.1397E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_6_0_6_WIN,6.5526E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_6_0_6_WIN,7.6706E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_7_0_7_WIN,6.0896E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_7_0_7_WIN,5.3067E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_7_0_7_WIN,3.4244E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_7_0_7_WIN,3.4963E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_8_0_8_WIN,6.5483E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_8_0_8_WIN,5.6715E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_8_0_8_WIN,3.5941E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_8_0_8_WIN,3.6945E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_0_0_0_WIN,5.7559E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_0_0_0_WIN,4.9879E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_0_0_0_WIN,3.6998E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_0_0_0_WIN,5.1314E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_1_0_1_WIN,7.4004E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_1_0_1_WIN,6.3538E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_1_0_1_WIN,4.5275E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_1_0_1_WIN,6.4820E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_2_0_2_WIN,8.3413E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_2_0_2_WIN,7.1932E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_2_0_2_WIN,5.2951E-005,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_2_0_2_WIN,7.3849E-005,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_3_0_3_WIN,7.9606E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_3_0_3_WIN,6.8472E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_3_0_3_WIN,4.9907E-005,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_3_0_3_WIN,6.9405E-005,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_4_0_4_WIN,5.2437E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_4_0_4_WIN,4.6703E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_4_0_4_WIN,3.8781E-005,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_4_0_4_WIN,5.5974E-005,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_5_0_5_WIN,5.1677E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_5_0_5_WIN,4.6247E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_5_0_5_WIN,3.8517E-005,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_5_0_5_WIN,5.4504E-005,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_6_0_6_WIN,1.3322E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_6_0_6_WIN,1.1181E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_6_0_6_WIN,7.1717E-005,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_6_0_6_WIN,1.0241E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_7_0_7_WIN,1.3134E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_7_0_7_WIN,1.1026E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_7_0_7_WIN,7.0692E-005,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_7_0_7_WIN,9.9776E-005,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_8_0_8_WIN,4.9318E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_8_0_8_WIN,4.4194E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_8_0_8_WIN,3.7127E-005,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_8_0_8_WIN,5.2464E-005,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_9_0_9_WIN,4.5851E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_9_0_9_WIN,4.1017E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_9_0_9_WIN,3.4000E-005,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%LOBBY,1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_9_0_9_WIN,4.8035E-005,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0_0_0_0_WIN,1.4928E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0_0_0_0_WIN,1.3032E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0_0_0_0_WIN,8.3052E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0_0_0_0_WIN,8.4543E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_1_0_1_WIN,3.3293E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_1_0_1_WIN,3.1780E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_1_0_1_WIN,2.3576E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_1_0_1_WIN,2.2769E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_2_0_2_WIN,1.5913E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_2_0_2_WIN,1.4881E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_2_0_2_WIN,1.0710E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_2_0_2_WIN,1.0571E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_3_0_3_WIN,5.1353E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_3_0_3_WIN,5.0241E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_3_0_3_WIN,4.2601E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_3_0_3_WIN,3.6856E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_4_0_4_WIN,9.6595E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_4_0_4_WIN,8.4060E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_4_0_4_WIN,4.8562E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_4_0_4_WIN,4.0016E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_5_0_5_WIN,5.7768E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_5_0_5_WIN,5.0327E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_5_0_5_WIN,2.9920E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_5_0_5_WIN,2.5342E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_6_0_6_WIN,2.3147E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_6_0_6_WIN,2.1072E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_6_0_6_WIN,1.4641E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_6_0_6_WIN,1.4571E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_7_0_7_WIN,8.1190E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_7_0_7_WIN,7.6033E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_7_0_7_WIN,5.7035E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_7_0_7_WIN,5.9445E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_8_0_8_WIN,4.9638E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_8_0_8_WIN,4.3504E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_8_0_8_WIN,2.8056E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_8_0_8_WIN,2.8471E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_9_0_9_WIN,6.2272E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_9_0_9_WIN,5.4897E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_9_0_9_WIN,3.8464E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_9_0_9_WIN,4.6113E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_10_0_10_WIN,1.1746E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_10_0_10_WIN,1.0522E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_10_0_10_WIN,7.6838E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_10_0_10_WIN,9.1141E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_11_0_11_WIN,4.6904E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_11_0_11_WIN,4.0153E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_11_0_11_WIN,2.3951E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_11_0_11_WIN,2.2753E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_12_0_12_WIN,8.2491E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_12_0_12_WIN,7.3006E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_12_0_12_WIN,5.0242E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_12_0_12_WIN,5.6553E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_13_0_13_WIN,7.6410E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_13_0_13_WIN,6.7885E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_13_0_13_WIN,4.6939E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_13_0_13_WIN,5.0308E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_14_0_13_WIN,5.1494E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_14_0_13_WIN,4.5382E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_14_0_13_WIN,3.0990E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_14_0_13_WIN,3.4843E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_15_0_13_WIN,4.4843E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_15_0_13_WIN,3.8677E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_15_0_13_WIN,2.3941E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_15_0_13_WIN,2.4769E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_16_0_13_WIN,1.1863E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_16_0_13_WIN,1.0181E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_16_0_13_WIN,6.1644E-005,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_16_0_13_WIN,6.0988E-005,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_17_0_13_WIN,1.0092E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_17_0_13_WIN,8.9203E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_17_0_13_WIN,6.0701E-005,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_17_0_13_WIN,6.5582E-005,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_18_0_13_WIN,1.7975E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_18_0_13_WIN,1.5435E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_18_0_13_WIN,9.4351E-005,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%CLASSROOM,1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_18_0_13_WIN,9.5890E-005,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0_0_0_0_WIN,3.0729E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0_0_0_0_WIN,2.7396E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0_0_0_0_WIN,2.0121E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0_0_0_0_WIN,2.3382E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0_1_0_1_WIN,0.1360,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0_1_0_1_WIN,0.1267,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0_1_0_1_WIN,0.1079,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0_1_0_1_WIN,0.1273,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_0_0_0_WIN,8.8914E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_0_0_0_WIN,8.0666E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_0_0_0_WIN,5.4887E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_0_0_0_WIN,5.0354E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_1_0_1_WIN,3.0756E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_1_0_1_WIN,2.8497E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_1_0_1_WIN,2.0118E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_1_0_1_WIN,1.8934E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_2_0_1_WIN,1.1009E-002,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_2_0_1_WIN,1.1926E-002,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_2_0_1_WIN,1.2110E-002,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_2_0_1_WIN,8.3421E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_3_0_1_WIN,1.2344E-002,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_3_0_1_WIN,1.2761E-002,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_3_0_1_WIN,1.2424E-002,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_3_0_1_WIN,1.0487E-002,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_4_0_1_WIN,8.2013E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_4_0_1_WIN,7.9756E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_4_0_1_WIN,6.9949E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_4_0_1_WIN,6.2606E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_5_0_1_WIN,5.3648E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_5_0_1_WIN,5.0814E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_5_0_1_WIN,3.9059E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_5_0_1_WIN,3.4472E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_6_0_1_WIN,2.2088E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_6_0_1_WIN,2.0157E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_6_0_1_WIN,1.3606E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VESTIBULE,1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_6_0_1_WIN,1.2526E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_1_0_1_WIN,8.8763E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_1_0_1_WIN,8.2145E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_1_0_1_WIN,8.0774E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_1_0_1_WIN,1.0570E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_2_0_2_WIN,5.8398E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_2_0_2_WIN,5.0909E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_2_0_2_WIN,4.4994E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_2_0_2_WIN,8.1136E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_3_0_3_WIN,6.3198E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_3_0_3_WIN,5.9700E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_3_0_3_WIN,6.6135E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_3_0_3_WIN,9.0106E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_4_0_4_WIN,3.0689E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_4_0_4_WIN,2.6778E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_4_0_4_WIN,2.1152E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_4_0_4_WIN,3.3675E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_0_0_0_WIN,5.1783E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_0_0_0_WIN,4.5101E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_0_0_0_WIN,4.5178E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_0_0_0_WIN,9.6442E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_1_0_1_WIN,2.6909E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_1_0_1_WIN,2.2862E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_1_0_1_WIN,1.9273E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_1_0_1_WIN,4.2290E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_2_0_2_WIN,7.3645E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_2_0_2_WIN,5.8544E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_2_0_2_WIN,3.0879E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_2_0_2_WIN,6.9602E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_3_0_3_WIN,2.8685E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_3_0_3_WIN,2.3058E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_3_0_3_WIN,1.2534E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_3_0_3_WIN,2.4244E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_4_0_4_WIN,1.6537E-002,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_4_0_4_WIN,1.3741E-002,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_4_0_4_WIN,1.0473E-002,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_4_0_4_WIN,2.5137E-002,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_5_0_5_WIN,6.2106E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_5_0_5_WIN,5.4075E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_5_0_5_WIN,5.0414E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_5_0_5_WIN,9.9233E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_6_0_6_WIN,7.3289E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_6_0_6_WIN,6.1796E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_6_0_6_WIN,4.5760E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_6_0_6_WIN,9.0452E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0_0_0_0_WIN,6.3713E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0_0_0_0_WIN,5.6949E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0_0_0_0_WIN,4.3428E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0_0_0_0_WIN,5.4239E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_1_0_1_WIN,1.6612E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_1_0_1_WIN,1.4335E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_1_0_1_WIN,8.2789E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_1_0_1_WIN,7.3680E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_2_0_2_WIN,3.7688E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_2_0_2_WIN,3.6893E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_2_0_2_WIN,3.1433E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_2_0_2_WIN,2.7323E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_3_0_3_WIN,1.8597E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_3_0_3_WIN,1.6499E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_3_0_3_WIN,1.0331E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_3_0_3_WIN,9.4454E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_4_0_4_WIN,1.2612E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_4_0_4_WIN,1.1728E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_4_0_4_WIN,8.6164E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_4_0_4_WIN,8.7996E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_5_0_5_WIN,3.6154E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_5_0_5_WIN,3.5387E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_5_0_5_WIN,3.0120E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_5_0_5_WIN,2.6156E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_6_0_6_WIN,5.4142E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_6_0_6_WIN,4.7430E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_6_0_6_WIN,2.9360E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_6_0_6_WIN,2.6295E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_7_0_7_WIN,5.2856E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_7_0_7_WIN,4.6712E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_7_0_7_WIN,2.8146E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_7_0_7_WIN,2.3962E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_8_0_8_WIN,7.4290E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_8_0_8_WIN,6.8850E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_8_0_8_WIN,4.8660E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_8_0_8_WIN,4.7654E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_9_0_9_WIN,9.1353E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_9_0_9_WIN,8.9105E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_9_0_9_WIN,6.9661E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_9_0_9_WIN,6.6147E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_10_0_10_WIN,6.8998E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_10_0_10_WIN,5.9934E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_10_0_10_WIN,3.6840E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_10_0_10_WIN,3.4398E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_11_0_11_WIN,8.1754E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_11_0_11_WIN,7.5829E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_11_0_11_WIN,6.0328E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_11_0_11_WIN,6.9498E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_12_0_12_WIN,3.8008E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_12_0_12_WIN,3.6529E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_12_0_12_WIN,2.9524E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%BREAK%ROOM,1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_12_0_12_WIN,3.0461E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_1_0_1_WIN,4.1347E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_1_0_1_WIN,4.0239E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_1_0_1_WIN,3.1624E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_1_0_1_WIN,3.0489E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_2_0_2_WIN,3.0794E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_2_0_2_WIN,2.9703E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_2_0_2_WIN,2.2626E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_2_0_2_WIN,2.1727E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_3_0_3_WIN,7.8378E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_3_0_3_WIN,7.6718E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_3_0_3_WIN,6.5312E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_3_0_3_WIN,5.6735E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_4_0_4_WIN,1.7046E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_4_0_4_WIN,1.4831E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_4_0_4_WIN,8.5569E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_4_0_4_WIN,7.2523E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_5_0_5_WIN,1.2105E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_5_0_5_WIN,1.0567E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_5_0_5_WIN,6.1731E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_5_0_5_WIN,5.1930E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_6_0_6_WIN,4.6229E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_6_0_6_WIN,4.3440E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_6_0_6_WIN,3.4032E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_6_0_6_WIN,3.6753E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_7_0_7_WIN,1.4813E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_7_0_7_WIN,1.3875E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_7_0_7_WIN,1.0170E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%VOLUNTEER%AREA,1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_7_0_7_WIN,1.0172E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_0_0_0_WIN,2.7497E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_0_0_0_WIN,2.5676E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_0_0_0_WIN,1.9291E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_0_0_0_WIN,1.9846E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_1_0_1_WIN,1.3262E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_1_0_1_WIN,1.1697E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_1_0_1_WIN,7.4477E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_1_0_1_WIN,6.8638E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_2_0_2_WIN,1.1137E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_2_0_2_WIN,1.0899E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_2_0_2_WIN,9.2633E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_2_0_2_WIN,8.0336E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_3_0_3_WIN,7.6141E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_3_0_3_WIN,7.3781E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_3_0_3_WIN,5.8836E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_3_0_3_WIN,5.7306E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_4_0_4_WIN,5.7012E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_4_0_4_WIN,5.3883E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_4_0_4_WIN,3.9857E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_4_0_4_WIN,3.8705E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_0_0_0_WIN,1.8373E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_0_0_0_WIN,1.6127E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_0_0_0_WIN,1.0150E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_0_0_0_WIN,9.5077E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_1_0_1_WIN,2.2584E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_1_0_1_WIN,1.9911E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_1_0_1_WIN,1.2273E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_1_0_1_WIN,1.0939E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_2_0_2_WIN,3.0265E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_2_0_2_WIN,2.9595E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_2_0_2_WIN,2.4994E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_2_0_2_WIN,2.1533E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_3_0_3_WIN,3.7019E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_3_0_3_WIN,3.4841E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_3_0_3_WIN,2.7321E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_3_0_3_WIN,2.8812E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_4_0_4_WIN,4.8252E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_4_0_4_WIN,4.6702E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_4_0_4_WIN,3.6538E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_4_0_4_WIN,3.5113E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_5_0_5_WIN,1.7407E-002,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_5_0_5_WIN,1.7083E-002,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_5_0_5_WIN,1.4118E-002,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_5_0_5_WIN,1.3462E-002,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_6_0_6_WIN,6.4271E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_6_0_6_WIN,6.1509E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_6_0_6_WIN,4.6534E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_6_0_6_WIN,4.4508E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_7_0_7_WIN,2.8428E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_7_0_7_WIN,2.6032E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_7_0_7_WIN,1.9700E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_7_0_7_WIN,2.1821E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_0_0_0_WIN,1.6258E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_0_0_0_WIN,1.4160E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_0_0_0_WIN,8.6202E-004,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_0_0_0_WIN,7.9315E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_1_0_1_WIN,1.9818E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_1_0_1_WIN,1.7386E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_1_0_1_WIN,1.0434E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_1_0_1_WIN,9.1000E-004,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_2_0_2_WIN,1.9059E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_2_0_2_WIN,1.8647E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_2_0_2_WIN,1.5813E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_2_0_2_WIN,1.3682E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_3_0_3_WIN,3.4679E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_3_0_3_WIN,3.2762E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_3_0_3_WIN,2.5851E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_3_0_3_WIN,2.7349E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_4_0_4_WIN,4.4455E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_4_0_4_WIN,4.3180E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_4_0_4_WIN,3.3817E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_4_0_4_WIN,3.2422E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_5_0_5_WIN,5.1260E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_5_0_5_WIN,4.9093E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_5_0_5_WIN,3.7074E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_5_0_5_WIN,3.5646E-003,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_6_0_6_WIN,1.5637E-002,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_6_0_6_WIN,1.5431E-002,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_6_0_6_WIN,1.2891E-002,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_6_0_6_WIN,1.2302E-002,0.0000
 Clear Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_7_0_7_WIN,2.7727E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_7_0_7_WIN,2.5280E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_7_0_7_WIN,1.9168E-003,0.0000
 Overcast Sky Daylight Factors,07/15,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_7_0_7_WIN,2.1915E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_0_0_0_WIN,8.6498E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_0_0_0_WIN,7.7500E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_0_0_0_WIN,6.4801E-005,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_0_0_0_WIN,9.0475E-005,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_1_0_1_WIN,7.6386E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_1_0_1_WIN,6.8460E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_1_0_1_WIN,5.7828E-005,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_1_0_1_WIN,8.2046E-005,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_2_0_2_WIN,9.6041E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_2_0_2_WIN,8.5614E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_2_0_2_WIN,7.0014E-005,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_2_0_2_WIN,9.7757E-005,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_3_0_3_WIN,8.5147E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_3_0_3_WIN,7.5750E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_3_0_3_WIN,6.2363E-005,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_3_0_3_WIN,8.9056E-005,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_4_0_4_WIN,3.1752E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_4_0_4_WIN,2.8575E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_4_0_4_WIN,2.4161E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_4_0_4_WIN,3.3351E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_5_0_5_WIN,2.1113E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_5_0_5_WIN,1.8990E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_5_0_5_WIN,1.6078E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_5_0_5_WIN,2.2226E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_6_0_6_WIN,4.4865E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_6_0_6_WIN,4.0304E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_6_0_6_WIN,3.3608E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_6_0_6_WIN,4.5879E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_7_0_7_WIN,6.2594E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_7_0_7_WIN,5.2240E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_7_0_7_WIN,3.3373E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_7_0_7_WIN,5.0614E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_0_0_0_WIN,1.2669E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_0_0_0_WIN,1.0910E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_0_0_0_WIN,8.3613E-005,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_0_0_0_WIN,1.3904E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_1_0_1_WIN,7.8496E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_1_0_1_WIN,6.8571E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_1_0_1_WIN,5.4493E-005,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_1_0_1_WIN,8.7863E-005,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_2_0_2_WIN,7.7352E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_2_0_2_WIN,6.7507E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_2_0_2_WIN,5.3663E-005,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_2_0_2_WIN,8.7412E-005,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_3_0_3_WIN,8.3911E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_3_0_3_WIN,7.2709E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_3_0_3_WIN,5.6509E-005,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_3_0_3_WIN,9.3307E-005,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_4_0_4_WIN,8.3586E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_4_0_4_WIN,7.2373E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_4_0_4_WIN,5.5843E-005,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_4_0_4_WIN,9.1686E-005,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_5_0_5_WIN,3.4904E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_5_0_5_WIN,3.0421E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_5_0_5_WIN,2.4135E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_5_0_5_WIN,3.9046E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_6_0_6_WIN,9.6308E-005,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_6_0_6_WIN,8.3371E-005,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_6_0_6_WIN,6.3939E-005,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_6_0_6_WIN,1.0407E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_0_0_0_WIN,8.3931E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_0_0_0_WIN,8.6825E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_0_0_0_WIN,8.6112E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_0_0_0_WIN,7.4468E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_1_0_1_WIN,7.0142E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_1_0_1_WIN,6.0910E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_1_0_1_WIN,3.7954E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_1_0_1_WIN,3.9921E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_2_0_2_WIN,1.2311E-002,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_2_0_2_WIN,1.1992E-002,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_2_0_2_WIN,1.0528E-002,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_2_0_2_WIN,1.0929E-002,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_0_0_0_WIN,2.3256E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_0_0_0_WIN,2.0368E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_0_0_0_WIN,1.2532E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_0_0_0_WIN,1.1348E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_1_0_1_WIN,5.0194E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_1_0_1_WIN,4.8564E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_1_0_1_WIN,3.9536E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_1_0_1_WIN,3.9503E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_2_0_2_WIN,1.2242E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_2_0_2_WIN,1.2084E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_2_0_2_WIN,1.0551E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_2_0_2_WIN,9.0020E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_3_0_3_WIN,4.3300E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_3_0_3_WIN,4.0181E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_3_0_3_WIN,3.1174E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_3_0_3_WIN,3.1708E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_4_0_4_WIN,6.1877E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_4_0_4_WIN,6.0957E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_4_0_4_WIN,4.8673E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_4_0_4_WIN,4.4944E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_5_0_5_WIN,5.3685E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_5_0_5_WIN,4.8271E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_5_0_5_WIN,3.1559E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_5_0_5_WIN,2.7132E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0_0_0_0_WIN,1.1083E-002,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0_0_0_0_WIN,9.9001E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0_0_0_0_WIN,7.7552E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0_0_0_0_WIN,9.9333E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_0_0_0_WIN,3.7075E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_0_0_0_WIN,3.4966E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_0_0_0_WIN,2.8147E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_0_0_0_WIN,3.0235E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_1_0_1_WIN,5.6473E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_1_0_1_WIN,5.5326E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_1_0_1_WIN,4.4732E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_1_0_1_WIN,4.2510E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_2_0_2_WIN,1.7819E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_2_0_2_WIN,1.5566E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_2_0_2_WIN,9.7164E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_2_0_2_WIN,9.1520E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_3_0_3_WIN,2.5643E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_3_0_3_WIN,2.2508E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_3_0_3_WIN,1.3645E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_3_0_3_WIN,1.2065E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_4_0_4_WIN,2.7017E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_4_0_4_WIN,2.6633E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_4_0_4_WIN,2.2888E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_4_0_4_WIN,1.9105E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_5_0_5_WIN,2.6505E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_5_0_5_WIN,2.4390E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_5_0_5_WIN,1.8911E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_5_0_5_WIN,2.0964E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_6_0_6_WIN,3.0750E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_6_0_6_WIN,2.7922E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_6_0_6_WIN,1.9920E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_6_0_6_WIN,1.7782E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_7_0_7_WIN,8.4133E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_7_0_7_WIN,8.1629E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_7_0_7_WIN,6.3768E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_7_0_7_WIN,5.9930E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_8_0_8_WIN,7.6424E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_8_0_8_WIN,6.9018E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_8_0_8_WIN,4.6083E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_8_0_8_WIN,3.9153E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_0_0_0_WIN,3.9353E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_0_0_0_WIN,3.7082E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_0_0_0_WIN,2.9746E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_0_0_0_WIN,3.1664E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_1_0_1_WIN,5.9470E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_1_0_1_WIN,5.8122E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_1_0_1_WIN,4.6975E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_1_0_1_WIN,4.4685E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_2_0_2_WIN,1.9962E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_2_0_2_WIN,1.7556E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_2_0_2_WIN,1.1238E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_2_0_2_WIN,1.0676E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_3_0_3_WIN,2.8147E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_3_0_3_WIN,2.4801E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_3_0_3_WIN,1.5337E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_3_0_3_WIN,1.3754E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_4_0_4_WIN,3.6935E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_4_0_4_WIN,3.6410E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_4_0_4_WIN,3.1290E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_4_0_4_WIN,2.6118E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_5_0_5_WIN,9.3220E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_5_0_5_WIN,8.6372E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_5_0_5_WIN,6.7717E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_5_0_5_WIN,7.3699E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_6_0_6_WIN,1.1102E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_6_0_6_WIN,1.0105E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_6_0_6_WIN,7.2434E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_6_0_6_WIN,6.4419E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_7_0_7_WIN,6.6163E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_7_0_7_WIN,6.4621E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_7_0_7_WIN,5.0929E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_7_0_7_WIN,4.7137E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_8_0_8_WIN,6.2361E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_8_0_8_WIN,5.6486E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_8_0_8_WIN,3.8014E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_8_0_8_WIN,3.2321E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_0_0_0_WIN,4.5417E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_0_0_0_WIN,4.3361E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_0_0_0_WIN,3.5131E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_0_0_0_WIN,3.6283E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_1_0_1_WIN,5.9459E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_1_0_1_WIN,5.8471E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_1_0_1_WIN,4.6950E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_1_0_1_WIN,4.3639E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_2_0_2_WIN,2.2005E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_2_0_2_WIN,1.9283E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_2_0_2_WIN,1.2034E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_2_0_2_WIN,1.1184E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_3_0_3_WIN,2.7263E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_3_0_3_WIN,2.4037E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_3_0_3_WIN,1.4726E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_3_0_3_WIN,1.2981E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_4_0_4_WIN,3.2461E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_4_0_4_WIN,3.1999E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_4_0_4_WIN,2.7499E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_4_0_4_WIN,2.2954E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_5_0_5_WIN,3.0265E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_5_0_5_WIN,2.8037E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_5_0_5_WIN,2.2042E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_5_0_5_WIN,2.4219E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_6_0_6_WIN,3.4492E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_6_0_6_WIN,3.1257E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_6_0_6_WIN,2.2123E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_6_0_6_WIN,1.9754E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_7_0_7_WIN,5.0332E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_7_0_7_WIN,4.8821E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_7_0_7_WIN,3.8149E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_7_0_7_WIN,3.5783E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_8_0_8_WIN,4.7342E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_8_0_8_WIN,4.2885E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_8_0_8_WIN,2.8982E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_8_0_8_WIN,2.4636E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_0_0_0_WIN,4.6535E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_0_0_0_WIN,4.5493E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_0_0_0_WIN,3.5671E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_0_0_0_WIN,3.3651E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_1_0_1_WIN,2.2243E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_1_0_1_WIN,2.0951E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_1_0_1_WIN,1.5790E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_1_0_1_WIN,1.5888E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_2_0_2_WIN,8.5422E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_2_0_2_WIN,8.4386E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_2_0_2_WIN,7.4217E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_2_0_2_WIN,6.3916E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_3_0_3_WIN,1.8088E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_3_0_3_WIN,1.5825E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_3_0_3_WIN,9.3414E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_3_0_3_WIN,7.8638E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_4_0_4_WIN,8.7671E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_4_0_4_WIN,7.7040E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_4_0_4_WIN,4.8377E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_4_0_4_WIN,4.2750E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_5_0_5_WIN,1.6318E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_5_0_5_WIN,1.5159E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_5_0_5_WIN,1.1423E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_5_0_5_WIN,1.0760E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_6_0_6_WIN,2.0397E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_6_0_6_WIN,1.8530E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_6_0_6_WIN,1.4434E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_6_0_6_WIN,1.7529E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_7_0_7_WIN,4.0430E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_7_0_7_WIN,3.9938E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_7_0_7_WIN,3.5108E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_7_0_7_WIN,3.0215E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_8_0_8_WIN,8.7971E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_8_0_8_WIN,7.5775E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_8_0_8_WIN,4.6770E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_8_0_8_WIN,4.5558E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_9_0_9_WIN,1.0945E-002,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_9_0_9_WIN,1.0646E-002,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_9_0_9_WIN,8.6693E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_9_0_9_WIN,8.6434E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_10_0_10_WIN,8.5052E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_10_0_10_WIN,7.4727E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_10_0_10_WIN,4.5723E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_10_0_10_WIN,4.0704E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_0_0_0_WIN,5.6736E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_0_0_0_WIN,5.0346E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_0_0_0_WIN,3.4743E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_0_0_0_WIN,3.6899E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_1_0_1_WIN,6.9813E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_1_0_1_WIN,6.0937E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_1_0_1_WIN,4.1886E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_1_0_1_WIN,4.9181E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_2_0_2_WIN,6.6483E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_2_0_2_WIN,5.6966E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_2_0_2_WIN,3.8408E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_2_0_2_WIN,5.0207E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_1_0_1_WIN,3.3388E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_1_0_1_WIN,2.8457E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_1_0_1_WIN,2.4512E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_1_0_1_WIN,5.2869E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_2_0_2_WIN,2.7286E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_2_0_2_WIN,2.1737E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_2_0_2_WIN,1.0819E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_2_0_2_WIN,1.8890E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_3_0_3_WIN,7.1600E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_3_0_3_WIN,5.8896E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_3_0_3_WIN,3.9831E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_3_0_3_WIN,8.6636E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_4_0_4_WIN,1.5149E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_4_0_4_WIN,1.2827E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_4_0_4_WIN,9.8662E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_4_0_4_WIN,1.9116E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_0_0_0_WIN,2.7539E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_0_0_0_WIN,2.3074E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_0_0_0_WIN,1.8041E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_0_0_0_WIN,4.1451E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_1_0_1_WIN,4.2351E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_1_0_1_WIN,3.5911E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_1_0_1_WIN,3.1326E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_1_0_1_WIN,7.2792E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_2_0_2_WIN,2.2174E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_2_0_2_WIN,1.7777E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_2_0_2_WIN,9.3487E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_2_0_2_WIN,1.6698E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_3_0_3_WIN,3.9200E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_3_0_3_WIN,3.0936E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_3_0_3_WIN,1.4671E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_3_0_3_WIN,2.7987E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_4_0_4_WIN,1.6018E-002,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_4_0_4_WIN,1.3091E-002,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_4_0_4_WIN,8.6414E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_4_0_4_WIN,2.0251E-002,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_5_0_5_WIN,4.4065E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_5_0_5_WIN,3.6757E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_5_0_5_WIN,2.6276E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_5_0_5_WIN,5.5090E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_6_0_6_WIN,4.5714E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_6_0_6_WIN,3.8823E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_6_0_6_WIN,3.2382E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_6_0_6_WIN,6.9162E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_0_0_0_WIN,4.4262E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_0_0_0_WIN,3.8884E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_0_0_0_WIN,3.6521E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_0_0_0_WIN,6.8256E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_1_0_1_WIN,3.7334E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_1_0_1_WIN,3.0116E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_1_0_1_WIN,1.5580E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_1_0_1_WIN,2.4186E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_2_0_2_WIN,6.6047E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_2_0_2_WIN,5.6060E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_2_0_2_WIN,4.3135E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_2_0_2_WIN,8.3152E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_0_0_0_WIN,4.6180E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_0_0_0_WIN,4.4174E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_0_0_0_WIN,3.5834E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_0_0_0_WIN,3.6844E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_1_0_1_WIN,5.9167E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_1_0_1_WIN,5.8219E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_1_0_1_WIN,4.6714E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_1_0_1_WIN,4.3328E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_2_0_2_WIN,2.2239E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_2_0_2_WIN,1.9478E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_2_0_2_WIN,1.2110E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_2_0_2_WIN,1.1219E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_3_0_3_WIN,2.7003E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_3_0_3_WIN,2.3807E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_3_0_3_WIN,1.4563E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_3_0_3_WIN,1.2809E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_4_0_4_WIN,3.1614E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_4_0_4_WIN,3.1165E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_4_0_4_WIN,2.6782E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_4_0_4_WIN,2.2355E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_5_0_5_WIN,3.3482E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_5_0_5_WIN,3.1012E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_5_0_5_WIN,2.4384E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_5_0_5_WIN,2.6841E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_6_0_6_WIN,3.7928E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_6_0_6_WIN,3.4348E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_6_0_6_WIN,2.4266E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_6_0_6_WIN,2.1684E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_7_0_7_WIN,4.9491E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_7_0_7_WIN,4.7945E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_7_0_7_WIN,3.7417E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_7_0_7_WIN,3.5187E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_8_0_8_WIN,4.6530E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_8_0_8_WIN,4.2147E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_8_0_8_WIN,2.8499E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_8_0_8_WIN,2.4229E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_0_0_0_WIN,2.0055E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_0_0_0_WIN,1.8370E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_0_0_0_WIN,1.4389E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_0_0_0_WIN,1.6905E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_1_0_1_WIN,4.0294E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_1_0_1_WIN,3.8569E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_1_0_1_WIN,3.1485E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_1_0_1_WIN,3.2994E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_2_0_2_WIN,9.3114E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_2_0_2_WIN,8.0796E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_2_0_2_WIN,5.0583E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_2_0_2_WIN,4.9077E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_3_0_3_WIN,1.7794E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_3_0_3_WIN,1.5406E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_3_0_3_WIN,9.1720E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_3_0_3_WIN,8.3491E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_4_0_4_WIN,1.4361E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_4_0_4_WIN,1.4169E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_4_0_4_WIN,1.2297E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_4_0_4_WIN,1.0406E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_5_0_5_WIN,1.7274E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_5_0_5_WIN,1.6219E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_5_0_5_WIN,1.2187E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_5_0_5_WIN,1.2170E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_6_0_6_WIN,6.6311E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_6_0_6_WIN,6.5425E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_6_0_6_WIN,5.6781E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_6_0_6_WIN,4.8050E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_7_0_7_WIN,7.6313E-004,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_7_0_7_WIN,6.7588E-004,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_7_0_7_WIN,4.3765E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_7_0_7_WIN,3.9758E-004,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_8_0_8_WIN,1.1721E-002,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_8_0_8_WIN,1.1505E-002,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_8_0_8_WIN,9.1517E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_8_0_8_WIN,8.5754E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_9_0_9_WIN,9.2873E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_9_0_9_WIN,8.2705E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_9_0_9_WIN,5.1986E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_9_0_9_WIN,4.4470E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_10_0_10_WIN,1.3671E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_10_0_10_WIN,1.2395E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_10_0_10_WIN,9.3320E-004,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_10_0_10_WIN,1.0658E-003,0.0000
 Clear Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_11_0_11_WIN,1.5818E-003,0.0000
 Clear Turbid Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_11_0_11_WIN,1.4389E-003,0.0000
 Intermediate Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_11_0_11_WIN,1.0435E-003,0.0000
 Overcast Sky Daylight Factors,07/15,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_11_0_11_WIN,9.4486E-004,0.0000
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}
 Zone Sizing Information, 1ST%FLOOR:1ST%CONFERENCE, Cooling, 670.62906, 804.75487, 5.47826E-002, 6.57391E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 17:50:00, 29.35500, 1.41479E-002, 0.00000, 0.83372, 2.08431E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%CONFERENCE, Heating, 845.03587, 1014.04304, 3.99846E-002, 4.79815E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 10:20:00, -16.80000, 8.98686E-004, 0.00000, 0.83372, 2.08431E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%NE, Cooling, 816.15995, 979.39193, 7.04257E-002, 8.45108E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 14:00:00, 31.70000, 1.41479E-002, 40.42809, 0.40428, 4.04281E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%NE, Heating, 1797.01866, 2156.42239, 8.50291E-002, 0.10203, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 40.42809, 0.40428, 4.04281E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%CLASSROOM, Cooling, 2386.67163, 2864.00595, 0.19663, 0.23596, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 14:00:00, 31.70000, 1.41479E-002, 134.62106, 2.69242, 9.42347E-002
 Zone Sizing Information, 1ST%FLOOR:1ST%CLASSROOM, Heating, 5320.37949, 6384.45539, 0.25174, 0.30209, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 134.62106, 2.69242, 9.42347E-002
 Zone Sizing Information, 1ST%FLOOR:1ST%VESTIBULE, Cooling, 0.00000, 0.00000, 0.00000, 3.27155E-003, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, , 31.70000, 1.41479E-002, 7.69777, 0.38489, 3.27155E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%VESTIBULE, Heating, 771.38913, 925.66696, 2.68801E-002, 3.22561E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 09:00:00, -16.80000, 8.98686E-004, 7.69777, 0.38489, 3.27155E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%RESTROOM, Cooling, 0.00000, 0.00000, 0.00000, 2.02995E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, , 31.70000, 1.41479E-002, 57.99854, 1.15997, 2.02995E-002
 Zone Sizing Information, 1ST%FLOOR:1ST%RESTROOM, Heating, 1855.98829, 2227.18595, 8.78302E-002, 0.10540, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 24:00:00, -16.80000, 8.98686E-004, 57.99854, 1.15997, 2.02995E-002
 Zone Sizing Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%NW, Cooling, 497.66689, 597.20027, 4.27698E-002, 5.13238E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 14:00:00, 31.70000, 1.41479E-002, 24.97491, 0.24975, 2.49749E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%NW, Heating, 883.18881, 1059.82657, 4.17902E-002, 5.01482E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 24.97491, 0.24975, 2.49749E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%NM, Cooling, 590.84879, 709.01855, 5.14296E-002, 6.17156E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 14:00:00, 31.70000, 1.41479E-002, 30.90307, 0.30903, 3.09031E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%NM, Heating, 1126.68753, 1352.02504, 5.33118E-002, 6.39742E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 30.90307, 0.30903, 3.09031E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%BREAK%ROOM, Cooling, 1607.49933, 1928.99920, 0.12944, 0.15533, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 16:00:00, 31.07000, 1.41479E-002, 51.23599, 2.04944, 2.04944E-002
 Zone Sizing Information, 1ST%FLOOR:1ST%BREAK%ROOM, Heating, 2237.79375, 2685.35249, 0.10589, 0.12706, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 51.23599, 2.04944, 2.04944E-002
 Zone Sizing Information, 1ST%FLOOR:1ST%VOLUNTEER%AREA, Cooling, 900.60561, 1080.72674, 7.53263E-002, 9.03916E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 16:00:00, 31.07000, 1.41479E-002, 46.37599, 0.92752, 1.62316E-002
 Zone Sizing Information, 1ST%FLOOR:1ST%VOLUNTEER%AREA, Heating, 1888.86388, 2266.63666, 8.93754E-002, 0.10725, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 07:00:00, -16.80000, 8.98686E-004, 46.37599, 0.92752, 1.62316E-002
 Zone Sizing Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%SW, Cooling, 558.74504, 670.49404, 4.84347E-002, 5.81216E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 14:00:00, 31.70000, 1.41479E-002, 25.74228, 0.25742, 2.57423E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%SW, Heating, 990.43438, 1188.52126, 4.68645E-002, 5.62374E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 25.74228, 0.25742, 2.57423E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%SM, Cooling, 811.76901, 974.12282, 7.09347E-002, 8.51216E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 14:00:00, 31.70000, 1.41479E-002, 41.96965, 0.41970, 4.19696E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%SM, Heating, 1581.00213, 1897.20256, 7.48086E-002, 8.97703E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 41.96965, 0.41970, 4.19696E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%SE, Cooling, 878.04043, 1053.64852, 7.64572E-002, 9.17487E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 14:00:00, 31.70000, 1.41479E-002, 41.96965, 0.41970, 4.19696E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%RESEARCH%OPEN%SE, Heating, 1636.89895, 1964.27874, 7.74533E-002, 9.29440E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 41.96965, 0.41970, 4.19696E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%CORRIDOR, Cooling, 152.72938, 183.27526, 1.30142E-002, 1.56171E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 17:00:00, 30.23000, 1.41479E-002, 18.12813, 0.90641, 5.43844E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%CORRIDOR, Heating, 1069.18860, 1283.02632, 5.05986E-002, 6.07183E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 09:00:00, -16.80000, 8.98686E-004, 18.12813, 0.90641, 5.43844E-003
 Zone Sizing Information, 1ST%FLOOR:1ST%EDCTN%STRG, Cooling, 239.05081, 286.86097, 2.03701E-002, 2.44441E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 17:00:00, 30.23000, 1.41479E-002, 31.99211, 0.31992, 1.91953E-002
 Zone Sizing Information, 1ST%FLOOR:1ST%EDCTN%STRG, Heating, 1288.12296, 1545.74755, 6.09579E-002, 7.31495E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 09:10:00, -16.80000, 8.98686E-004, 31.99211, 0.31992, 1.91953E-002
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE, Cooling, 8832.41459, 10598.89751, 0.75271, 0.90325, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 17:00:00, 30.23000, 1.41479E-002, 204.64414, 2.04644, 2.04644E-002
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE, Heating, 14776.88252, 17732.25903, 0.69918, 0.83902, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 204.64414, 2.04644, 2.04644E-002
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02, Cooling, 809.29652, 971.15582, 6.24285E-002, 7.49141E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 10:00:00, 27.71000, 1.41479E-002, 26.65686, 0.80120, 1.00001E-002
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02, Heating, 1256.24566, 1507.49479, 5.94417E-002, 7.13300E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 26.65686, 0.80120, 1.00001E-002
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW, Cooling, 1166.85988, 1400.23186, 9.94387E-002, 0.11933, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 14:40:00, 31.70000, 1.41479E-002, 24.00344, 0.24003, 2.40034E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW, Heating, 1376.68743, 1652.02491, 6.51400E-002, 7.81680E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 24.00344, 0.24003, 2.40034E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW, Cooling, 1459.66717, 1751.60060, 0.12588, 0.15105, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 13:30:00, 31.43750, 1.41479E-002, 44.51576, 0.44516, 4.45158E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW, Heating, 2005.91532, 2407.09838, 9.49140E-002, 0.11390, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 44.51576, 0.44516, 4.45158E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM, Cooling, 1035.91799, 1243.10158, 8.98947E-002, 0.10787, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 13:30:00, 31.43750, 1.41479E-002, 32.62722, 0.32627, 3.26272E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM, Heating, 1467.25604, 1760.70725, 6.94262E-002, 8.33115E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 32.62722, 0.32627, 3.26272E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE, Cooling, 1196.62526, 1435.95031, 0.10355, 0.12425, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 13:30:00, 31.43750, 1.41479E-002, 37.06176, 0.37062, 3.70618E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE, Heating, 1670.29867, 2004.35840, 7.90336E-002, 9.48403E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 37.06176, 0.37062, 3.70618E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01, Cooling, 4163.84096, 4996.60915, 0.35481, 0.42577, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 14:00:00, 31.70000, 1.41479E-002, 56.22061, 1.68662, 2.10827E-002
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01, Heating, 5658.39587, 6790.07504, 0.26773, 0.32128, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 56.22061, 1.68662, 2.10827E-002
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW, Cooling, 702.57944, 843.09533, 6.02518E-002, 7.23022E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 14:00:00, 31.70000, 1.41479E-002, 46.40138, 0.46401, 4.64014E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW, Heating, 1534.15833, 1840.98999, 7.25932E-002, 8.71118E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 46.40138, 0.46401, 4.64014E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME, Cooling, 624.34888, 749.21866, 5.41824E-002, 6.50188E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 14:00:00, 31.70000, 1.41479E-002, 34.11812, 0.34118, 3.41181E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME, Heating, 1346.51168, 1615.81402, 6.37134E-002, 7.64561E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 34.11812, 0.34118, 3.41181E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW, Cooling, 702.65362, 843.18434, 6.02178E-002, 7.22614E-002, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 17:20:00, 29.88000, 1.41479E-002, 24.02760, 0.24028, 2.40276E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW, Heating, 1045.09448, 1254.11338, 4.94509E-002, 5.93410E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 24.02760, 0.24028, 2.40276E-003
 Zone Sizing Information, 2ND%FLOOR%NORTH:2ND%RESTROOMS, Cooling, 2067.95325, 2481.54390, 0.17622, 0.21146, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 16:10:00, 30.93000, 1.41479E-002, 52.62903, 1.05443, 1.84248E-002
 Zone Sizing Information, 2ND%FLOOR%NORTH:2ND%RESTROOMS, Heating, 5302.06232, 6362.47479, 0.25091, 0.30109, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 24:00:00, -16.80000, 8.98686E-004, 52.62903, 1.05443, 1.84248E-002
 Zone Sizing Information, 2ND%FLOOR%NORTH:2ND%CORRIDOR, Cooling, 3295.09551, 3954.11461, 0.28078, 0.33694, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 16:10:00, 30.93000, 1.41479E-002, 34.86246, 1.71543, 1.04587E-002
 Zone Sizing Information, 2ND%FLOOR%NORTH:2ND%CORRIDOR, Heating, 6836.52047, 8203.82456, 0.32353, 0.38824, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 09:00:00, -16.80000, 8.98686E-004, 34.86246, 1.71543, 1.04587E-002
 Zone Sizing Information, 2ND%FLOOR%NORTH:2ND%SECURE%FILES, Cooling, 1339.51018, 1607.41222, 0.11414, 0.13697, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 16:20:00, 30.79000, 1.41479E-002, 16.51667, 0.16557, 9.91000E-003
 Zone Sizing Information, 2ND%FLOOR%NORTH:2ND%SECURE%FILES, Heating, 2502.19026, 3002.62831, 0.11841, 0.14210, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 09:20:00, -16.80000, 8.98686E-004, 16.51667, 0.16557, 9.91000E-003
 Zone Sizing Information, 2ND%FLOOR%NORTH:2ND%CONFERENCE%03, Cooling, 1922.08040, 2306.49648, 0.16378, 0.19654, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 16:50:00, 30.37000, 1.41479E-002, 25.56681, 0.48368, 8.87924E-003
 Zone Sizing Information, 2ND%FLOOR%NORTH:2ND%CONFERENCE%03, Heating, 3340.35636, 4008.42763, 0.15808, 0.18969, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 25.56681, 0.48368, 8.87924E-003
 Zone Sizing Information, 2ND%FLOOR%NORTH:2ND%WORK%ROOM, Cooling, 1912.39595, 2294.87514, 0.16296, 0.19555, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 16:40:00, 30.51000, 1.41479E-002, 25.03227, 0.75097, 9.38710E-003
 Zone Sizing Information, 2ND%FLOOR%NORTH:2ND%WORK%ROOM, Heating, 3590.59139, 4308.70967, 0.16992, 0.20390, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 25.03227, 0.75097, 9.38710E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1, Cooling, 1233.13035, 1479.75642, 0.10665, 0.12798, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 13:30:00, 31.43750, 1.41479E-002, 38.02391, 0.38024, 3.80239E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1, Heating, 1715.52058, 2058.62470, 8.11734E-002, 9.74080E-002, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 38.02391, 0.38024, 3.80239E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME, Cooling, 1973.50196, 2368.20235, 0.16971, 0.20365, SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING, 7/15 13:30:00, 31.43750, 1.41479E-002, 57.02762, 0.57028, 5.70276E-003
 Zone Sizing Information, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME, Heating, 2676.77376, 3212.12851, 0.12666, 0.15199, WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING, 1/15 06:00:00, -16.80000, 8.98686E-004, 57.02762, 0.57028, 5.70276E-003
! <System Sizing Information>, System Name, Field Description, Value
 System Sizing Information, AIR LOOP, Calculated Cooling Design Air Flow Rate [m3/s], 4.56543
 System Sizing Information, AIR LOOP, User Cooling Design Air Flow Rate [m3/s], 4.56543
 System Sizing Information, AIR LOOP, Calculated Heating Design Air Flow Rate [m3/s], 4.57793
 System Sizing Information, AIR LOOP, User Heating Design Air Flow Rate [m3/s], 4.57793
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1ST%FLOOR:1ST%CONFERENCE SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 6.57391E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1ST%FLOOR:1ST%RESEARCH%OPEN%NE SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.10203
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1ST%FLOOR:1ST%CLASSROOM SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.30209
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, 1ST%FLOOR:1ST%VESTIBULE WATER CONVECTOR 1, Design Size Maximum Water Flow Rate [m3/s], 2.01099E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, 1ST%FLOOR:1ST%VESTIBULE WATER CONVECTOR 1, Design Size U-Factor Times Area Value [W/K], 20.34091
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1ST%FLOOR:1ST%RESTROOM SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.10540
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1ST%FLOOR:1ST%RESEARCH%OPEN%NW SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 5.13238E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1ST%FLOOR:1ST%RESEARCH%OPEN%NM SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 6.39742E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1ST%FLOOR:1ST%BREAK%ROOM SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.15533
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1ST%FLOOR:1ST%VOLUNTEER%AREA SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.10725
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1ST%FLOOR:1ST%RESEARCH%OPEN%SW SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 5.81216E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1ST%FLOOR:1ST%RESEARCH%OPEN%SM SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 8.97703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1ST%FLOOR:1ST%RESEARCH%OPEN%SE SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 9.29440E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1ST%FLOOR:1ST%CORRIDOR SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 6.07183E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1ST%FLOOR:1ST%EDCTN%STRG SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 7.31495E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.90325
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02 SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 7.49141E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.11933
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.15105
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.10787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.12425
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01 SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.42577
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 8.71118E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 7.64561E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 7.22614E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%NORTH:2ND%RESTROOMS SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.30109
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%NORTH:2ND%CORRIDOR SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.38824
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%NORTH:2ND%SECURE%FILES SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.14210
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%NORTH:2ND%CONFERENCE%03 SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.19654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%NORTH:2ND%WORK%ROOM SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.20390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1 SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.12798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME SINGLE DUCT VAV, Design Size Maximum Air Flow Rate [m3/s], 0.20365
 Component Sizing Information, Branch, VAV INLET BRANCH, Maximum Flow Rate [m3/s], 4.57793
 Component Sizing Information, AirLoopHVAC, AIR LOOP, Design Supply Air Flow Rate [m3/s], 4.57793
 Component Sizing Information, Branch, AIR LOOP AHU BYPASS BRANCH, Maximum Flow Rate [m3/s], 4.57793
 Component Sizing Information, Branch, AIR LOOP AHU MAIN BRANCH, Maximum Flow Rate [m3/s], 4.57793
 Component Sizing Information, Branch, AIR LOOP AHU SUPPLY BRANCH, Maximum Flow Rate [m3/s], 4.57793
 Component Sizing Information, Controller:OutdoorAir, AIR LOOP AHU  OUTDOOR AIR CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 4.57793
 Component Sizing Information, Controller:OutdoorAir, AIR LOOP AHU  OUTDOOR AIR CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.34096
 Component Sizing Information, Coil:Heating:Electric, DESICCANT REGEN COIL, Design Size Nominal Capacity [W], 9385.95612
 Component Sizing Information, Coil:Heating:Electric, DESICCANT REGEN COIL, User-Specified Nominal Capacity [W], 500.00000
 Component Sizing Information, Fan:VariableVolume, DESICCANT REGEN FAN, Design Size Maximum Flow Rate [m3/s], 4.57793
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Coil Load [W], 74460.06418
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.65950E-003
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Air Flow Rate [m3/s], 4.57793
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, User-Specified Design Air Flow Rate [m3/s], 5.66337
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.53875
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Inlet Air Humidity Ratio, 9.07346E-003
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Outlet Air Humidity Ratio, 9.07346E-003
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,AIR LOOP AHU COOLING COIL,99541.00,74144.46,25396.54,0.74,9414.10,95.48
 Component Sizing Information, Coil:Heating:Water, AIR LOOP AHU HEATING COIL, Design Size Design Coil Load [W], 21661.79658
 Component Sizing Information, Coil:Heating:Water, AIR LOOP AHU HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 4.70599E-004
 Component Sizing Information, Coil:Heating:Water, AIR LOOP AHU HEATING COIL, Design Size U-Factor Times Area Value [W/K], 409.58321
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,AIR LOOP AHU HEATING COIL,21013.39
 Component Sizing Information, Fan:VariableVolume, AIR LOOP AHU SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 4.57793
 Component Sizing Information, Fan:VariableVolume, AIR LOOP AHU SUPPLY FAN, User-Specified Maximum Flow Rate [m3/s], 5.85000
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,PHIPPS_CSL_BUILDING_WINTER,WeatherFileRunPeriod,06/01,09/30,Wednesday,122,Use RunPeriod Specified Day,No,No,Yes,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  6
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,1ST%PLENVM:1ST%PLENVM,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,2.1612815927E-002,4.6950821090E-002,Pass,Pass,3.6725520642E-002,0.1610377136,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%CONFERENCE,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,2.0080214222E-002,2.4137904630E-002,Pass,Pass,5.0816736578E-002,0.1290296997,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%RESEARCH%OPEN%NE,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,8.2152091422E-003,1.3143392504E-002,Pass,Pass,5.4228130813E-002,0.1795902557,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%LOBBY,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,3.5827297364E-002,2.7627754406E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%HVAC%SHAFT,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,8.1908650627E-003,6.6265222824E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%CLASSROOM,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,1.4398936932E-002,2.3279683486E-002,Pass,Pass,6.4464828349E-002,0.2112588294,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%VESTIBULE,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,0.1595376433,0.1603208367,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%ELECTRICAL%ROOM,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,9.4900674724E-003,7.1158658254E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%RESTROOM,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,1.5666086293E-002,1.7585968125E-002,Pass,Pass,2.6121671455E-002,0.1365156952,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%RESEARCH%OPEN%NW,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,1.5255413662E-002,1.7454355386E-002,Pass,Pass,5.5855562109E-002,0.1996590601,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%RESEARCH%OPEN%NM,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,1.8031119504E-002,1.8142413904E-002,Pass,Pass,5.0261405106E-002,0.1647192844,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%BREAK%ROOM,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,1.5309692673E-002,1.5895266121E-002,Pass,Pass,4.5713388052E-002,0.1621489812,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%PHONE%BOOTH,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,1.4367485014E-002,2.2223260019E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%VOLUNTEER%AREA,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,1.2518945868E-002,1.5464034851E-002,Pass,Pass,6.5767200510E-002,0.2870867395,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%RESEARCH%OPEN%SW,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,1.7369723825E-002,1.7888958165E-002,Pass,Pass,4.6517820467E-002,0.1568798596,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%RESEARCH%OPEN%SM,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,1.6536407597E-002,1.7864842114E-002,Pass,Pass,4.6887939978E-002,0.1504072102,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%RESEARCH%OPEN%SE,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,1.7337037106E-002,1.7453533819E-002,Pass,Pass,4.3901886243E-002,0.1431412222,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%MCHNCL%RM%01,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,2.0930028695E-002,1.2253349850E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%CORRIDOR,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,1.5974366985E-002,1.7428556654E-002,Pass,Pass,2.4562660574E-002,0.1451674615,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%EDCTN%STRG,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,2.2712334597E-002,1.7209836715E-002,Pass,Pass,2.6382603065E-002,0.1459308386,Pass,Pass
 Warmup Convergence Information,1ST%FLOOR:1ST%ELEVATOR%MACHINE,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,8.7487930050E-003,5.9695836557E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,2ND%PLENVM:2ND%PLENVM%FALSE,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,7.7424898915E-002,0.3387975763,Pass,Pass,3.1279931577E-002,0.1711463785,Pass,Pass
 Warmup Convergence Information,2ND%PLENVM:2ND%PLENVM%NORTH,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,4.4467386225E-002,2.6714081343E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,7.6270547000E-003,5.9445484678E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,2.7738577982E-002,2.9180672723E-002,Pass,Pass,6.3671584171E-002,0.2543731759,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%CONFERENCE%02,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,9.4101220181E-003,2.2715456780E-002,Pass,Pass,3.5600569247E-002,0.1129930230,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,5.3225800684E-002,9.3815004006E-002,Pass,Pass,3.5882408720E-002,0.1345998794,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,3.4902612366E-002,5.6722307182E-002,Pass,Pass,4.2045146581E-002,0.1493350280,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,3.2536497167E-002,5.3317412490E-002,Pass,Pass,4.3099170937E-002,0.1513017091,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,3.3681950424E-002,5.4957812205E-002,Pass,Pass,4.2487263476E-002,0.1494652226,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%CONFERENCE%01,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,3.3897947151E-002,3.4254505632E-002,Pass,Pass,5.2979342496E-002,0.1846348964,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,2.1429112691E-002,1.4820922742E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,9.4487551314E-003,1.7408639700E-002,Pass,Pass,5.0377149591E-002,0.1739969218,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,1.3478039019E-002,3.1501428852E-002,Pass,Pass,4.2933231552E-002,0.1429332325,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,2.1010191345E-002,3.9805965245E-002,Pass,Pass,4.7556071017E-002,0.1690902438,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%NORTH:2ND%LOBBY,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,4.2825543960E-002,4.8353175670E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%NORTH:2ND%RESTROOMS,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,4.4413610947E-002,2.6852741796E-002,Pass,Pass,2.8950332035E-002,0.1398843601,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%NORTH:2ND%CORRIDOR,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,6.4126949640E-002,4.8010765981E-002,Pass,Pass,3.6389927846E-002,0.1435691423,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%NORTH:2ND%SECURE%FILES,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,5.8327537061E-002,4.0354484180E-002,Pass,Pass,3.6075781250E-002,0.1449010982,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%NORTH:2ND%CONFERENCE%03,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,4.8240349763E-002,4.8938552504E-002,Pass,Pass,3.9724532446E-002,0.1448367920,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%NORTH:2ND%WORK%ROOM,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,5.6740780238E-002,4.6746600828E-002,Pass,Pass,3.7267303902E-002,0.1447265238,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,3.3952849794E-002,5.5358823136E-002,Pass,Pass,4.2405015647E-002,0.1493809624,Pass,Pass
 Warmup Convergence Information,2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME,RunPeriod: PHIPPS_CSL_BUILDING_WINTER,3.6567929768E-002,6.5105705113E-002,Pass,Pass,3.4252666267E-002,0.1340631719,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
