    <td align="right">        3.06</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0_2_0_2_WIN</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        2.86</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">        3.39</td>
    <td align="right">        6.78</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1010</td>
    <td align="right">        7.31</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        8.03</td>
    <td align="right">        8.03</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_1_0_1_WIN</td>
    <td align="right">1011</td>
    <td align="right">        4.39</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0</td>
    <td align="right">      329.84</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_2_0_2_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.14</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0</td>
    <td align="right">      329.84</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_3_0_2_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0</td>
    <td align="right">      329.84</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_4_0_2_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.10</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0</td>
    <td align="right">      329.84</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_5_0_2_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0</td>
    <td align="right">      329.84</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_0_0_0_WIN</td>
    <td align="right">1010</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0</td>
    <td align="right">       59.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_1_0_0_WIN</td>
    <td align="right">1010</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0</td>
    <td align="right">       59.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_2_0_1_WIN</td>
    <td align="right">1010</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0</td>
    <td align="right">       59.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_3_0_1_WIN</td>
    <td align="right">1010</td>
    <td align="right">        1.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
    <td align="right">        1.18</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0</td>
    <td align="right">       59.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_4_0_2_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0</td>
    <td align="right">       59.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_5_0_2_WIN</td>
    <td align="right">1010</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0</td>
    <td align="right">       59.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_6_0_3_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.88</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0</td>
    <td align="right">       59.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_7_0_3_WIN</td>
    <td align="right">1010</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0</td>
    <td align="right">       59.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_8_0_4_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">        0.71</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0</td>
    <td align="right">       59.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_9_0_4_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0</td>
    <td align="right">       59.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1010</td>
    <td align="right">        1.93</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        2.30</td>
    <td align="right">        2.30</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.67</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0</td>
    <td align="right">      239.66</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_1_0_0_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0</td>
    <td align="right">      239.66</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">        0.84</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0</td>
    <td align="right">      239.66</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_3_0_1_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">        0.69</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0</td>
    <td align="right">      239.66</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_4_0_2_WIN</td>
    <td align="right">1010</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0</td>
    <td align="right">      239.66</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_5_0_2_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0</td>
    <td align="right">      239.66</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_6_0_3_WIN</td>
    <td align="right">1010</td>
    <td align="right">        1.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
    <td align="right">        1.18</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0</td>
    <td align="right">      239.66</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_7_0_3_WIN</td>
    <td align="right">1010</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0</td>
    <td align="right">      239.66</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_8_0_4_WIN</td>
    <td align="right">1010</td>
    <td align="right">        1.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.36</td>
    <td align="right">        1.36</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0</td>
    <td align="right">      239.66</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_9_0_4_WIN</td>
    <td align="right">1010</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0</td>
    <td align="right">      239.66</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">1010</td>
    <td align="right">        3.66</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">        4.19</td>
    <td align="right">       12.58</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0</td>
    <td align="right">      150.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0_3_0_3_WIN</td>
    <td align="right">1010</td>
    <td align="right">        3.66</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">        4.19</td>
    <td align="right">        4.19</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0</td>
    <td align="right">      150.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_2_0_2_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.50</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_3_0_3_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.45</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.77</td>
    <td align="right">        1.77</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_4_0_4_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.49</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
    <td align="right">        1.81</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_5_0_5_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.48</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
    <td align="right">        1.81</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_6_0_6_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.51</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_7_0_7_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.46</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_8_0_8_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.48</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
    <td align="right">        1.81</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_9_0_9_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.48</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
    <td align="right">        1.81</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_10_0_10_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.50</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_11_0_11_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.46</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_12_0_12_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.48</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
    <td align="right">        1.81</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_13_0_13_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.49</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
    <td align="right">        1.81</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_14_0_14_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.50</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_15_0_15_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.47</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
    <td align="right">        1.80</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_16_0_16_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.49</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
    <td align="right">        3.63</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_17_0_17_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.48</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
    <td align="right">        1.81</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_19_0_19_WIN</td>
    <td align="right">1012</td>
    <td align="right">        1.48</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
    <td align="right">        1.81</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">      330.00</td>
    <td align="right">       16.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">EXTWIN_1001</td>
    <td align="right">        0.81</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
    <td align="right">        1.18</td>
    <td align="right">       0.781</td>
    <td align="right">       0.466</td>
    <td align="right">       0.624</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">EXTWIN_1001</td>
    <td align="right">        0.81</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
    <td align="right">        1.18</td>
    <td align="right">       0.781</td>
    <td align="right">       0.466</td>
    <td align="right">       0.624</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">1002</td>
    <td align="right">        0.81</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
    <td align="right">        1.18</td>
    <td align="right">       0.781</td>
    <td align="right">       0.466</td>
    <td align="right">       0.624</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_3_0_3_WIN</td>
    <td align="right">1002</td>
    <td align="right">        0.81</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
    <td align="right">        1.18</td>
    <td align="right">       0.781</td>
    <td align="right">       0.466</td>
    <td align="right">       0.624</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_4_0_4_WIN</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        2.65</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">        3.17</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_5_0_5_WIN</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        0.80</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_6_0_6_WIN</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        2.30</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">        2.82</td>
    <td align="right">        2.82</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_7_0_7_WIN</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        0.75</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">        1.10</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_8_0_8_WIN</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        2.15</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        2.66</td>
    <td align="right">        2.66</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">EXTWIN_1001</td>
    <td align="right">        0.81</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
    <td align="right">        1.18</td>
    <td align="right">       0.781</td>
    <td align="right">       0.466</td>
    <td align="right">       0.624</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">EXTWIN_1001</td>
    <td align="right">        0.81</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
    <td align="right">        1.18</td>
    <td align="right">       0.781</td>
    <td align="right">       0.466</td>
    <td align="right">       0.624</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">1002</td>
    <td align="right">        0.81</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
    <td align="right">        1.18</td>
    <td align="right">       0.781</td>
    <td align="right">       0.466</td>
    <td align="right">       0.624</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_3_0_3_WIN</td>
    <td align="right">1002</td>
    <td align="right">        0.81</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
    <td align="right">        1.18</td>
    <td align="right">       0.781</td>
    <td align="right">       0.466</td>
    <td align="right">       0.624</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_4_0_4_WIN</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        2.65</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">        3.17</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_5_0_5_WIN</td>
    <td align="right">EXTWIN_1001</td>
    <td align="right">        0.79</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">       0.781</td>
    <td align="right">       0.466</td>
    <td align="right">       0.624</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_6_0_6_WIN</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        1.22</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_7_0_7_WIN</td>
    <td align="right">1002</td>
    <td align="right">        0.79</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">       0.781</td>
    <td align="right">       0.466</td>
    <td align="right">       0.624</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_8_0_8_WIN</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        1.67</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_9_0_9_WIN</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        4.76</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_10_0_10_WIN</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        0.79</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_11_0_11_WIN</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        2.27</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">      179.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      598.15</td>
    <td align="right">       1.275</td>
    <td align="right">       0.563</td>
    <td align="right">       0.727</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       93.72</td>
    <td align="right">       1.176</td>
    <td align="right">       0.544</td>
    <td align="right">       0.710</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      504.43</td>
    <td align="right">       1.294</td>
    <td align="right">       0.567</td>
    <td align="right">       0.730</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_PARTITION_23_0_0_0_0_0_WIN</td>
    <td align="right">1006</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">1ST%FLOOR:1ST%LOBBY_PARTITION_23_0_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_PARTITION_29_0_0_0_0_0_WIN</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        9.92</td>
    <td align="right">        9.92</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">1ST%FLOOR:1ST%LOBBY_PARTITION_29_0_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_PARTITION_10_0_0_0_0_0_WIN_10070</td>
    <td align="right">1006</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_PARTITION_10_0_10068</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_PARTITION_3_0_0_0_0_0_WIN_10078</td>
    <td align="right">EXTWIN_1003</td>
    <td align="right">        9.92</td>
    <td align="right">        9.92</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_PARTITION_3_0_10076</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_PARTITION_6_0_0_0_0_0_WIN</td>
    <td align="right">1006</td>
    <td align="right">        2.99</td>
    <td align="right">        2.99</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_PARTITION_6_0_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_PARTITION_2_0_0_0_0_0_WIN_10114</td>
    <td align="right">1006</td>
    <td align="right">        2.99</td>
    <td align="right">        2.99</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_PARTITION_2_0_10112</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH_PARTITION_7_0_0_0_0_0_WIN</td>
    <td align="right">1008</td>
    <td align="right">        2.02</td>
    <td align="right">        2.02</td>
    <td align="right">       1.960</td>
    <td align="right">       0.691</td>
    <td align="right">       0.744</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH_PARTITION_7_0_0</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_PARTITION_16_0_0_0_0_0_WIN</td>
    <td align="right">1006</td>
    <td align="right">       24.62</td>
    <td align="right">       24.62</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_PARTITION_16_0_0</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_PARTITION_28_0_0_0_0_0_WIN</td>
    <td align="right">1006</td>
    <td align="right">        6.61</td>
    <td align="right">        6.61</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_PARTITION_28_0_0</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_PARTITION_40_0_0_0_0_0_WIN_10161</td>
    <td align="right">1008</td>
    <td align="right">        2.02</td>
    <td align="right">        2.02</td>
    <td align="right">       1.960</td>
    <td align="right">       0.691</td>
    <td align="right">       0.744</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_PARTITION_40_0_10159</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_PARTITION_46_0_0_0_0_0_WIN_10177</td>
    <td align="right">1006</td>
    <td align="right">       24.62</td>
    <td align="right">       24.62</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_PARTITION_46_0_10175</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_PARTITION_58_0_0_0_0_0_WIN_10183</td>
    <td align="right">1006</td>
    <td align="right">        6.61</td>
    <td align="right">        6.61</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_PARTITION_58_0_10181</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_PARTITION_12_0_0_0_0_0_WIN</td>
    <td align="right">1006</td>
    <td align="right">       18.57</td>
    <td align="right">       18.57</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_PARTITION_12_0_0</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR_PARTITION_17_0_0_0_0_0_WIN_10212</td>
    <td align="right">1006</td>
    <td align="right">       18.57</td>
    <td align="right">       18.57</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR_PARTITION_17_0_10210</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0_0_0_0_WIN</td>
    <td align="right">1011</td>
    <td align="right">        5.26</td>
    <td align="right">        5.26</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0_2_0_2_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0_3_0_2_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0_4_0_2_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0_5_0_2_WIN</td>
    <td align="right">1010</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_4_0_0_0_0_0_WIN</td>
    <td align="right">1010</td>
    <td align="right">        7.84</td>
    <td align="right">        7.84</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_4_0_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_0_0_0_0_WIN_10261</td>
    <td align="right">1011</td>
    <td align="right">        5.26</td>
    <td align="right">        5.26</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_10258</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_0_2_0_2_WIN_10262</td>
    <td align="right">1010</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_10258</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_0_2_0_2_WIN_10263</td>
    <td align="right">1010</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_10258</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_0_2_0_2_WIN_10264</td>
    <td align="right">1010</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_10258</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_0_2_0_2_WIN_10265</td>
    <td align="right">1010</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_10258</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_4_0_0_0_0_0_WIN_10267</td>
    <td align="right">1010</td>
    <td align="right">        7.84</td>
    <td align="right">        7.84</td>
    <td align="right">       1.444</td>
    <td align="right">       0.597</td>
    <td align="right">       0.769</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_4_0_10265</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      172.54</td>
    <td align="right">       1.456</td>
    <td align="right">       0.599</td>
    <td align="right">       0.768</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">19</td>
    <td align="right">       0.071</td>
    <td align="right">       0.072</td>
    <td align="right">        3.48</td>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_4_2_0_0_0_0_SUBSURFACE</td>
    <td align="right">35</td>
    <td align="right">       2.617</td>
    <td align="right">       4.301</td>
    <td align="right">        0.07</td>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_4_2_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_4_2_0_1_0_0_SUBSURFACE</td>
    <td align="right">35</td>
    <td align="right">       2.617</td>
    <td align="right">       4.301</td>
    <td align="right">        2.72</td>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_4_2_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0_0_0_0_SUBSURFACE</td>
    <td align="right">49</td>
    <td align="right">       0.071</td>
    <td align="right">       0.072</td>
    <td align="right">        0.32</td>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_3_1_0_0_0_0_SUBSURFACE</td>
    <td align="right">49</td>
    <td align="right">       0.071</td>
    <td align="right">       0.072</td>
    <td align="right">        2.28</td>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_3_1_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_4_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">49</td>
    <td align="right">       0.071</td>
    <td align="right">       0.072</td>
    <td align="right">        0.53</td>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_4_0_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">19</td>
    <td align="right">       0.071</td>
    <td align="right">       0.072</td>
    <td align="right">        3.17</td>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">19</td>
    <td align="right">       0.071</td>
    <td align="right">       0.072</td>
    <td align="right">        9.84</td>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_0_0_0_DOOR</td>
    <td align="right">57</td>
    <td align="right">       0.236</td>
    <td align="right">       0.245</td>
    <td align="right">        1.95</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">19</td>
    <td align="right">       0.071</td>
    <td align="right">       0.072</td>
    <td align="right">        3.92</td>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">19</td>
    <td align="right">       0.071</td>
    <td align="right">       0.072</td>
    <td align="right">        4.52</td>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">19</td>
    <td align="right">       0.071</td>
    <td align="right">       0.072</td>
    <td align="right">        3.71</td>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_6_1_0_0_0_0_SUBSURFACE</td>
    <td align="right">59</td>
    <td align="right">       0.553</td>
    <td align="right">       0.603</td>
    <td align="right">        9.57</td>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_6_1_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0_0_0_0_SUBSURFACE</td>
    <td align="right">59</td>
    <td align="right">       0.553</td>
    <td align="right">       0.603</td>
    <td align="right">        5.19</td>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0_1_0_0_SUBSURFACE</td>
    <td align="right">59</td>
    <td align="right">       0.553</td>
    <td align="right">       0.603</td>
    <td align="right">        3.00</td>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG_WALL_6_1_0_0_0_0_SUBSURFACE</td>
    <td align="right">59</td>
    <td align="right">       0.553</td>
    <td align="right">       0.603</td>
    <td align="right">        3.97</td>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG_WALL_6_1_0</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_0_0_0_DOOR</td>
    <td align="right">57</td>
    <td align="right">       0.236</td>
    <td align="right">       0.245</td>
    <td align="right">        1.93</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_2_0_2_SUBSURFACE</td>
    <td align="right">75</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">        0.79</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_2_1_0_0_0_0_SUBSURFACE</td>
    <td align="right">59</td>
    <td align="right">       0.553</td>
    <td align="right">       0.603</td>
    <td align="right">        3.88</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_2_1_0</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_2_1_0_1_0_0_SUBSURFACE</td>
    <td align="right">59</td>
    <td align="right">       0.553</td>
    <td align="right">       0.603</td>
    <td align="right">        6.52</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_2_1_0</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0_0_0_0_SUBSURFACE</td>
    <td align="right">59</td>
    <td align="right">       0.553</td>
    <td align="right">       0.603</td>
    <td align="right">        6.64</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0_1_0_0_SUBSURFACE</td>
    <td align="right">59</td>
    <td align="right">       0.553</td>
    <td align="right">       0.603</td>
    <td align="right">        0.38</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0_2_0_0_SUBSURFACE</td>
    <td align="right">59</td>
    <td align="right">       0.553</td>
    <td align="right">       0.603</td>
    <td align="right">        1.94</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0_3_0_0_SUBSURFACE</td>
    <td align="right">59</td>
    <td align="right">       0.553</td>
    <td align="right">       0.603</td>
    <td align="right">        1.39</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0_0_0_0_SUBSURFACE</td>
    <td align="right">59</td>
    <td align="right">       0.553</td>
    <td align="right">       0.603</td>
    <td align="right">        6.69</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_2_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">85</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        0.62</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">85</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        1.17</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">85</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        1.97</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">85</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        2.85</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_3_0_3_SUBSURFACE</td>
    <td align="right">85</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        7.45</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">85</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        1.19</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">85</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        1.48</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">85</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">        0.92</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_8_0_8_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_8_0_8_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_9_0_9_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_PARTITION_23_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_PARTITION_29_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_PARTITION_10_0_0_0_0_0_WIN_10070</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.34</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_8_0_8_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_9_0_9_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_10_0_10_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_11_0_11_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_12_0_12_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_13_0_13_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_14_0_13_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_15_0_13_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_16_0_13_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_17_0_13_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_18_0_13_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_PARTITION_3_0_0_0_0_0_WIN_10078</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_2_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_3_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_4_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_5_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_6_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_8_0_8_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_9_0_9_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_10_0_10_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_11_0_11_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_12_0_12_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_PARTITION_6_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_PARTITION_2_0_0_0_0_0_WIN_10114</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH_PARTITION_7_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_PARTITION_16_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_PARTITION_28_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.52</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_8_0_8_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_8_0_8_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_8_0_8_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.99</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.71</td>
    <td align="right">        0.92</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_8_0_8_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_9_0_9_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_10_0_10_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.55</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.55</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.55</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_PARTITION_40_0_0_0_0_0_WIN_10161</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_PARTITION_46_0_0_0_0_0_WIN_10177</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_PARTITION_58_0_0_0_0_0_WIN_10183</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_8_0_8_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_PARTITION_12_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR_PARTITION_17_0_0_0_0_0_WIN_10212</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0_3_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0_4_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_3_0_0_5_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_PARTITION_4_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0_8_0_8_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_15_0_15_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_23_0_23_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_0_0_0_0_WIN_10261</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_0_2_0_2_WIN_10262</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_0_2_0_2_WIN_10263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_0_2_0_2_WIN_10264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_5_0_0_2_0_2_WIN_10265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_PARTITION_4_0_0_0_0_0_WIN_10267</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_3_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_4_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_5_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_1_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_2_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_3_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_4_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_5_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_6_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_7_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_8_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_9_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_1_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_3_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_4_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_5_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_6_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_7_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_8_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_9_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_8_0_8_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_9_0_9_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_10_0_10_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_11_0_11_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_12_0_12_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_13_0_13_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_14_0_14_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_15_0_15_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_16_0_16_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_17_0_17_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_19_0_19_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_8_0_8_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_3_0_3_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_4_0_4_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_5_0_5_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_6_0_6_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_7_0_7_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_8_0_8_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_9_0_9_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_10_0_10_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_11_0_11_WIN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">      5.2030</td>
    <td align="right">       20.84</td>
    <td align="right">      108.45</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Conference#GeneralLights</td>
    <td align="right">WEEKDAYON</td>
    <td align="right">       40.04</td>
    <td align="right">       40.39</td>
    <td align="right">        4.19</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">      4.6520</td>
    <td align="right">       40.43</td>
    <td align="right">      188.07</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NE#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      155.41</td>
    <td align="right">       19.50</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%LOBBY</td>
    <td align="right">      5.2030</td>
    <td align="right">      254.59</td>
    <td align="right">     1324.62</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Lobby#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      154.38</td>
    <td align="right">       19.91</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.65</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">      5.4780</td>
    <td align="right">      134.62</td>
    <td align="right">      737.45</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Classroom#GeneralLights</td>
    <td align="right">2615</td>
    <td align="right">       58.45</td>
    <td align="right">       57.15</td>
    <td align="right">        7.33</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">      2.7230</td>
    <td align="right">        7.70</td>
    <td align="right">       20.96</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Vestibule#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      148.33</td>
    <td align="right">       17.41</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELECTRICAL%ROOM GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%ELECTRICAL%ROOM</td>
    <td align="right">      5.7540</td>
    <td align="right">       15.13</td>
    <td align="right">       87.08</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Electrical%Room#GeneralLights</td>
    <td align="right">1136</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESTROOM GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">      4.1010</td>
    <td align="right">       58.00</td>
    <td align="right">      237.85</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Restroom#GeneralLights</td>
    <td align="right">1116</td>
    <td align="right">       55.06</td>
    <td align="right">       55.54</td>
    <td align="right">       55.54</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">      4.6520</td>
    <td align="right">       24.97</td>
    <td align="right">      116.18</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NW#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      160.15</td>
    <td align="right">       32.34</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">      4.6520</td>
    <td align="right">       30.90</td>
    <td align="right">      143.76</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NM#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      153.68</td>
    <td align="right">       19.06</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">      4.9270</td>
    <td align="right">       51.24</td>
    <td align="right">      252.44</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Break%Room#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      160.23</td>
    <td align="right">       22.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%PHONE%BOOTH GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%PHONE%BOOTH</td>
    <td align="right">      5.2030</td>
    <td align="right">        8.32</td>
    <td align="right">       43.30</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Phone%Booth#GeneralLights</td>
    <td align="right">1096</td>
    <td align="right">       60.07</td>
    <td align="right">       60.59</td>
    <td align="right">       60.59</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">      4.9270</td>
    <td align="right">       46.38</td>
    <td align="right">      228.49</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Volunteer%Area#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      166.76</td>
    <td align="right">       29.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">      4.6520</td>
    <td align="right">       25.74</td>
    <td align="right">      119.75</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SW#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      166.74</td>
    <td align="right">       28.69</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">      4.6520</td>
    <td align="right">       41.97</td>
    <td align="right">      195.24</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SM#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      158.21</td>
    <td align="right">       21.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">      4.6520</td>
    <td align="right">       41.97</td>
    <td align="right">      195.24</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SE#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      159.48</td>
    <td align="right">       21.94</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01 GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01</td>
    <td align="right">      5.7540</td>
    <td align="right">       33.53</td>
    <td align="right">      192.91</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Mchncl%Rm%01#GeneralLights</td>
    <td align="right">1136</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CORRIDOR GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">      2.7230</td>
    <td align="right">       18.13</td>
    <td align="right">       49.36</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Corridor#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      167.99</td>
    <td align="right">       68.94</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">      3.8250</td>
    <td align="right">       31.99</td>
    <td align="right">      122.37</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Edctn%Strg#GeneralLights</td>
    <td align="right">1106</td>
    <td align="right">       50.05</td>
    <td align="right">       50.49</td>
    <td align="right">       50.49</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELEVATOR%MACHINE GENERAL LIGHTING</td>
    <td align="right">1ST%FLOOR:1ST%ELEVATOR%MACHINE</td>
    <td align="right">      2.7230</td>
    <td align="right">        6.43</td>
    <td align="right">       17.51</td>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Elevator%Machine#GeneralLights</td>
    <td align="right">1136</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">      4.6520</td>
    <td align="right">      204.64</td>
    <td align="right">      952.00</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NE#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      167.99</td>
    <td align="right">       52.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.16</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02 GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">      5.4780</td>
    <td align="right">       26.66</td>
    <td align="right">      146.03</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%02#GeneralLights</td>
    <td align="right">WEEKDAYON</td>
    <td align="right">       40.04</td>
    <td align="right">       40.39</td>
    <td align="right">        4.52</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">      4.6520</td>
    <td align="right">       24.00</td>
    <td align="right">      111.66</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SW#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      160.03</td>
    <td align="right">       20.87</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">      4.6520</td>
    <td align="right">       44.52</td>
    <td align="right">      207.09</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SMW#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      159.08</td>
    <td align="right">       21.87</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">      4.6520</td>
    <td align="right">       32.63</td>
    <td align="right">      151.78</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SM#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      160.36</td>
    <td align="right">       22.71</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">      4.6520</td>
    <td align="right">       37.06</td>
    <td align="right">      172.41</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SE#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      160.00</td>
    <td align="right">       22.32</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">      4.6520</td>
    <td align="right">       57.03</td>
    <td align="right">      265.29</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      159.28</td>
    <td align="right">       22.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01 GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">      5.4780</td>
    <td align="right">       56.22</td>
    <td align="right">      307.98</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%01#GeneralLights</td>
    <td align="right">WEEKDAYON</td>
    <td align="right">       40.04</td>
    <td align="right">       40.39</td>
    <td align="right">        4.06</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH</td>
    <td align="right">      5.2030</td>
    <td align="right">        3.91</td>
    <td align="right">       20.32</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Phone%Booth#GeneralLights</td>
    <td align="right">1096</td>
    <td align="right">       60.07</td>
    <td align="right">       60.59</td>
    <td align="right">       60.59</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">      4.6520</td>
    <td align="right">       46.40</td>
    <td align="right">      215.86</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NMW#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      160.59</td>
    <td align="right">       29.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">      4.6520</td>
    <td align="right">       34.12</td>
    <td align="right">      158.72</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NME#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      155.15</td>
    <td align="right">       19.62</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">      4.6520</td>
    <td align="right">       24.03</td>
    <td align="right">      111.78</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NW#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      167.90</td>
    <td align="right">       24.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY</td>
    <td align="right">      5.2030</td>
    <td align="right">      121.63</td>
    <td align="right">      632.85</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Lobby#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      167.99</td>
    <td align="right">       68.94</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.74</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">      4.1010</td>
    <td align="right">       52.63</td>
    <td align="right">      215.83</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Restrooms#GeneralLights</td>
    <td align="right">1116</td>
    <td align="right">       55.06</td>
    <td align="right">       55.54</td>
    <td align="right">       55.54</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">      2.7230</td>
    <td align="right">       34.86</td>
    <td align="right">       94.93</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Corridor#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      167.99</td>
    <td align="right">       68.94</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">      4.1010</td>
    <td align="right">       16.52</td>
    <td align="right">       67.73</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Secure%Files#GeneralLights</td>
    <td align="right">1106</td>
    <td align="right">       50.05</td>
    <td align="right">       50.49</td>
    <td align="right">       50.49</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03 GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">      2.7230</td>
    <td align="right">       25.57</td>
    <td align="right">       69.62</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Conference%03#GeneralLights</td>
    <td align="right">WEEKDAYON</td>
    <td align="right">       40.04</td>
    <td align="right">       40.39</td>
    <td align="right">       40.39</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">      4.6520</td>
    <td align="right">       25.03</td>
    <td align="right">      116.45</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Work%Room#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      167.99</td>
    <td align="right">       68.94</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1 GENERAL LIGHTING</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">      4.6520</td>
    <td align="right">       38.02</td>
    <td align="right">      176.89</td>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME1#GeneralLights</td>
    <td align="right">PYTHONINTERIORLIGHTING</td>
    <td align="right">       56.58</td>
    <td align="right">      159.83</td>
    <td align="right">       22.23</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.7690</td>
    <td align="right">     1798.35</td>
    <td align="right">     8576.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.23</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      108.45</td>
    <td align="right">      108.45</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      188.07</td>
    <td align="right">      188.07</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%LOBBY</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">     1324.62</td>
    <td align="right">     1324.62</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      737.45</td>
    <td align="right">      737.45</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">       20.96</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELECTRICAL%ROOM - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%ELECTRICAL%ROOM</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">       87.08</td>
    <td align="right">       87.08</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      116.18</td>
    <td align="right">      116.18</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      143.76</td>
    <td align="right">      143.76</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      252.44</td>
    <td align="right">      252.44</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%PHONE%BOOTH - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%PHONE%BOOTH</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">       43.30</td>
    <td align="right">       43.30</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      228.49</td>
    <td align="right">      228.49</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      119.75</td>
    <td align="right">      119.75</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      195.24</td>
    <td align="right">      195.24</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      195.24</td>
    <td align="right">      195.24</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01 - REF 1</td>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      192.91</td>
    <td align="right">      192.91</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE - REF 1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      952.00</td>
    <td align="right">      952.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02 - REF 1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      146.03</td>
    <td align="right">      146.03</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW - REF 1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      111.66</td>
    <td align="right">      111.66</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW - REF 1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      207.09</td>
    <td align="right">      207.09</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM - REF 1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      151.78</td>
    <td align="right">      151.78</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE - REF 1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      172.41</td>
    <td align="right">      172.41</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01 - REF 1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      307.98</td>
    <td align="right">      307.98</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH - REF 1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">       20.32</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW - REF 1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      215.86</td>
    <td align="right">      215.86</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME - REF 1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      158.72</td>
    <td align="right">      158.72</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW - REF 1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      111.78</td>
    <td align="right">      111.78</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1 - REF 1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      176.89</td>
    <td align="right">      176.89</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME - REF 1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">Detailed</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      265.29</td>
    <td align="right">      265.29</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR FACADE LIGHTING</td>
    <td align="right">     2560.00</td>
    <td align="right">Schedule</td>
    <td align="right">CALIBRATEDEXTERIORLIGHTING</td>
    <td align="right">       28.77</td>
    <td align="right">      105.00</td>
    <td align="right">       21.62</td>
    <td align="right">        3.47</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     2560.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    85351.16</td>
    <td align="right">   131401.53</td>
    <td align="right">    92027.67</td>
    <td align="right">    39373.86</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">    17353.85</td>
    <td align="right">      176.01</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">DESICCANT REGEN COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    46310.61</td>
    <td align="right">    31461.24</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DESICCANT REGEN FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      222.00</td>
    <td align="right">        3.12</td>
    <td align="right">      988.96</td>
    <td align="right">      317.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.79</td>
    <td align="right">     1740.60</td>
    <td align="right">        4.25</td>
    <td align="right">     9363.96</td>
    <td align="right">     2203.28</td>
    <td align="right">        1.00</td>
    <td align="right">VAV Supply Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CHW LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">    50000.00</td>
    <td align="right">    0.002800</td>
    <td align="right">      300.00</td>
    <td align="right">   107142.86</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">HW LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">    50000.00</td>
    <td align="right">    0.002800</td>
    <td align="right">      300.00</td>
    <td align="right">   107142.86</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">COND CIRC PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">    50000.00</td>
    <td align="right">    0.002800</td>
    <td align="right">      300.00</td>
    <td align="right">   107142.86</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>Zone Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">      643.69</td>
    <td align="right">      772.43</td>
    <td align="right">       37.06</td>
    <td align="right">       0.048</td>
    <td align="right">       0.058</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 17:50:00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.38</td>
    <td align="right">     0.00919</td>
    <td align="right">       29.36</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">      721.79</td>
    <td align="right">      866.15</td>
    <td align="right">       21.42</td>
    <td align="right">       0.059</td>
    <td align="right">       0.071</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.37</td>
    <td align="right">     0.00909</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">     1901.52</td>
    <td align="right">     2281.82</td>
    <td align="right">       16.95</td>
    <td align="right">       0.145</td>
    <td align="right">       0.174</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00979</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.060</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">      414.10</td>
    <td align="right">      496.92</td>
    <td align="right">       19.90</td>
    <td align="right">       0.033</td>
    <td align="right">       0.040</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.55</td>
    <td align="right">     0.00921</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">      499.27</td>
    <td align="right">      599.12</td>
    <td align="right">       19.39</td>
    <td align="right">       0.041</td>
    <td align="right">       0.049</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00922</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">     1345.60</td>
    <td align="right">     1614.72</td>
    <td align="right">       31.52</td>
    <td align="right">       0.102</td>
    <td align="right">       0.122</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 16:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.28</td>
    <td align="right">     0.00884</td>
    <td align="right">       31.07</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">      718.56</td>
    <td align="right">      862.27</td>
    <td align="right">       18.59</td>
    <td align="right">       0.055</td>
    <td align="right">       0.066</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00929</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">      478.45</td>
    <td align="right">      574.14</td>
    <td align="right">       22.30</td>
    <td align="right">       0.039</td>
    <td align="right">       0.047</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.42</td>
    <td align="right">     0.00908</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">      693.67</td>
    <td align="right">      832.40</td>
    <td align="right">       19.83</td>
    <td align="right">       0.057</td>
    <td align="right">       0.068</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.41</td>
    <td align="right">     0.00919</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">      751.87</td>
    <td align="right">      902.24</td>
    <td align="right">       21.50</td>
    <td align="right">       0.062</td>
    <td align="right">       0.074</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.41</td>
    <td align="right">     0.00911</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">      181.61</td>
    <td align="right">      217.93</td>
    <td align="right">       12.02</td>
    <td align="right">       0.015</td>
    <td align="right">       0.019</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00961</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">      148.75</td>
    <td align="right">      178.50</td>
    <td align="right">        5.58</td>
    <td align="right">       0.013</td>
    <td align="right">       0.033</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01092</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">     5593.57</td>
    <td align="right">     6712.28</td>
    <td align="right">       32.80</td>
    <td align="right">       0.458</td>
    <td align="right">       0.550</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00884</td>
    <td align="right">       30.23</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">      828.14</td>
    <td align="right">      993.77</td>
    <td align="right">       37.28</td>
    <td align="right">       0.061</td>
    <td align="right">       0.073</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 10:10:00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.63</td>
    <td align="right">     0.00883</td>
    <td align="right">       27.97</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">     1149.30</td>
    <td align="right">     1379.16</td>
    <td align="right">       57.46</td>
    <td align="right">       0.094</td>
    <td align="right">       0.113</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 14:40:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00850</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">     1442.05</td>
    <td align="right">     1730.46</td>
    <td align="right">       38.87</td>
    <td align="right">       0.119</td>
    <td align="right">       0.143</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 13:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.34</td>
    <td align="right">     0.00871</td>
    <td align="right">       31.44</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">     1027.05</td>
    <td align="right">     1232.46</td>
    <td align="right">       37.77</td>
    <td align="right">       0.085</td>
    <td align="right">       0.102</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 13:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.31</td>
    <td align="right">     0.00873</td>
    <td align="right">       31.44</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">     1184.45</td>
    <td align="right">     1421.35</td>
    <td align="right">       38.35</td>
    <td align="right">       0.098</td>
    <td align="right">       0.117</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 13:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.32</td>
    <td align="right">     0.00872</td>
    <td align="right">       31.44</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">     3159.40</td>
    <td align="right">     3791.28</td>
    <td align="right">       67.44</td>
    <td align="right">       0.256</td>
    <td align="right">       0.307</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 11:20:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.52</td>
    <td align="right">     0.00844</td>
    <td align="right">       29.63</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">      691.18</td>
    <td align="right">      829.41</td>
    <td align="right">       17.87</td>
    <td align="right">       0.056</td>
    <td align="right">       0.067</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.48</td>
    <td align="right">     0.00941</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">      607.53</td>
    <td align="right">      729.03</td>
    <td align="right">       21.37</td>
    <td align="right">       0.050</td>
    <td align="right">       0.060</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.32</td>
    <td align="right">     0.00920</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">      691.20</td>
    <td align="right">      829.44</td>
    <td align="right">       34.52</td>
    <td align="right">       0.057</td>
    <td align="right">       0.068</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 17:20:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.42</td>
    <td align="right">     0.00881</td>
    <td align="right">       29.88</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">      267.07</td>
    <td align="right">      320.48</td>
    <td align="right">        6.09</td>
    <td align="right">       0.023</td>
    <td align="right">       0.067</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01111</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">      924.79</td>
    <td align="right">     1109.75</td>
    <td align="right">       31.83</td>
    <td align="right">       0.079</td>
    <td align="right">       0.095</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">      145.95</td>
    <td align="right">      175.14</td>
    <td align="right">       10.60</td>
    <td align="right">       0.012</td>
    <td align="right">       0.022</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01011</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">      984.17</td>
    <td align="right">     1181.00</td>
    <td align="right">       46.19</td>
    <td align="right">       0.081</td>
    <td align="right">       0.097</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00859</td>
    <td align="right">       30.23</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">      426.42</td>
    <td align="right">      511.71</td>
    <td align="right">       20.44</td>
    <td align="right">       0.036</td>
    <td align="right">       0.044</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 18:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00929</td>
    <td align="right">       29.18</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">     1220.31</td>
    <td align="right">     1464.37</td>
    <td align="right">       38.51</td>
    <td align="right">       0.101</td>
    <td align="right">       0.121</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 13:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.33</td>
    <td align="right">     0.00872</td>
    <td align="right">       31.44</td>
    <td align="right">     0.01415</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">     1946.56</td>
    <td align="right">     2335.87</td>
    <td align="right">       40.96</td>
    <td align="right">       0.160</td>
    <td align="right">       0.192</td>
    <td align="right">SUMMER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">7/15 13:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.35</td>
    <td align="right">     0.00868</td>
    <td align="right">       31.44</td>
    <td align="right">     0.01415</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">      851.41</td>
    <td align="right">     1021.69</td>
    <td align="right">       49.02</td>
    <td align="right">       0.038</td>
    <td align="right">       0.046</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00681</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">     1725.50</td>
    <td align="right">     2070.60</td>
    <td align="right">       51.22</td>
    <td align="right">       0.078</td>
    <td align="right">       0.093</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00687</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">     5141.24</td>
    <td align="right">     6169.49</td>
    <td align="right">       45.83</td>
    <td align="right">       0.232</td>
    <td align="right">       0.278</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00675</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">      771.88</td>
    <td align="right">      926.26</td>
    <td align="right">      120.33</td>
    <td align="right">       0.027</td>
    <td align="right">       0.032</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 09:00:00</td>
    <td align="right">       15.55</td>
    <td align="right">       15.55</td>
    <td align="right">     0.00090</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">     1519.03</td>
    <td align="right">     1822.84</td>
    <td align="right">       31.43</td>
    <td align="right">       0.072</td>
    <td align="right">       0.086</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00641</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">      851.71</td>
    <td align="right">     1022.05</td>
    <td align="right">       40.92</td>
    <td align="right">       0.038</td>
    <td align="right">       0.046</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00662</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">     1094.17</td>
    <td align="right">     1313.00</td>
    <td align="right">       42.49</td>
    <td align="right">       0.049</td>
    <td align="right">       0.059</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00666</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">     2169.79</td>
    <td align="right">     2603.74</td>
    <td align="right">       50.82</td>
    <td align="right">       0.098</td>
    <td align="right">       0.117</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00685</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">     1819.57</td>
    <td align="right">     2183.49</td>
    <td align="right">       47.08</td>
    <td align="right">       0.082</td>
    <td align="right">       0.098</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 07:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00678</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">      958.23</td>
    <td align="right">     1149.87</td>
    <td align="right">       44.67</td>
    <td align="right">       0.043</td>
    <td align="right">       0.052</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00672</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">     1539.11</td>
    <td align="right">     1846.93</td>
    <td align="right">       44.01</td>
    <td align="right">       0.069</td>
    <td align="right">       0.083</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00670</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">     1588.05</td>
    <td align="right">     1905.65</td>
    <td align="right">       45.41</td>
    <td align="right">       0.072</td>
    <td align="right">       0.086</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00674</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">      913.42</td>
    <td align="right">     1096.10</td>
    <td align="right">       60.46</td>
    <td align="right">       0.043</td>
    <td align="right">       0.052</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00707</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">     1043.88</td>
    <td align="right">     1252.65</td>
    <td align="right">       39.16</td>
    <td align="right">       0.049</td>
    <td align="right">       0.059</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 09:10:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00667</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">     7998.42</td>
    <td align="right">     9598.10</td>
    <td align="right">       46.90</td>
    <td align="right">       0.360</td>
    <td align="right">       0.433</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00665</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">     1260.20</td>
    <td align="right">     1512.24</td>
    <td align="right">       56.73</td>
    <td align="right">       0.057</td>
    <td align="right">       0.068</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00685</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">     1321.06</td>
    <td align="right">     1585.28</td>
    <td align="right">       66.04</td>
    <td align="right">       0.060</td>
    <td align="right">       0.071</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00699</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">     1918.41</td>
    <td align="right">     2302.09</td>
    <td align="right">       51.71</td>
    <td align="right">       0.086</td>
    <td align="right">       0.104</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00676</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">     1403.22</td>
    <td align="right">     1683.86</td>
    <td align="right">       51.61</td>
    <td align="right">       0.063</td>
    <td align="right">       0.076</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00675</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">     1597.45</td>
    <td align="right">     1916.94</td>
    <td align="right">       51.72</td>
    <td align="right">       0.072</td>
    <td align="right">       0.086</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00676</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">     3516.15</td>
    <td align="right">     4219.38</td>
    <td align="right">       75.05</td>
    <td align="right">       0.158</td>
    <td align="right">       0.190</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00709</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">     1458.45</td>
    <td align="right">     1750.14</td>
    <td align="right">       37.72</td>
    <td align="right">       0.066</td>
    <td align="right">       0.079</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00640</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">     1284.74</td>
    <td align="right">     1541.68</td>
    <td align="right">       45.19</td>
    <td align="right">       0.058</td>
    <td align="right">       0.069</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00661</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">      988.99</td>
    <td align="right">     1186.79</td>
    <td align="right">       49.39</td>
    <td align="right">       0.045</td>
    <td align="right">       0.053</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00671</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">     1922.73</td>
    <td align="right">     2307.28</td>
    <td align="right">       43.84</td>
    <td align="right">       0.091</td>
    <td align="right">       0.109</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 10:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00657</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">     2568.26</td>
    <td align="right">     3081.91</td>
    <td align="right">       88.40</td>
    <td align="right">       0.122</td>
    <td align="right">       0.146</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00722</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">      620.50</td>
    <td align="right">      744.60</td>
    <td align="right">       45.08</td>
    <td align="right">       0.029</td>
    <td align="right">       0.035</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 09:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00657</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">     1824.94</td>
    <td align="right">     2189.93</td>
    <td align="right">       85.66</td>
    <td align="right">       0.082</td>
    <td align="right">       0.099</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00722</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">     1220.00</td>
    <td align="right">     1464.01</td>
    <td align="right">       58.48</td>
    <td align="right">       0.058</td>
    <td align="right">       0.069</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00685</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">     1640.73</td>
    <td align="right">     1968.87</td>
    <td align="right">       51.78</td>
    <td align="right">       0.074</td>
    <td align="right">       0.089</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00676</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">     2542.74</td>
    <td align="right">     3051.29</td>
    <td align="right">       53.51</td>
    <td align="right">       0.115</td>
    <td align="right">       0.138</td>
    <td align="right">WINTER DESIGN DAY IN PHIPPS_CSL_BUILDING</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00679</td>
    <td align="right">      -16.80</td>
    <td align="right">     0.00090</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP</td>
    <td align="right">        3.12</td>
    <td align="right">        3.12</td>
    <td align="right">        3.07</td>
    <td align="right">        3.07</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period</td>
    <td align="right">Peak Hour Of Day</td>
    <td align="right">Peak Step Start Minute</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">      329.50</td>
    <td align="right">      860.17</td>
    <td align="right">      323.50</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">       65.17</td>
    <td align="right">     1043.00</td>
    <td align="right">       65.17</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">      219.17</td>
    <td align="right">      835.83</td>
    <td align="right">      199.17</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">      253.67</td>
    <td align="right">      668.67</td>
    <td align="right">      203.33</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">      254.17</td>
    <td align="right">      714.33</td>
    <td align="right">      186.17</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">      268.67</td>
    <td align="right">      678.00</td>
    <td align="right">      198.83</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">      269.00</td>
    <td align="right">      229.50</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">      222.83</td>
    <td align="right">      246.00</td>
    <td align="right">       71.83</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">      818.33</td>
    <td align="right">       79.83</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">      722.17</td>
    <td align="right">      110.17</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">      690.17</td>
    <td align="right">      118.17</td>
    <td align="right">       34.67</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">      703.83</td>
    <td align="right">      113.83</td>
    <td align="right">       32.67</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">      639.17</td>
    <td align="right">       94.00</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">      199.17</td>
    <td align="right">      748.00</td>
    <td align="right">      142.50</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">      375.83</td>
    <td align="right">      267.17</td>
    <td align="right">       74.50</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">      287.67</td>
    <td align="right">      331.50</td>
    <td align="right">       86.67</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">      708.33</td>
    <td align="right">      537.33</td>
    <td align="right">      301.17</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">      706.83</td>
    <td align="right">      112.17</td>
    <td align="right">       31.83</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">      598.00</td>
    <td align="right">       86.83</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">1ST%PLENVM:1ST%PLENVM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELECTRICAL%ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%PHONE%BOOTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELEVATOR%MACHINE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      931.33</td>
    <td align="right">     1051.17</td>
    <td align="right">      386.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">     1639.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">      357.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">      470.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">      586.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">      311.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">      399.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">       80.33</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">      311.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%PLENVM:1ST%PLENVM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELECTRICAL%ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%PHONE%BOOTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELEVATOR%MACHINE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1639.33</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.83</td>
    <td align="right">       80.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">        0.30</td>
    <td align="right">        0.40</td>
    <td align="right">      155.03</td>
    <td align="right">       0.000</td>
    <td align="right">       0.302</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.69</td>
    <td align="right">      518.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.38</td>
    <td align="right">       28.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.16</td>
    <td align="right">      217.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">        0.19</td>
    <td align="right">        0.25</td>
    <td align="right">       96.65</td>
    <td align="right">       0.000</td>
    <td align="right">       0.302</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">        0.23</td>
    <td align="right">        0.31</td>
    <td align="right">      119.59</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.05</td>
    <td align="right">      198.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.93</td>
    <td align="right">      178.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">        0.19</td>
    <td align="right">        0.26</td>
    <td align="right">       99.62</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">        0.31</td>
    <td align="right">        0.42</td>
    <td align="right">      162.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">        0.31</td>
    <td align="right">        0.42</td>
    <td align="right">      162.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.91</td>
    <td align="right">       68.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.32</td>
    <td align="right">      120.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">        1.53</td>
    <td align="right">        2.05</td>
    <td align="right">      885.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">        0.60</td>
    <td align="right">        0.80</td>
    <td align="right">      115.59</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">        0.18</td>
    <td align="right">        0.24</td>
    <td align="right">      103.86</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">        0.33</td>
    <td align="right">        0.45</td>
    <td align="right">      192.62</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">        0.24</td>
    <td align="right">        0.33</td>
    <td align="right">      141.17</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">        0.28</td>
    <td align="right">        0.37</td>
    <td align="right">      160.36</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">        1.26</td>
    <td align="right">        1.69</td>
    <td align="right">      243.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">        0.35</td>
    <td align="right">        0.46</td>
    <td align="right">      200.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">        0.26</td>
    <td align="right">        0.34</td>
    <td align="right">      147.63</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">        0.18</td>
    <td align="right">        0.24</td>
    <td align="right">      103.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.05</td>
    <td align="right">      241.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.72</td>
    <td align="right">      157.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.17</td>
    <td align="right">       77.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">        0.36</td>
    <td align="right">        0.48</td>
    <td align="right">      106.82</td>
    <td align="right">       0.000</td>
    <td align="right">       0.302</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.75</td>
    <td align="right">      117.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">        0.29</td>
    <td align="right">        0.38</td>
    <td align="right">      164.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">        0.43</td>
    <td align="right">        0.57</td>
    <td align="right">      246.75</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.83</td>
    <td align="right">       80.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">        0.30</td>
    <td align="right">        0.40</td>
    <td align="right">      155.03</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.69</td>
    <td align="right">      518.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.38</td>
    <td align="right">       28.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.16</td>
    <td align="right">      217.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">        0.19</td>
    <td align="right">        0.25</td>
    <td align="right">       96.65</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">        0.23</td>
    <td align="right">        0.31</td>
    <td align="right">      119.59</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.05</td>
    <td align="right">      198.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.93</td>
    <td align="right">      178.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">        0.19</td>
    <td align="right">        0.26</td>
    <td align="right">       99.62</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">        0.31</td>
    <td align="right">        0.42</td>
    <td align="right">      162.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">        0.31</td>
    <td align="right">        0.42</td>
    <td align="right">      162.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.91</td>
    <td align="right">       68.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.32</td>
    <td align="right">      120.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">        1.53</td>
    <td align="right">        2.05</td>
    <td align="right">      885.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">        0.60</td>
    <td align="right">        0.80</td>
    <td align="right">      115.59</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">        0.18</td>
    <td align="right">        0.24</td>
    <td align="right">      103.86</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">        0.33</td>
    <td align="right">        0.45</td>
    <td align="right">      192.62</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">        0.24</td>
    <td align="right">        0.33</td>
    <td align="right">      141.17</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">        0.28</td>
    <td align="right">        0.37</td>
    <td align="right">      160.36</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">        1.26</td>
    <td align="right">        1.69</td>
    <td align="right">      243.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">        0.35</td>
    <td align="right">        0.46</td>
    <td align="right">      200.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">        0.26</td>
    <td align="right">        0.34</td>
    <td align="right">      147.63</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">        0.18</td>
    <td align="right">        0.24</td>
    <td align="right">      103.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.05</td>
    <td align="right">      241.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.72</td>
    <td align="right">      157.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.17</td>
    <td align="right">       77.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">        0.36</td>
    <td align="right">        0.48</td>
    <td align="right">      106.82</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.75</td>
    <td align="right">      117.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">        0.29</td>
    <td align="right">        0.38</td>
    <td align="right">      164.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">        0.43</td>
    <td align="right">        0.57</td>
    <td align="right">      246.75</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         404</td>
    <td align="right">         204</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         124</td>
    <td align="right">          22</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">         139</td>
    <td align="right">          37</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           2</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">          16</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         322</td>
    <td align="right">         296</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">         139</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2516</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         111</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        7604</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          53</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          81</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         313</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        2671</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">       90.08</td>
    <td align="right">     3510.25</td>
    <td align="right">28-JUN-06:00</td>
    <td align="right">    17168.72</td>
    <td align="right">26-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       50.27</td>
    <td align="right">     2580.68</td>
    <td align="right">10-JUN-06:00</td>
    <td align="right">     9983.77</td>
    <td align="right">27-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">        0.41</td>
    <td align="right">       27.78</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      115.41</td>
    <td align="right">28-SEP-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       16.23</td>
    <td align="right">       61.49</td>
    <td align="right">07-AUG-08:40</td>
    <td align="right">     6763.32</td>
    <td align="right">28-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       74.99</td>
    <td align="right">28-SEP-17:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Conference#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       74.99</td>
    <td align="right">28-SEP-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">        2.21</td>
    <td align="right">      145.25</td>
    <td align="right">06-JUN-06:00</td>
    <td align="right">      346.14</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">        0.23</td>
    <td align="right">        0.59</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">      169.26</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NE#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.23</td>
    <td align="right">        0.59</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">      169.26</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%LOBBY</td>
    <td align="right">        1.66</td>
    <td align="right">        4.14</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1192.16</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%LOBBY</td>
    <td align="right">        1.66</td>
    <td align="right">        4.14</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1192.16</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Lobby#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        1.66</td>
    <td align="right">        4.14</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1192.16</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">        2.83</td>
    <td align="right">      179.42</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      970.55</td>
    <td align="right">03-JUN-19:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      737.45</td>
    <td align="right">01-JUN-19:40</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Classroom#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      737.45</td>
    <td align="right">01-JUN-19:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">        0.02</td>
    <td align="right">        0.07</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">       18.86</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">        0.02</td>
    <td align="right">        0.07</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">       18.86</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Vestibule#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.07</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">       18.86</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%ELECTRICAL%ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.87</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%ELECTRICAL%ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.87</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Electrical%Room#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.87</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      237.85</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      237.85</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Restroom#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      237.85</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">        1.46</td>
    <td align="right">       90.26</td>
    <td align="right">10-JUN-06:00</td>
    <td align="right">      237.92</td>
    <td align="right">30-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">        0.24</td>
    <td align="right">        0.36</td>
    <td align="right">01-JUN-06:50</td>
    <td align="right">      104.56</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NW#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.24</td>
    <td align="right">        0.36</td>
    <td align="right">01-JUN-06:50</td>
    <td align="right">      104.56</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">        1.69</td>
    <td align="right">      111.03</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">      264.59</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">        0.17</td>
    <td align="right">        0.45</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">      129.38</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NM#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.45</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">      129.38</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">        2.52</td>
    <td align="right">      162.22</td>
    <td align="right">10-JUN-06:00</td>
    <td align="right">      426.65</td>
    <td align="right">27-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">        0.35</td>
    <td align="right">        0.79</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      227.20</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Break%Room#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.35</td>
    <td align="right">        0.79</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      227.20</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%PHONE%BOOTH</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       43.30</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%PHONE%BOOTH</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       43.30</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Phone%Booth#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       43.30</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">        0.97</td>
    <td align="right">       41.65</td>
    <td align="right">16-JUN-08:00</td>
    <td align="right">      254.13</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">        0.43</td>
    <td align="right">        0.71</td>
    <td align="right">18-JUN-09:00</td>
    <td align="right">      205.65</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Volunteer%Area#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.43</td>
    <td align="right">        0.71</td>
    <td align="right">18-JUN-09:00</td>
    <td align="right">      205.65</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">        1.48</td>
    <td align="right">       94.74</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      234.37</td>
    <td align="right">03-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">        0.22</td>
    <td align="right">        0.37</td>
    <td align="right">18-JUN-09:00</td>
    <td align="right">      107.78</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SW#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.22</td>
    <td align="right">        0.37</td>
    <td align="right">18-JUN-09:00</td>
    <td align="right">      107.78</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">        2.32</td>
    <td align="right">      152.18</td>
    <td align="right">14-JUN-06:00</td>
    <td align="right">      363.52</td>
    <td align="right">27-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">        0.26</td>
    <td align="right">        0.61</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">      175.72</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SM#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.26</td>
    <td align="right">        0.61</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">      175.72</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">        2.32</td>
    <td align="right">      152.69</td>
    <td align="right">14-JUN-06:00</td>
    <td align="right">      365.38</td>
    <td align="right">27-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">        0.27</td>
    <td align="right">        0.61</td>
    <td align="right">01-JUN-06:50</td>
    <td align="right">      175.72</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SE#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.27</td>
    <td align="right">        0.61</td>
    <td align="right">01-JUN-06:50</td>
    <td align="right">      175.72</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%MCHNCL%RM%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        1.93</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%MCHNCL%RM%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        1.93</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Mchncl%Rm%01#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        1.93</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">        0.21</td>
    <td align="right">        1.54</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       44.43</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">        0.21</td>
    <td align="right">        1.54</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       44.43</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Corridor#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.21</td>
    <td align="right">        1.54</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       44.43</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      122.37</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      122.37</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Edctn%Strg#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      122.37</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1ST%FLOOR:1ST%ELEVATOR%MACHINE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.18</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1ST%FLOOR:1ST%ELEVATOR%MACHINE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.18</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Elevator%Machine#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.18</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">        9.16</td>
    <td align="right">      462.70</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">     1585.81</td>
    <td align="right">03-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">        3.16</td>
    <td align="right">       11.42</td>
    <td align="right">25-JUN-19:10</td>
    <td align="right">      856.80</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NE#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        3.16</td>
    <td align="right">       11.42</td>
    <td align="right">25-JUN-19:10</td>
    <td align="right">      856.80</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">        0.53</td>
    <td align="right">       35.53</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      158.30</td>
    <td align="right">28-SEP-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      106.61</td>
    <td align="right">28-SEP-17:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%02#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      106.61</td>
    <td align="right">28-SEP-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">        0.85</td>
    <td align="right">       52.80</td>
    <td align="right">06-JUN-06:50</td>
    <td align="right">      163.35</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">        0.15</td>
    <td align="right">        0.35</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      100.50</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SW#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.35</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      100.50</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">        1.59</td>
    <td align="right">       97.70</td>
    <td align="right">10-JUN-06:00</td>
    <td align="right">      302.94</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">        0.28</td>
    <td align="right">        0.65</td>
    <td align="right">01-JUN-06:50</td>
    <td align="right">      186.38</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SMW#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.28</td>
    <td align="right">        0.65</td>
    <td align="right">01-JUN-06:50</td>
    <td align="right">      186.38</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">        1.17</td>
    <td align="right">       71.76</td>
    <td align="right">06-JUN-07:00</td>
    <td align="right">      222.38</td>
    <td align="right">27-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">        0.22</td>
    <td align="right">        0.47</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      136.60</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SM#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.22</td>
    <td align="right">        0.47</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      136.60</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">        1.33</td>
    <td align="right">       81.52</td>
    <td align="right">06-JUN-06:50</td>
    <td align="right">      252.22</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">        0.24</td>
    <td align="right">        0.54</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      155.17</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SE#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.24</td>
    <td align="right">        0.54</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      155.17</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">        2.04</td>
    <td align="right">      125.29</td>
    <td align="right">10-JUN-06:00</td>
    <td align="right">      388.09</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">        0.37</td>
    <td align="right">        0.83</td>
    <td align="right">01-JUN-06:50</td>
    <td align="right">      238.76</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.37</td>
    <td align="right">        0.83</td>
    <td align="right">01-JUN-06:50</td>
    <td align="right">      238.76</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">        1.12</td>
    <td align="right">       74.93</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      266.21</td>
    <td align="right">28-SEP-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      157.20</td>
    <td align="right">28-SEP-17:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%01#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      157.20</td>
    <td align="right">28-SEP-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Phone%Booth#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">        1.76</td>
    <td align="right">      100.35</td>
    <td align="right">10-JUN-06:00</td>
    <td align="right">      319.84</td>
    <td align="right">27-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">        0.40</td>
    <td align="right">        0.67</td>
    <td align="right">01-JUN-06:50</td>
    <td align="right">      194.27</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NMW#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.40</td>
    <td align="right">        0.67</td>
    <td align="right">01-JUN-06:50</td>
    <td align="right">      194.27</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">        1.20</td>
    <td align="right">       73.57</td>
    <td align="right">06-JUN-05:50</td>
    <td align="right">      232.19</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">        0.20</td>
    <td align="right">        0.50</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">      142.85</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NME#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.20</td>
    <td align="right">        0.50</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">      142.85</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">        0.88</td>
    <td align="right">       53.87</td>
    <td align="right">10-JUN-06:00</td>
    <td align="right">      164.41</td>
    <td align="right">16-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">        0.17</td>
    <td align="right">        0.77</td>
    <td align="right">19-JUN-09:00</td>
    <td align="right">      100.60</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NW#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.77</td>
    <td align="right">19-JUN-09:00</td>
    <td align="right">      100.60</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%NORTH:2ND%LOBBY</td>
    <td align="right">        2.74</td>
    <td align="right">       19.78</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      569.56</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%NORTH:2ND%LOBBY</td>
    <td align="right">        2.74</td>
    <td align="right">       19.78</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      569.56</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Lobby#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        2.74</td>
    <td align="right">       19.78</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      569.56</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      215.83</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      215.83</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Restrooms#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      215.83</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">        0.41</td>
    <td align="right">        2.97</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       85.44</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">        0.41</td>
    <td align="right">        2.97</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       85.44</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Corridor#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.41</td>
    <td align="right">        2.97</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       85.44</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       67.73</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       67.73</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Secure%Files#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       67.73</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">        0.65</td>
    <td align="right">       34.07</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      133.02</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       69.62</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Conference%03#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       69.62</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">        0.97</td>
    <td align="right">       37.00</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      166.88</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">        0.50</td>
    <td align="right">        3.64</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      104.81</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Work%Room#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.50</td>
    <td align="right">        3.64</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      104.81</td>
    <td align="right">01-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">        1.36</td>
    <td align="right">       83.64</td>
    <td align="right">06-JUN-06:40</td>
    <td align="right">      258.77</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">        0.25</td>
    <td align="right">        0.55</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      159.20</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.25</td>
    <td align="right">        0.55</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      159.20</td>
    <td align="right">22-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       34.04</td>
    <td align="right">     2456.76</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">     4571.18</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">        0.38</td>
    <td align="right">       27.78</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       51.69</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Conference#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.38</td>
    <td align="right">       27.78</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       51.69</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">        1.98</td>
    <td align="right">      142.90</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      265.90</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NE#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.98</td>
    <td align="right">      142.90</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      265.90</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">        2.49</td>
    <td align="right">      179.42</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      333.84</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Classroom#05:InteriorEquipment:Electricity</td>
    <td align="right">        2.49</td>
    <td align="right">      179.42</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      333.84</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">        1.22</td>
    <td align="right">       88.28</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      164.26</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NW#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.22</td>
    <td align="right">       88.28</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      164.26</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">        1.51</td>
    <td align="right">      109.24</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      203.25</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NM#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.51</td>
    <td align="right">      109.24</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      203.25</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">        2.17</td>
    <td align="right">      156.74</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      291.64</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Break%Room#05:InteriorEquipment:Electricity</td>
    <td align="right">        2.17</td>
    <td align="right">      156.74</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      291.64</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">        0.54</td>
    <td align="right">       39.18</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       72.89</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Volunteer%Area#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.54</td>
    <td align="right">       39.18</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       72.89</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">        1.26</td>
    <td align="right">       90.99</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      169.31</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SW#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.26</td>
    <td align="right">       90.99</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      169.31</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">        2.06</td>
    <td align="right">      148.35</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      276.03</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SM#05:InteriorEquipment:Electricity</td>
    <td align="right">        2.06</td>
    <td align="right">      148.35</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      276.03</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">        2.06</td>
    <td align="right">      148.35</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      276.03</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SE#05:InteriorEquipment:Electricity</td>
    <td align="right">        2.06</td>
    <td align="right">      148.35</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      276.03</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">        6.00</td>
    <td align="right">      432.95</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      805.58</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NE#05:InteriorEquipment:Electricity</td>
    <td align="right">        6.00</td>
    <td align="right">      432.95</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      805.58</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">        0.49</td>
    <td align="right">       35.53</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       66.10</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%02#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.49</td>
    <td align="right">       35.53</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       66.10</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">        0.70</td>
    <td align="right">       50.78</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       94.49</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SW#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.70</td>
    <td align="right">       50.78</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       94.49</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">        1.31</td>
    <td align="right">       94.18</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      175.24</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SMW#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.31</td>
    <td align="right">       94.18</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      175.24</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">        0.96</td>
    <td align="right">       69.03</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      128.44</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SM#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.96</td>
    <td align="right">       69.03</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      128.44</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">        1.09</td>
    <td align="right">       78.41</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      145.89</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SE#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.09</td>
    <td align="right">       78.41</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      145.89</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">        1.67</td>
    <td align="right">      120.65</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      224.49</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.67</td>
    <td align="right">      120.65</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      224.49</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">        1.04</td>
    <td align="right">       74.93</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      139.42</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%01#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.04</td>
    <td align="right">       74.93</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      139.42</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">        1.36</td>
    <td align="right">       98.17</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      182.66</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NMW#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.36</td>
    <td align="right">       98.17</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      182.66</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">        1.00</td>
    <td align="right">       72.18</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      134.31</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NME#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.00</td>
    <td align="right">       72.18</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      134.31</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">        0.70</td>
    <td align="right">       50.83</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       94.58</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NW#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.70</td>
    <td align="right">       50.83</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       94.58</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">        0.47</td>
    <td align="right">       34.07</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       63.40</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Conference%03#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.47</td>
    <td align="right">       34.07</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       63.40</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">        0.46</td>
    <td align="right">       33.36</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       62.08</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Work%Room#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.46</td>
    <td align="right">       33.36</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">       62.08</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">        1.11</td>
    <td align="right">       80.44</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      149.68</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME1#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.11</td>
    <td align="right">       80.44</td>
    <td align="right">03-JUN-02:10</td>
    <td align="right">      149.68</td>
    <td align="right">03-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">       90.08</td>
    <td align="right">     3510.25</td>
    <td align="right">28-JUN-06:00</td>
    <td align="right">    17168.72</td>
    <td align="right">26-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">       90.08</td>
    <td align="right">     3510.25</td>
    <td align="right">28-JUN-06:00</td>
    <td align="right">    17168.72</td>
    <td align="right">26-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">       90.08</td>
    <td align="right">     3510.25</td>
    <td align="right">28-JUN-06:00</td>
    <td align="right">    17168.72</td>
    <td align="right">26-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
