    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">       90.08</td>
    <td align="right">     3510.25</td>
    <td align="right">28-JUN-06:00</td>
    <td align="right">    17168.72</td>
    <td align="right">26-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">       90.08</td>
    <td align="right">     3510.25</td>
    <td align="right">28-JUN-06:00</td>
    <td align="right">    17168.72</td>
    <td align="right">26-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">       90.08</td>
    <td align="right">     3510.25</td>
    <td align="right">28-JUN-06:00</td>
    <td align="right">    17168.72</td>
    <td align="right">26-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">        7.18</td>
    <td align="right">        5.16</td>
    <td align="right">05-JUN-08:50</td>
    <td align="right">     1553.11</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        7.18</td>
    <td align="right">        5.16</td>
    <td align="right">05-JUN-08:50</td>
    <td align="right">     1553.11</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">VAV Supply Fan Energy:Fans:Electricity</td>
    <td align="right">        7.18</td>
    <td align="right">        5.16</td>
    <td align="right">05-JUN-08:50</td>
    <td align="right">     1553.11</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">        3.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-09:10</td>
    <td align="right">     1684.48</td>
    <td align="right">02-SEP-18:10</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">        3.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-09:10</td>
    <td align="right">     1684.48</td>
    <td align="right">02-SEP-18:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">        3.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      713.19</td>
    <td align="right">02-SEP-17:10</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment:ExteriorEquipment:Electricity</td>
    <td align="right">        3.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      713.19</td>
    <td align="right">02-SEP-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       19.27</td>
    <td align="right">       62.90</td>
    <td align="right">21-JUN-07:00</td>
    <td align="right">     8279.00</td>
    <td align="right">25-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       25.60</td>
    <td align="right">      662.90</td>
    <td align="right">21-JUN-07:00</td>
    <td align="right">     8879.00</td>
    <td align="right">25-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        6.32</td>
    <td align="right">      600.00</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">      600.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      114.37</td>
    <td align="right">      250.36</td>
    <td align="right">21-JUN-06:20</td>
    <td align="right">    46073.29</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      114.37</td>
    <td align="right">      250.36</td>
    <td align="right">21-JUN-06:20</td>
    <td align="right">    46073.29</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      114.37</td>
    <td align="right">      250.36</td>
    <td align="right">21-JUN-06:20</td>
    <td align="right">    46073.29</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      193.06</td>
    <td align="right">      470.01</td>
    <td align="right">26-SEP-06:40</td>
    <td align="right">    82582.60</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">       78.69</td>
    <td align="right">      158.29</td>
    <td align="right">04-AUG-04:00</td>
    <td align="right">    36509.32</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%PLENVM:1ST%PLENVM</td>
    <td align="right">        7.67</td>
    <td align="right">        0.03</td>
    <td align="right">26-AUG-01:40</td>
    <td align="right">     6012.15</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        2.54</td>
    <td align="right">23-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%PLENVM:1ST%PLENVM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        2.54</td>
    <td align="right">23-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       78.69</td>
    <td align="right">      156.19</td>
    <td align="right">04-AUG-04:00</td>
    <td align="right">    36509.32</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%PLENVM:1ST%PLENVM</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUN-01:00</td>
    <td align="right">     6012.15</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      112.25</td>
    <td align="right">13-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      112.25</td>
    <td align="right">13-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      222.46</td>
    <td align="right">10-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      222.46</td>
    <td align="right">10-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      795.43</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      795.43</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%ELECTRICAL%ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%ELECTRICAL%ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%ELECTRICAL%ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">        0.37</td>
    <td align="right">       17.56</td>
    <td align="right">30-SEP-09:40</td>
    <td align="right">      113.19</td>
    <td align="right">23-AUG-10:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">        0.37</td>
    <td align="right">       17.56</td>
    <td align="right">30-SEP-09:40</td>
    <td align="right">      113.19</td>
    <td align="right">23-AUG-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      230.06</td>
    <td align="right">01-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      230.06</td>
    <td align="right">01-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      968.59</td>
    <td align="right">25-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      968.59</td>
    <td align="right">25-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%PHONE%BOOTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%PHONE%BOOTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%PHONE%BOOTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      274.39</td>
    <td align="right">25-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      274.39</td>
    <td align="right">25-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      491.38</td>
    <td align="right">30-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      491.38</td>
    <td align="right">30-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      797.39</td>
    <td align="right">30-SEP-14:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      797.39</td>
    <td align="right">30-SEP-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      841.20</td>
    <td align="right">30-SEP-14:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      841.20</td>
    <td align="right">30-SEP-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%MCHNCL%RM%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%MCHNCL%RM%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%MCHNCL%RM%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1ST%FLOOR:1ST%ELEVATOR%MACHINE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1ST%FLOOR:1ST%ELEVATOR%MACHINE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1ST%FLOOR:1ST%ELEVATOR%MACHINE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%PLENVM:2ND%PLENVM%FALSE</td>
    <td align="right">       43.98</td>
    <td align="right">        0.00</td>
    <td align="right">02-JUN-01:30</td>
    <td align="right">    13768.84</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%PLENVM:2ND%PLENVM%FALSE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.58</td>
    <td align="right">30-SEP-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%PLENVM:2ND%PLENVM%FALSE</td>
    <td align="right">       43.98</td>
    <td align="right">        0.00</td>
    <td align="right">02-JUN-01:30</td>
    <td align="right">    13768.84</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%PLENVM:2ND%PLENVM%NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%PLENVM:2ND%PLENVM%NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%PLENVM:2ND%PLENVM%NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">        5.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     3017.33</td>
    <td align="right">05-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">        5.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     3017.33</td>
    <td align="right">05-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      412.98</td>
    <td align="right">10-JUN-10:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      412.98</td>
    <td align="right">10-JUN-10:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:30</td>
    <td align="right">      958.60</td>
    <td align="right">25-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:30</td>
    <td align="right">      958.60</td>
    <td align="right">25-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">        1.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     1166.68</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">        1.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     1166.68</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      824.13</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      824.13</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      955.04</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      955.04</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">        5.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     2716.04</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">        5.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     2716.04</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      299.63</td>
    <td align="right">01-AUG-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      299.63</td>
    <td align="right">01-AUG-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      325.13</td>
    <td align="right">11-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      325.13</td>
    <td align="right">11-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      349.12</td>
    <td align="right">13-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      349.12</td>
    <td align="right">13-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      382.42</td>
    <td align="right">05-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      382.42</td>
    <td align="right">05-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       30.05</td>
    <td align="right">13-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       30.05</td>
    <td align="right">13-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      712.53</td>
    <td align="right">13-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      712.53</td>
    <td align="right">13-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      228.54</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      228.54</td>
    <td align="right">13-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:3RD%FLOOR%LOWER:3RD%LOWER%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:3RD%FLOOR%LOWER:3RD%LOWER%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:3RD%FLOOR%LOWER:3RD%LOWER%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:3RD%FLOOR%UPPER:3RD%UPPER%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:3RD%FLOOR%UPPER:3RD%UPPER%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:3RD%FLOOR%UPPER:3RD%UPPER%LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">        1.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      985.41</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">        1.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      985.41</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">        2.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-01:40</td>
    <td align="right">     1549.26</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">        2.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-01:40</td>
    <td align="right">     1549.26</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      114.37</td>
    <td align="right">      250.36</td>
    <td align="right">21-JUN-06:20</td>
    <td align="right">    46073.29</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      114.37</td>
    <td align="right">      250.36</td>
    <td align="right">21-JUN-06:20</td>
    <td align="right">    46073.29</td>
    <td align="right">03-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
    <td align="right">       0.385</td>
    <td align="right">       1.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.084</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.276</td>
    <td align="right">      -1.205</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.082</td>
    <td align="right">       0.230</td>
    <td align="right">       1.980</td>
    <td align="right">       1.605</td>
    <td align="right">       0.000</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.217</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.616</td>
    <td align="right">      -2.983</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.339</td>
    <td align="right">       2.486</td>
    <td align="right">       6.242</td>
    <td align="right">       0.000</td>
    <td align="right">       0.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.534</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.720</td>
    <td align="right">      -6.979</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       6.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.940</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.290</td>
    <td align="right">      -4.980</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.829</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.340</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.309</td>
    <td align="right">      -0.860</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.052</td>
    <td align="right">       0.236</td>
    <td align="right">       1.223</td>
    <td align="right">       0.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.101</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.362</td>
    <td align="right">      -1.503</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.062</td>
    <td align="right">       0.172</td>
    <td align="right">       1.514</td>
    <td align="right">       1.690</td>
    <td align="right">       0.000</td>
    <td align="right">       0.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.220</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.478</td>
    <td align="right">      -2.563</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.350</td>
    <td align="right">       2.172</td>
    <td align="right">       4.688</td>
    <td align="right">       0.000</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.471</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.789</td>
    <td align="right">      -5.433</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.427</td>
    <td align="right">       0.543</td>
    <td align="right">       2.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.204</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.596</td>
    <td align="right">      -2.319</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.282</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.216</td>
    <td align="right">       1.261</td>
    <td align="right">       1.685</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.192</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.408</td>
    <td align="right">      -2.365</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.083</td>
    <td align="right">       0.261</td>
    <td align="right">       2.056</td>
    <td align="right">       3.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.343</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.659</td>
    <td align="right">      -4.068</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.502</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.083</td>
    <td align="right">       0.269</td>
    <td align="right">       2.056</td>
    <td align="right">       3.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.345</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.657</td>
    <td align="right">      -4.094</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.214</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.187</td>
    <td align="right">      -0.079</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.388</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.275</td>
    <td align="right">      -0.217</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.521</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.410</td>
    <td align="right">       3.159</td>
    <td align="right">       5.999</td>
    <td align="right">       7.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.301</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.784</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.137</td>
    <td align="right">      -7.182</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.581</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.163</td>
    <td align="right">       0.041</td>
    <td align="right">       0.492</td>
    <td align="right">       1.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.111</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.535</td>
    <td align="right">      -0.603</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.047</td>
    <td align="right">       0.146</td>
    <td align="right">       0.704</td>
    <td align="right">       3.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.423</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.493</td>
    <td align="right">      -2.177</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.772</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.088</td>
    <td align="right">       0.284</td>
    <td align="right">       1.305</td>
    <td align="right">       4.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.537</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.900</td>
    <td align="right">      -3.203</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.064</td>
    <td align="right">       0.216</td>
    <td align="right">       0.957</td>
    <td align="right">       3.218</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.378</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.657</td>
    <td align="right">      -2.250</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.073</td>
    <td align="right">       0.241</td>
    <td align="right">       1.087</td>
    <td align="right">       3.772</td>
    <td align="right">       0.000</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.439</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.748</td>
    <td align="right">      -2.611</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.336</td>
    <td align="right">       0.078</td>
    <td align="right">       1.038</td>
    <td align="right">      11.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.506</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.119</td>
    <td align="right">      -5.376</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.485</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.095</td>
    <td align="right">       0.401</td>
    <td align="right">       1.360</td>
    <td align="right">       0.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.126</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.882</td>
    <td align="right">      -1.311</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.585</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">       0.195</td>
    <td align="right">       1.000</td>
    <td align="right">       1.722</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.259</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.663</td>
    <td align="right">      -1.530</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.449</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.172</td>
    <td align="right">       0.704</td>
    <td align="right">       1.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.106</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.470</td>
    <td align="right">      -1.063</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.487</td>
    <td align="right">      -0.522</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.075</td>
    <td align="right">       0.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.539</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.207</td>
    <td align="right">      -0.065</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.098</td>
    <td align="right">       0.176</td>
    <td align="right">       0.472</td>
    <td align="right">       1.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.133</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.415</td>
    <td align="right">      -1.458</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.504</td>
    <td align="right">       0.462</td>
    <td align="right">       0.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.036</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.399</td>
    <td align="right">      -0.901</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.480</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.075</td>
    <td align="right">       0.247</td>
    <td align="right">       1.115</td>
    <td align="right">       3.899</td>
    <td align="right">       0.000</td>
    <td align="right">       0.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.453</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.767</td>
    <td align="right">      -2.692</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.112</td>
    <td align="right">       0.366</td>
    <td align="right">       1.672</td>
    <td align="right">       5.987</td>
    <td align="right">       0.000</td>
    <td align="right">       0.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.712</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.190</td>
    <td align="right">      -3.700</td>
  </tr>
  <tr>
    <td align="right">1ST%PLENVM:1ST%PLENVM</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.666</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.295</td>
    <td align="right">       7.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.355</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.655</td>
    <td align="right">       0.000</td>
    <td align="right">      15.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.208</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.092</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.856</td>
    <td align="right">     -12.019</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.035</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELECTRICAL%ROOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">       0.171</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.201</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%PHONE%BOOTH</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.165</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.105</td>
    <td align="right">      -0.080</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.091</td>
    <td align="right">       0.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELEVATOR%MACHINE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.099</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.296</td>
    <td align="right">      44.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.039</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.077</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.080</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.737</td>
    <td align="right">       0.000</td>
    <td align="right">       7.842</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.872</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.773</td>
    <td align="right">      -4.941</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      29.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.547</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.372</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.170</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">     -78.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.091</td>
    <td align="right">      16.229</td>
    <td align="right">      34.044</td>
    <td align="right">     159.312</td>
    <td align="right">       0.000</td>
    <td align="right">       3.579</td>
    <td align="right">      52.649</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.770</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.515</td>
    <td align="right">    -132.422</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">13-JUL-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">     -111.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.84</td>
    <td align="right">       40.42</td>
    <td align="right">      702.74</td>
    <td align="right">        0.00</td>
    <td align="right">       28.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -670.76</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">10-JUN-14:33</td>
    <td align="right">        0.00</td>
    <td align="right">     -228.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.91</td>
    <td align="right">       16.93</td>
    <td align="right">      265.90</td>
    <td align="right">      514.90</td>
    <td align="right">        0.00</td>
    <td align="right">       67.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -657.77</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">03-SEP-12:53</td>
    <td align="right">        0.00</td>
    <td align="right">     -799.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.75</td>
    <td align="right">      333.10</td>
    <td align="right">     4022.51</td>
    <td align="right">        0.00</td>
    <td align="right">      272.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3902.58</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">29-JUL-11:03</td>
    <td align="right">        0.00</td>
    <td align="right">     -288.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.68</td>
    <td align="right">      160.64</td>
    <td align="right">      193.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.66</td>
    <td align="right">      -91.94</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">01-AUG-12:57</td>
    <td align="right">        0.00</td>
    <td align="right">     -236.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.34</td>
    <td align="right">       12.94</td>
    <td align="right">      202.80</td>
    <td align="right">      539.09</td>
    <td align="right">        0.00</td>
    <td align="right">       55.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -595.52</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">03-SEP-12:53</td>
    <td align="right">        0.00</td>
    <td align="right">     -992.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.15</td>
    <td align="right">      291.00</td>
    <td align="right">     2658.78</td>
    <td align="right">        0.00</td>
    <td align="right">      104.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2077.63</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">03-SEP-12:53</td>
    <td align="right">        0.00</td>
    <td align="right">     -273.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.71</td>
    <td align="right">       72.73</td>
    <td align="right">     1522.56</td>
    <td align="right">        0.00</td>
    <td align="right">       93.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1429.69</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">30-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -491.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       10.78</td>
    <td align="right">      169.31</td>
    <td align="right">     1402.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.28</td>
    <td align="right">    -1081.28</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">30-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -794.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.22</td>
    <td align="right">       17.57</td>
    <td align="right">      259.01</td>
    <td align="right">     3018.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -48.34</td>
    <td align="right">    -2473.68</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">30-SEP-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">     -837.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.15</td>
    <td align="right">       17.57</td>
    <td align="right">      276.03</td>
    <td align="right">     2569.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.93</td>
    <td align="right">    -2005.81</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">05-JUL-16:53</td>
    <td align="right">        0.00</td>
    <td align="right">    -3024.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.80</td>
    <td align="right">      193.28</td>
    <td align="right">      629.91</td>
    <td align="right">     5189.97</td>
    <td align="right">        0.00</td>
    <td align="right">      297.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3426.29</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">10-JUN-10:22</td>
    <td align="right">        0.00</td>
    <td align="right">     -417.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.72</td>
    <td align="right">       14.60</td>
    <td align="right">       64.79</td>
    <td align="right">      543.84</td>
    <td align="right">        0.00</td>
    <td align="right">       22.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -286.68</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">25-AUG-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -958.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.29</td>
    <td align="right">       10.05</td>
    <td align="right">       65.56</td>
    <td align="right">     1936.50</td>
    <td align="right">        0.00</td>
    <td align="right">       42.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1108.30</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1175.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.43</td>
    <td align="right">      174.85</td>
    <td align="right">     2694.35</td>
    <td align="right">        0.00</td>
    <td align="right">      100.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1806.68</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -835.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.11</td>
    <td align="right">      128.15</td>
    <td align="right">     1884.02</td>
    <td align="right">        0.00</td>
    <td align="right">       73.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1259.72</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -965.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.34</td>
    <td align="right">      145.57</td>
    <td align="right">     2193.04</td>
    <td align="right">        0.00</td>
    <td align="right">       83.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1467.41</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2718.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.11</td>
    <td align="right">     5085.13</td>
    <td align="right">        0.00</td>
    <td align="right">      127.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2633.61</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">01-AUG-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">     -305.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.80</td>
    <td align="right">       60.00</td>
    <td align="right">      182.66</td>
    <td align="right">      247.84</td>
    <td align="right">        0.00</td>
    <td align="right">       93.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -303.04</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">11-JUL-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.70</td>
    <td align="right">       14.28</td>
    <td align="right">      134.31</td>
    <td align="right">      566.19</td>
    <td align="right">        0.00</td>
    <td align="right">       49.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -452.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">13-JUL-16:35</td>
    <td align="right">        0.00</td>
    <td align="right">     -355.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.49</td>
    <td align="right">       10.06</td>
    <td align="right">       73.96</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">       38.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -502.87</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">05-JUL-17:51</td>
    <td align="right">        0.00</td>
    <td align="right">     -382.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.06</td>
    <td align="right">      237.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">13-JUL-17:52</td>
    <td align="right">        0.00</td>
    <td align="right">      -30.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -66.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">13-JUL-16:23</td>
    <td align="right">        0.00</td>
    <td align="right">     -712.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.05</td>
    <td align="right">       69.62</td>
    <td align="right">       49.58</td>
    <td align="right">     1149.03</td>
    <td align="right">        0.00</td>
    <td align="right">       40.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -629.34</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">13-JUL-18:02</td>
    <td align="right">        0.00</td>
    <td align="right">     -228.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.81</td>
    <td align="right">       38.63</td>
    <td align="right">      212.89</td>
    <td align="right">        0.00</td>
    <td align="right">       41.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -169.64</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -995.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.61</td>
    <td align="right">      149.35</td>
    <td align="right">     2264.16</td>
    <td align="right">        0.00</td>
    <td align="right">       86.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1514.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1564.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.92</td>
    <td align="right">      223.99</td>
    <td align="right">     3469.88</td>
    <td align="right">        0.00</td>
    <td align="right">      129.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2274.62</td>
  </tr>
  <tr>
    <td align="right">1ST%PLENVM:1ST%PLENVM</td>
    <td align="right">03-SEP-12:53</td>
    <td align="right">        0.00</td>
    <td align="right">    -6119.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.89</td>
    <td align="right">     5906.63</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELECTRICAL%ROOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%PHONE%BOOTH</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELEVATOR%MACHINE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13823.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.98</td>
    <td align="right">    13670.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">03-SEP-12:53</td>
    <td align="right">        0.00</td>
    <td align="right">   -36616.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1300.51</td>
    <td align="right">     4561.11</td>
    <td align="right">    64479.16</td>
    <td align="right">        0.00</td>
    <td align="right">     4036.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.55</td>
    <td align="right">   -37725.79</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%PLENVM:1ST%PLENVM</td>
    <td align="right">30-SEP-08:25</td>
    <td align="right">       11.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.36</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -128.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELECTRICAL%ROOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%PHONE%BOOTH</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELEVATOR%MACHINE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE</td>
    <td align="right">30-SEP-08:25</td>
    <td align="right">        5.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">30-SEP-08:25</td>
    <td align="right">     -136.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      208.23</td>
    <td align="right">     1661.27</td>
    <td align="right">     3121.29</td>
    <td align="right">    54296.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6904.12</td>
    <td align="right">   -52246.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">PHIPPS_CSL_BUILDING_WINTER ** Pittsburgh Allegheny Co Ap PA USA TMY3 WMO#=725205</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     2914.99</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">       20.84</td>
    <td align="right">       20.84</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">       40.43</td>
    <td align="right">       40.43</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">      134.62</td>
    <td align="right">      134.62</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE</td>
    <td align="right">        7.70</td>
    <td align="right">        7.70</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESTROOM</td>
    <td align="right">       58.00</td>
    <td align="right">       58.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">       24.97</td>
    <td align="right">       24.97</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">       30.90</td>
    <td align="right">       30.90</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">       51.24</td>
    <td align="right">       51.24</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">       46.38</td>
    <td align="right">       46.38</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">       25.74</td>
    <td align="right">       25.74</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">       41.97</td>
    <td align="right">       41.97</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">       41.97</td>
    <td align="right">       41.97</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CORRIDOR</td>
    <td align="right">       18.13</td>
    <td align="right">       18.13</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG</td>
    <td align="right">       31.99</td>
    <td align="right">       31.99</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">      204.64</td>
    <td align="right">      204.64</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">       26.66</td>
    <td align="right">       26.66</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">       44.52</td>
    <td align="right">       44.52</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">       32.63</td>
    <td align="right">       32.63</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">       37.06</td>
    <td align="right">       37.06</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">       56.22</td>
    <td align="right">       56.22</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">       46.40</td>
    <td align="right">       46.40</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">       34.12</td>
    <td align="right">       34.12</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">       24.03</td>
    <td align="right">       24.03</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS</td>
    <td align="right">       52.63</td>
    <td align="right">       52.63</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR</td>
    <td align="right">       34.86</td>
    <td align="right">       34.86</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES</td>
    <td align="right">       16.52</td>
    <td align="right">       16.52</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03</td>
    <td align="right">       25.57</td>
    <td align="right">       25.57</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM</td>
    <td align="right">       25.03</td>
    <td align="right">       25.03</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">       38.02</td>
    <td align="right">       38.02</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">       57.03</td>
    <td align="right">       57.03</td>
    <td align="right">0.00</td>
    <td align="right">       60.59</td>
  </tr>
  <tr>
    <td align="right">1ST%PLENVM:1ST%PLENVM</td>
    <td align="right">      454.37</td>
    <td align="right">      454.37</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY</td>
    <td align="right">      254.59</td>
    <td align="right">0.00</td>
    <td align="right">      254.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT</td>
    <td align="right">        0.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELECTRICAL%ROOM</td>
    <td align="right">       15.13</td>
    <td align="right">0.00</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%PHONE%BOOTH</td>
    <td align="right">        8.32</td>
    <td align="right">0.00</td>
    <td align="right">        8.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01</td>
    <td align="right">       33.53</td>
    <td align="right">0.00</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%ELEVATOR%MACHINE</td>
    <td align="right">        6.43</td>
    <td align="right">0.00</td>
    <td align="right">        6.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE</td>
    <td align="right">      597.96</td>
    <td align="right">      597.96</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH</td>
    <td align="right">        4.25</td>
    <td align="right">0.00</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT</td>
    <td align="right">        0.03</td>
    <td align="right">0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH</td>
    <td align="right">        3.91</td>
    <td align="right">0.00</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY</td>
    <td align="right">      121.63</td>
    <td align="right">0.00</td>
    <td align="right">      121.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT</td>
    <td align="right">        0.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY</td>
    <td align="right">       48.77</td>
    <td align="right">0.00</td>
    <td align="right">       48.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE</td>
    <td align="right">        8.88</td>
    <td align="right">0.00</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY</td>
    <td align="right">        2.35</td>
    <td align="right">0.00</td>
    <td align="right">        2.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     2914.99</td>
    <td align="right">     2407.15</td>
    <td align="right">      507.84</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        8.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       16.23</td>
    <td align="right">     2633.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        3.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       19.27</td>
    <td align="right">     7883.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        6.32</td>
    <td align="right">      600.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        7.18</td>
    <td align="right">     1246.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       34.04</td>
    <td align="right">     4571.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (process)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">       90.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       34.04</td>
    <td align="right">       90.08</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       34.04</td>
    <td align="right">       90.08</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        5.57</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        6.61</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        2.46</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        4.58</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       30.90</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        7.97</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       37.79</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       14.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>RoomAirSettings:UnderFloorAirDistributionExterior</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_RoomAirSettings:UnderFloorAirDistributionExterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design effective area of diffuser</td>
    <td align="right">Power per plume [W]</td>
    <td align="right">Number of diffusers per zone</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE</td>
    <td align="right">    0.030000</td>
    <td align="right">      155.95</td>
    <td align="right">    0.833724</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE</td>
    <td align="right">    0.030000</td>
    <td align="right">      953.00</td>
    <td align="right">    0.404281</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM</td>
    <td align="right">    0.030000</td>
    <td align="right">      238.90</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW</td>
    <td align="right">    0.030000</td>
    <td align="right">      953.00</td>
    <td align="right">    0.249749</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM</td>
    <td align="right">    0.030000</td>
    <td align="right">      953.00</td>
    <td align="right">    0.309031</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM</td>
    <td align="right">    0.030000</td>
    <td align="right">      263.40</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA</td>
    <td align="right">    0.030000</td>
    <td align="right">      178.15</td>
    <td align="right">    0.927520</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW</td>
    <td align="right">    0.030000</td>
    <td align="right">      953.00</td>
    <td align="right">    0.257423</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM</td>
    <td align="right">    0.030000</td>
    <td align="right">      953.00</td>
    <td align="right">    0.419696</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE</td>
    <td align="right">    0.030000</td>
    <td align="right">      953.00</td>
    <td align="right">    0.419696</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE</td>
    <td align="right">    0.030000</td>
    <td align="right">      599.70</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02</td>
    <td align="right">    0.030000</td>
    <td align="right">      183.39</td>
    <td align="right">    0.801198</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW</td>
    <td align="right">    0.030000</td>
    <td align="right">      599.70</td>
    <td align="right">    0.240034</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW</td>
    <td align="right">    0.030000</td>
    <td align="right">      599.70</td>
    <td align="right">    0.445158</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM</td>
    <td align="right">    0.030000</td>
    <td align="right">      599.70</td>
    <td align="right">    0.326272</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE</td>
    <td align="right">    0.030000</td>
    <td align="right">      599.70</td>
    <td align="right">    0.370618</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01</td>
    <td align="right">    0.030000</td>
    <td align="right">      183.60</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW</td>
    <td align="right">    0.030000</td>
    <td align="right">      599.70</td>
    <td align="right">    0.464014</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME</td>
    <td align="right">    0.030000</td>
    <td align="right">      599.70</td>
    <td align="right">    0.341181</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW</td>
    <td align="right">    0.030000</td>
    <td align="right">      599.70</td>
    <td align="right">    0.240276</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1</td>
    <td align="right">    0.030000</td>
    <td align="right">      599.70</td>
    <td align="right">    0.380239</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME</td>
    <td align="right">    0.030000</td>
    <td align="right">      599.70</td>
    <td align="right">    0.570276</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE SINGLE DUCT VAV</td>
    <td align="right">    0.057838</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE SINGLE DUCT VAV</td>
    <td align="right">    0.093309</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM SINGLE DUCT VAV</td>
    <td align="right">    0.278023</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESTROOM SINGLE DUCT VAV</td>
    <td align="right">    0.086262</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW SINGLE DUCT VAV</td>
    <td align="right">    0.046058</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM SINGLE DUCT VAV</td>
    <td align="right">    0.059170</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM SINGLE DUCT VAV</td>
    <td align="right">    0.121998</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA SINGLE DUCT VAV</td>
    <td align="right">    0.098397</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW SINGLE DUCT VAV</td>
    <td align="right">    0.051818</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM SINGLE DUCT VAV</td>
    <td align="right">    0.083231</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE SINGLE DUCT VAV</td>
    <td align="right">    0.085877</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CORRIDOR SINGLE DUCT VAV</td>
    <td align="right">    0.051872</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG SINGLE DUCT VAV</td>
    <td align="right">    0.059279</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE SINGLE DUCT VAV</td>
    <td align="right">    0.549910</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02 SINGLE DUCT VAV</td>
    <td align="right">    0.073013</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW SINGLE DUCT VAV</td>
    <td align="right">    0.112987</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW SINGLE DUCT VAV</td>
    <td align="right">    0.142590</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM SINGLE DUCT VAV</td>
    <td align="right">    0.101861</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE SINGLE DUCT VAV</td>
    <td align="right">    0.117314</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01 SINGLE DUCT VAV</td>
    <td align="right">    0.306925</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW SINGLE DUCT VAV</td>
    <td align="right">    0.078870</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME SINGLE DUCT VAV</td>
    <td align="right">    0.069475</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW SINGLE DUCT VAV</td>
    <td align="right">    0.067843</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS SINGLE DUCT VAV</td>
    <td align="right">    0.109187</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR SINGLE DUCT VAV</td>
    <td align="right">    0.145847</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES SINGLE DUCT VAV</td>
    <td align="right">    0.035237</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03 SINGLE DUCT VAV</td>
    <td align="right">    0.098700</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM SINGLE DUCT VAV</td>
    <td align="right">    0.069281</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1 SINGLE DUCT VAV</td>
    <td align="right">    0.120834</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME SINGLE DUCT VAV</td>
    <td align="right">    0.192295</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE WATER CONVECTOR 1</td>
    <td align="right">    0.000020</td>
    <td align="right">       20.35</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Branch</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Branch-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU MAIN BRANCH</td>
    <td align="right">        3.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">DESICCANT REGEN COIL</td>
    <td align="right">    42701.33</td>
    <td align="right">      500.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DESICCANT REGEN FAN</td>
    <td align="right">        3.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU SUPPLY FAN</td>
    <td align="right">        3.12</td>
    <td align="right">        4.25</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU COOLING COIL</td>
    <td align="right">    85351.16</td>
    <td align="right">    0.003048</td>
    <td align="right">        3.12</td>
    <td align="right">        5.66</td>
    <td align="right">       27.68</td>
    <td align="right">        6.67</td>
    <td align="right">       14.00</td>
    <td align="right">    0.011594</td>
    <td align="right">    0.009380</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU HEATING COIL</td>
    <td align="right">    46310.61</td>
    <td align="right">    0.001006</td>
    <td align="right">      689.84</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285)</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_13_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_38_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285)</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_13_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_38_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_13_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286)</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286)</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_4_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287)</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287)</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_4_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 39 - SURFACE 5 (289)</td>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_4_0_0 | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-PHIPPS_CSL BUILDING - COMPONENT BLOCK 39 - SURFACE 5 (289)</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_4_0_0 | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_6_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 1ST%FLOOR:1ST%EDCTN%STRG_WALL_6_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_4_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290)</td>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_2_0_0 | 1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_4_0_0 | 1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0 | 1ST%FLOOR:1ST%CLASSROOM_WALL_3_0_0 | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0 | 1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0 | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0 | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0 | 1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290)</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 1ST%FLOOR:1ST%CONFERENCE_WALL_2_0_0 | 1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_4_0_0 | 1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0 | 1ST%FLOOR:1ST%CLASSROOM_WALL_3_0_0 | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0 | 1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0 | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0 | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0 | 1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_5_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_4_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291)</td>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_4_0_0 | 1ST%FLOOR:1ST%CLASSROOM_WALL_3_0_0 | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0 | 1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0 | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0 | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0 | 1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291)</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_4_0_0 | 1ST%FLOOR:1ST%CLASSROOM_WALL_3_0_0 | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0 | 1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0 | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0 | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0 | 1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_5_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_4_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292)</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_13_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_38_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292)</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_13_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_38_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_4_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293)</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_13_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_38_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293)</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_13_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_38_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_13_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%PLENVM:1ST%PLENVM_WALL_4_1_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_EXTFLOOR_0_2_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%CLASSROOM_EXTFLOOR_0_2_0 | 1ST%FLOOR:1ST%CLASSROOM_EXTFLOOR_0_2_1 | 1ST%FLOOR:1ST%VESTIBULE_EXTFLOOR_0_1_0 | 1ST%FLOOR:1ST%PHONE%BOOTH_EXTFLOOR_0_2_0 | 1ST%FLOOR:1ST%VOLUNTEER%AREA_EXTFLOOR_0_2_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%PLENVM:1ST%PLENVM_WALL_6_1_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 1ST%FLOOR:1ST%CONFERENCE_WALL_8_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_EXTFLOOR_0_2_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%CLASSROOM_EXTFLOOR_0_2_0 | 1ST%FLOOR:1ST%CLASSROOM_EXTFLOOR_0_2_1 | 1ST%FLOOR:1ST%VESTIBULE_EXTFLOOR_0_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0 | 1ST%FLOOR:1ST%PHONE%BOOTH_EXTFLOOR_0_2_0 | 1ST%FLOOR:1ST%VOLUNTEER%AREA_EXTFLOOR_0_2_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_6_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 1ST%FLOOR:1ST%EDCTN%STRG_WALL_6_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%PLENVM:1ST%PLENVM_WALL_8_1_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 39 - SURFACE 5 (289) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%PLENVM:1ST%PLENVM_WALL_9_1_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 1ST%FLOOR:1ST%CONFERENCE_WALL_8_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_6_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 1ST%FLOOR:1ST%EDCTN%STRG_WALL_6_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 39 - SURFACE 5 (289) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_8_0_0</td>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_2_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_6_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 1ST%FLOOR:1ST%EDCTN%STRG_WALL_6_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 39 - SURFACE 5 (289) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 1ST%FLOOR:1ST%CONFERENCE_WALL_2_0_0 | 1ST%FLOOR:1ST%CONFERENCE_WALL_8_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0</td>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_2_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_3_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 39 - SURFACE 5 (289) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 1ST%FLOOR:1ST%CONFERENCE_WALL_2_0_0 | 1ST%FLOOR:1ST%CONFERENCE_WALL_8_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0 | 1ST%FLOOR:1ST%LOBBY_WALL_2_0_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_3_1_0 | 1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0 | 1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_6_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_17_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_13_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_32_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_38_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_4_2_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_5_1_0</td>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_6_1_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_2_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_6_1_0</td>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_5_1_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_19_1_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 39 - SURFACE 5 (289) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 1ST%FLOOR:1ST%CONFERENCE_WALL_2_0_0 | 1ST%FLOOR:1ST%CONFERENCE_WALL_8_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_3_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 1ST%FLOOR:1ST%CONFERENCE_WALL_8_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_6_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 1ST%FLOOR:1ST%EDCTN%STRG_WALL_6_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_3_1_0</td>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_6_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 1ST%FLOOR:1ST%EDCTN%STRG_WALL_6_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_4_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 39 - SURFACE 5 (289) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%CLASSROOM_WALL_3_0_0 | 1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_3_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0</td>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_2_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_6_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 1ST%FLOOR:1ST%EDCTN%STRG_WALL_6_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0</td>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_2_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_3_0_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0 | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 39 - SURFACE 5 (289) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_6_1_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | 1ST%FLOOR:1ST%CONFERENCE_WALL_2_0_0 | 1ST%FLOOR:1ST%CONFERENCE_WALL_8_0_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_3_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 39 - SURFACE 5 (289) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 40 - SURFACE 6 (290) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 41 - SURFACE 4 (291) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 1ST%FLOOR:1ST%CONFERENCE_WALL_2_0_0 | 1ST%FLOOR:1ST%CONFERENCE_WALL_8_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_4_0_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0 | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_3_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG_WALL_6_1_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | 1ST%FLOOR:1ST%CONFERENCE_WALL_2_0_0 | 1ST%FLOOR:1ST%CONFERENCE_WALL_8_0_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0 | 1ST%FLOOR:1ST%HVAC%SHAFT_WALL_3_1_0 | 1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_EXTFLOOR_0_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_4_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_5_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_6_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_2</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_17_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_13_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_32_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_38_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_17_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_13_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_32_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_38_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_17_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH_WALL_11_0_0</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_11_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_42_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_4_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_ROOF_1_1_1</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_ROOF_1_1_2</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_ROOF_1_1_3</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_4_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_ROOF_1_1_4</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_4_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_ROOF_1_1_5</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_4_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_ROOF_1_1_6</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_ROOF_17_1_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_ROOF_23_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_ROOF_29_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_13_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_38_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_13_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_38_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_13_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_ROOF_1_1_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_4_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%PHONE%BOOTH_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_4_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_6_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_17_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_13_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_32_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_38_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_6_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0 | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_2_1_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_11_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_42_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_11_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_42_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_29_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_32_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_30_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_5 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_2_0_9 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_38_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_42_0_0</td>
    <td align="right">2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_44_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_56_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_25_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_18_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_18_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_50_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_62_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_21_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_3_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_5_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_ROOF_1_2_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_13_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_ROOF_59_1_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_2_1_0</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_11_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_42_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_11_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_42_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_10_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_2 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_2_0_3 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_11_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_2_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_24_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_42_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_24_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_2 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_11_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_2 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_42_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_30_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_3 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_5 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_15_0_9 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR_ROOF_1_1_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CORRIDOR_ROOF_27_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_7_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_8_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_3 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_9_0_5 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_19_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_23_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_31_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_4_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_11_0_0 | 2ND%PLENVM:2ND%PLENVM%NORTH_WALL_17_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_1 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_2 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_2 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_6 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_20_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_30_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_42_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_54_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 34 - SURFACE 4 (285) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_3 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_4 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_14_0_5 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_20_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_26_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_32_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_3_0_3 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_4_0_5 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_5_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_15_0_0 | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_19_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_7_1_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_13_0_7 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_26_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_36_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_48_0_0 | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_60_0_0 | 2ND%FLOOR%NORTH:2ND%CORRIDOR_WALL_16_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_11_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_17_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_6 | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_7_0_7 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_ROOF_16_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 37 - SURFACE 5 (287) | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_2_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_3_0_0 | 2ND%PLENVM:2ND%PLENVM%FALSE_WALL_13_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_2_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_3_0_0 | 2ND%FLOOR%SOUTH:2ND%HVAC%SHAFT_WALL_7_0_0 | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_2_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_ROOF_1_1_0</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_14_0_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_3_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_ROOF_1_1_0</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_ROOF_1_1_1</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_ROOF_1_1_5</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">PHIPPS_CSL BUILDING - COMPONENT BLOCK 35 - SURFACE 6 (286) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 42 - SURFACE 6 (292) | PHIPPS_CSL BUILDING - COMPONENT BLOCK 32 - SURFACE 6 (293) |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_ROOF_1_0_0</td>
    <td align="right">3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_2_0_0 | 3RD%FLOOR%SHAFT:3RD%HVAC%SHAFT_WALL_5_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0 | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_12_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0 | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_EXTFLOOR_0_2_0 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0</td>
    <td align="right">1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_0_0_0_SUBSURFACE | 1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_1_0_1_WIN | 1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_2_0_2_WIN | 1ST%FLOOR:1ST%CONFERENCE_WALL_4_0_0_3_0_3_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_0_0_0_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_1_0_1_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_2_0_2_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_3_0_3_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_4_0_4_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_5_0_5_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NE_WALL_5_1_0_6_0_6_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_2_0_0</td>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_0_0_0_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_1_0_1_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_2_0_2_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_3_0_3_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_4_0_4_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_5_0_5_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_6_0_6_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_7_0_7_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_2_0_0_8_0_8_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_4_2_0</td>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_4_2_0_0_0_0_SUBSURFACE | 1ST%FLOOR:1ST%LOBBY_WALL_4_2_0_1_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_19_1_0</td>
    <td align="right">1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_0_0_0_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_1_0_1_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_2_0_2_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_3_0_3_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_4_0_4_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_5_0_5_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_6_0_6_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_7_0_7_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_8_0_8_WIN | 1ST%FLOOR:1ST%LOBBY_WALL_19_1_0_9_0_9_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0</td>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_2_1_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_3_1_0</td>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_3_1_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_4_0_0</td>
    <td align="right">1ST%FLOOR:1ST%HVAC%SHAFT_WALL_4_0_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0</td>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0_0_0_0_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_2_0_0_1_0_1_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0</td>
    <td align="right">1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_0_0_0_SUBSURFACE | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_1_0_1_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_2_0_2_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_3_0_3_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_4_0_4_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_5_0_5_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_6_0_6_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_7_0_7_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_8_0_8_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_9_0_9_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_10_0_10_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_11_0_11_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_12_0_12_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_13_0_13_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_14_0_13_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_15_0_13_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_16_0_13_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_17_0_13_WIN | 1ST%FLOOR:1ST%CLASSROOM_WALL_14_0_0_18_0_13_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0</td>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0_0_0_0_WIN | 1ST%FLOOR:1ST%VESTIBULE_WALL_2_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0</td>
    <td align="right">1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_0_0_0_WIN | 1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_1_0_1_WIN | 1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_2_0_1_WIN | 1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_3_0_1_WIN | 1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_4_0_1_WIN | 1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_5_0_1_WIN | 1ST%FLOOR:1ST%VESTIBULE_WALL_5_0_0_6_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_0_0_0_DOOR | 1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_1_0_1_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_2_0_2_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_3_0_3_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NW_WALL_3_1_0_4_0_4_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_0_0_0_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_1_0_1_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_2_0_2_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_3_0_3_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_4_0_4_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_5_0_5_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%NM_WALL_3_1_0_6_0_6_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0</td>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0_0_0_0_WIN | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_6_0_0_1_0_1_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0</td>
    <td align="right">1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_0_0_0_SUBSURFACE | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_1_0_1_WIN | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_2_0_2_WIN | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_3_0_3_WIN | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_4_0_4_WIN | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_5_0_5_WIN | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_6_0_6_WIN | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_7_0_7_WIN | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_8_0_8_WIN | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_9_0_9_WIN | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_10_0_10_WIN | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_11_0_11_WIN | 1ST%FLOOR:1ST%BREAK%ROOM_WALL_7_0_0_12_0_12_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0</td>
    <td align="right">1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_0_0_0_SUBSURFACE | 1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_1_0_1_WIN | 1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_2_0_2_WIN | 1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_3_0_3_WIN | 1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_4_0_4_WIN | 1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_5_0_5_WIN | 1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_6_0_6_WIN | 1ST%FLOOR:1ST%VOLUNTEER%AREA_WALL_7_0_0_7_0_7_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_0_0_0_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_1_0_1_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_2_0_2_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_3_0_3_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SW_WALL_7_0_0_4_0_4_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_0_0_0_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_1_0_1_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_2_0_2_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_3_0_3_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_4_0_4_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_5_0_5_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_6_0_6_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SM_WALL_5_0_0_7_0_7_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0</td>
    <td align="right">1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_0_0_0_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_1_0_1_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_2_0_2_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_3_0_3_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_4_0_4_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_5_0_5_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_6_0_6_WIN | 1ST%FLOOR:1ST%RESEARCH%OPEN%SE_WALL_5_0_0_7_0_7_WIN |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_6_1_0</td>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_6_1_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0</td>
    <td align="right">1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0_0_0_0_SUBSURFACE | 1ST%FLOOR:1ST%MCHNCL%RM%01_WALL_7_1_0_1_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG_WALL_6_1_0</td>
    <td align="right">1ST%FLOOR:1ST%EDCTN%STRG_WALL_6_1_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_0_0_0_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_2_0_2_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_3_0_3_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_4_0_4_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_5_0_5_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_6_0_6_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_4_0_0_7_0_7_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_0_0_0_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_2_0_2_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_3_0_3_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_4_0_4_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_5_0_5_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NE_WALL_6_0_0_6_0_6_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_0_0_0_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%02_WALL_2_0_0_2_0_2_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_0_0_0_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_2_0_2_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_3_0_3_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_4_0_4_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_2_0_0_5_0_5_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SW_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_0_0_0_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_2_0_2_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_3_0_3_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_4_0_4_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_5_0_5_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_6_0_6_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_7_0_7_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SMW_WALL_2_0_0_8_0_8_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_0_0_0_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_2_0_2_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_3_0_3_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_4_0_4_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_5_0_5_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_6_0_6_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_7_0_7_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SM_WALL_2_0_0_8_0_8_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_0_0_0_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_2_0_2_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_3_0_3_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_4_0_4_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_5_0_5_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_6_0_6_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_7_0_7_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SE_WALL_2_0_0_8_0_8_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_0_0_0_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_2_0_2_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_3_0_3_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_4_0_4_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_5_0_5_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_6_0_6_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_7_0_7_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_8_0_8_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_9_0_9_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_2_0_0_10_0_10_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_0_0_0_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%CONFERENCE%01_WALL_3_0_0_2_0_2_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_0_0_0_DOOR | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_2_0_2_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_3_0_3_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NMW_WALL_3_0_0_4_0_4_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_0_0_0_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_2_0_2_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_3_0_3_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_4_0_4_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_5_0_5_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NME_WALL_3_0_0_6_0_6_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_0_0_0_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%NW_WALL_4_0_0_2_0_2_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0_0_0_0_WIN | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_4_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_2_0_2_SUBSURFACE | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_0_0_0_WIN | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_1_0_1_WIN | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_3_0_3_WIN | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_5_0_5_WIN | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_7_0_7_WIN | 2ND%FLOOR%NORTH:2ND%LOBBY_WALL_8_1_0_8_0_8_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_2_1_0</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_2_1_0_0_0_0_SUBSURFACE | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_2_1_0_1_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0_0_0_0_SUBSURFACE | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0_1_0_0_SUBSURFACE | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0_2_0_0_SUBSURFACE | 2ND%FLOOR%NORTH:2ND%RESTROOMS_WALL_3_1_0_3_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%SECURE%FILES_WALL_4_1_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0_0_0_0_WIN | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0_1_0_1_WIN | 2ND%FLOOR%NORTH:2ND%CONFERENCE%03_WALL_6_0_0_2_0_2_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0</td>
    <td align="right">2ND%FLOOR%NORTH:2ND%WORK%ROOM_WALL_4_1_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_2_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_2_0_0_1_0_1_SUBSURFACE | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0_0_0_0_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_6_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0_0_0_0_SUBSURFACE | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0_1_0_1_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0_2_0_2_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0_5_0_5_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0_6_0_6_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_7_0_0_8_0_8_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0_0_0_0_SUBSURFACE | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0_1_0_1_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0_2_0_2_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0_4_0_4_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_8_0_0_5_0_5_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0_0_0_0_SUBSURFACE | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0_1_0_1_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0_2_0_2_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0_3_0_3_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_9_0_0_6_0_6_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_3_0_3_SUBSURFACE | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_0_0_0_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_1_0_1_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_2_0_2_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_4_0_4_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_5_0_5_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_6_0_6_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_7_0_7_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_15_0_15_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_10_0_0_23_0_23_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0_0_0_0_SUBSURFACE | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0_1_0_1_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%LOBBY_WALL_11_0_0_2_0_2_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0_1_0_1_SUBSURFACE | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0</td>
    <td align="right">3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_0_0_0_SUBSURFACE | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_1_0_1_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_2_0_2_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_3_0_2_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_4_0_2_WIN | 3RD%FLOOR%LOWER:3RD%LOWER%VESTIBULE_WALL_3_0_0_5_0_2_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_0_0_0_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_1_0_0_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_2_0_1_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_3_0_1_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_4_0_2_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_5_0_2_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_6_0_3_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_7_0_3_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_8_0_4_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_1_0_0_9_0_4_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_0_0_0_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_1_0_0_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_2_0_1_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_3_0_1_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_4_0_2_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_5_0_2_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_6_0_3_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_7_0_3_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_8_0_4_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_3_0_0_9_0_4_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0_0_0_0_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_WALL_4_0_0_3_0_3_WIN |</td>
  </tr>
  <tr>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0</td>
    <td align="right">3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_2_0_2_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_3_0_3_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_4_0_4_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_5_0_5_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_6_0_6_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_7_0_7_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_8_0_8_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_9_0_9_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_10_0_10_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_11_0_11_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_12_0_12_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_13_0_13_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_14_0_14_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_15_0_15_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_16_0_16_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_17_0_17_WIN | 3RD%FLOOR%UPPER:3RD%UPPER%LOBBY_ROOF_5_0_0_19_0_19_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_0_0_0_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_2_0_2_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_3_0_3_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_4_0_4_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_5_0_5_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_6_0_6_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_7_0_7_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME1_WALL_2_0_0_8_0_8_WIN |</td>
  </tr>
  <tr>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0</td>
    <td align="right">2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_0_0_0_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_1_0_1_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_2_0_2_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_3_0_3_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_4_0_4_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_5_0_5_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_6_0_6_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_7_0_7_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_8_0_8_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_9_0_9_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_10_0_10_WIN | 2ND%FLOOR%SOUTH:2ND%OPEN%OFFICE%SME_WALL_2_0_0_11_0_11_WIN |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-04-26
    10:13:18</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
</body>
</html>
