!-Generator IDFEditor 1.44
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 3.0.0.064 11/9/2011 - 4:25:56 PM
! Source file: D:\Work\NSF\CSL\EnergyPlus_CSL\CSL_UFAD.dsb
Version,
    8.3;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.4,                     !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    AdaptiveConvectionAlgorithm;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000;                    !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    OutdoorCO2Schedule;      !- Outdoor Carbon Dioxide Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    12;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\USA_PA_PITTSBURGH INTL AP_TMY3.epw
Site:Location,
    Phipps_CSL_Building,     !- Name
    39.80,     !- Latitude {N+ S-}
    116.47,     !- Longitude {W- E+}
    8.00,     !- Time Zone Relative to GMT {GMT+/-}
    32.00;     !- Elevation {m}

      

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in Phipps_CSL_Building,  !- Name
    7,      !- Month
    21,      !- Day of Month
    SummerDesignDay,!- Day Type
    34.9,      !- Maximum Dry-Bulb Temperature {C}
    8.9,      !- Daily Dry-Bulb Temperature Range {C}
    DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
    ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
    22.2,      !- Wetbulb at Maximum Dry-Bulb {C}
    ,      !- Humidity Indicating Day Schedule Name
    ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100941.,      !- Barometric Pressure {Pa}
    3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
    180,      !- Wind Direction {Degrees; N=0, S=180}
    No,      !- Rain {Yes/No}
    No,      !- Snow on ground {Yes/No}
    No,      !- Daylight Savings Time Indicator
    ASHRAETau, !- Solar Model Indicator
    ,      !- Beam Solar Day Schedule Name
    ,      !- Diffuse Solar Day Schedule Name
    0.747,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    1.448,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Phipps_CSL_Building,  !- Name
    1,      !- Month
    21,      !- Day of Month
    WinterDesignDay,!- Day Type
    -10.8,      !- Maximum Dry-Bulb Temperature {C}
    0.0,      !- Daily Dry-Bulb Temperature Range {C}
    DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
    ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
    -10.8,      !- Wetbulb at Maximum Dry-Bulb {C}
    ,      !- Humidity Indicating Day Schedule Name
    ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100941.,      !- Barometric Pressure {Pa}
    2.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
    340,      !- Wind Direction {Degrees; N=0, S=180}
    No,      !- Rain {Yes/No}
    No,      !- Snow on ground {Yes/No}
    No,      !- Daylight Savings Time Indicator
    ASHRAEClearSky, !- Solar Model Indicator
    ,      !- Beam Solar Day Schedule Name
    ,      !- Diffuse Solar Day Schedule Name
    ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.00;      !- Clearness {0.0 to 1.1}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

!RunPeriod,
!    Phipps_CSL_Building_Winter,  !- Name 
!    1,                       !- Begin Month of 2016
!    1,                       !- Begin Day of Month
!     1,                       !- End Month
!    31,                       !- End Day of Month
!    Wednesday,                  !- Day of Week for Start Day
!    No,                      !- Use Weather File Holidays and Special Days
!    No,                      !- Use Weather File Daylight Saving Period
!    Yes,                     !- Apply Weekend Holiday Rule
!    Yes,                     !- Use Weather File Rain Indicators
!    Yes,                     !- Use Weather File Snow Indicators
!    1;                    !- Number of Times Runperiod to be Repeated

RunPeriod,
    Phipps_CSL_Building_Summer,  !- Name 
    6,                       !- Begin Month of 2016
    1,                       !- Begin Day of Month
    8,                       !- End Month
    31,                       !- End Day of Month
    Wednesday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                    !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

!RunPeriodControl:DaylightSavingTime,
!    2nd Sunday in March,     !- Start Date of 2016
!    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    14,                      !- January Ground Temperature {C}
    14,                      !- February Ground Temperature {C}
    14,                      !- March Ground Temperature {C}
    14,                      !- April Ground Temperature {C}
    14,                      !- May Ground Temperature {C}
    14,                      !- June Ground Temperature {C}
    14,                      !- July Ground Temperature {C}
    14,                      !- August Ground Temperature {C}
    14,                      !- September Ground Temperature {C}
    14,                      !- October Ground Temperature {C}
    14,                      !- November Ground Temperature {C}
    14;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14.89,                   !- January Deep Ground Temperature {C}
    14.89,                   !- February Deep Ground Temperature {C}
    14.89,                   !- March Deep Ground Temperature {C}
    14.89,                   !- April Deep Ground Temperature {C}
    14.89,                   !- May Deep Ground Temperature {C}
    14.89,                   !- June Deep Ground Temperature {C}
    14.89,                   !- July Deep Ground Temperature {C}
    14.89,                   !- August Deep Ground Temperature {C}
    14.89,                   !- September Deep Ground Temperature {C}
    14.89,                   !- October Deep Ground Temperature {C}
    14.89,                   !- November Deep Ground Temperature {C}
    14.89;                   !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

!Schedule:Compact, AirVelocitySchedule,
!      Any Number,                                 ! Type
!      Through: 12/31,                             ! Type
!      For: AllDays,                               ! All days in year
!      Until: 24:00,                               ! All hours in day
!       0.137;
! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24



!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========




Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name



!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Schedule: Chilled water flow set point temperature: Always 10.0 C
Schedule:Compact,
    chw_stpt,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.67;                    !- Field 4

! Schedule: Hot Water flow set point temperature: Always 80.0 C
Schedule:Compact,
    hw_stpt,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    80;                      !- Field 4

! Schedule: Condenser flow set point temperature: Always 29.0 C
Schedule:Compact,
    42,                      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    29;                      !- Field 4

! Schedule: Air loop cooling set point temperature: Always 14.0 C
Schedule:Compact,
    44,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    14;                      !- Field 4

! Schedule: Heating set point schedule
Schedule:Compact,
    46,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

! Schedule: Cooling set point schedule
Schedule:Compact,
    47,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

! Schedule: Control type schedule: Always 4
Schedule:Compact,
    48,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

! Schedule: Preheat coil setpoint temperature: Always 5.00
Schedule:Compact,
    58,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    5;                       !- Field 4

! Schedule: Precool coil setpoint temperature: Always 22.00
Schedule:Compact,
    59,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22;                      !- Field 4

! Schedule: Relative humidity setpoint schedule: Always 50.00
Schedule:Compact,
    63,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4

! Schedule: Min supply air flow fraction schedule: Always 0.3
Schedule:Compact,
    66,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.3;                     !- Field 4


! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 34,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 35,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 37,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 39,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 40,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 41,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 42,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
Schedule:Compact,
    Transmittance schedule for Phipps_CSL Building - Component block 32,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4


Schedule:Compact,
    Single heating control type schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lobby Radint Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    15.55,                   !- Field 4
    Until: 19:00,            !- Field 5
    15.55,                   !- Field 6
    Until: 24:00,            !- Field 7
    15.55,                   !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    15.55,                   !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    15.55,                   !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    15.55;                   !- Field 17

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4


Schedule:Compact,
    2,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    alwaysOn,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    dxheatingOpSch,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 09/30,
    For: AllDays,
    Until: 24:00,
    0,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    dxcoolingOpSch,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 09/30,
    For: AllDays,
    Until: 24:00,
    1,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0;


Schedule:Compact,
    alwaysZero,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    ahuFanOp,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
! Field 5
! Field 6
! Field 7
! Field 8
! Field 9
! Field 10
! Field 11
! Field 12
! Field 13
! Field 14
! Field 15
! Field 16
! Field 17
Schedule:Compact,
    1096,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17


! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
! Field 5
! Field 6
! Field 7
! Field 8
! Field 9
! Field 10
! Field 11
! Field 12
! Field 13
! Field 14
! Field 15
! Field 16
! Field 17
Schedule:Compact,
    1106,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17


! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
! Field 5
! Field 6
! Field 7
! Field 8
! Field 9
! Field 10
! Field 11
! Field 12
! Field 13
! Field 14
! Field 15
! Field 16
! Field 17
Schedule:Compact,
    1116,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17



! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
! Field 5
! Field 6
! Field 7
! Field 8
! Field 9
! Field 10
! Field 11
! Field 12
! Field 13
! Field 14
! Field 15
! Field 16
! Field 17
Schedule:Compact,
    weekdayOn,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
! Field 5
! Field 6
! Field 7
! Field 8
! Field 9
! Field 10
! Field 11
! Field 12
! Field 13
! Field 14
! Field 15
! Field 16
! Field 17
Schedule:Compact,
    1136,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    0.01,                    !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Name
! Schedule Type Limits Name
! Field 1
! Field 2
! Field 3
! Field 4
! Field 5
! Field 6
! Field 7
! Field 8
! Field 9
! Field 10
! Field 11
! Field 12
! Field 13
! Field 14
! Field 15
! Field 16
! Field 17
! Field 18
! Field 19
! Field 20
! Field 21
! Field 22
! Field 23
! Field 24
! Field 25
! Field 26
! Field 27
! Field 28
! Field 29
! Field 30
! Field 31
! Field 32
! Field 33
! Field 34
! Field 35
! Field 36
! Field 37
! Field 38
! Field 39
! Field 40
! Field 41
! Field 42
! Field 43
! Field 44
! Field 45
! Field 46
! Field 47
! Field 48
! Field 49
! Field 50
! Field 51
! Field 52
! Field 53
! Field 54
! Field 55
! Field 56
! Field 57
! Field 58
! Field 59
! Field 60
! Field 61
! Field 62
! Field 63
! Field 64
! Field 65
! Field 66
! Field 67
! Field 68
! Field 69
! Field 70
! Field 71
! Field 72
! Field 73
! Field 74
! Field 75
! Field 76
! Field 77
! Field 78
! Field 79
! Field 80
! Field 81
! Field 82
! Field 83
! Field 84
! Field 85
! Field 86
! Field 87
! Field 88
! Field 89
! Field 90
! Field 91
! Field 92
! Field 93
! Field 94
! Field 95
Schedule:Compact,
    2615,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay,  !- Field 10
    Until: 08:00,            !- Field 11
    0,                       !- Field 12
    Until: 20:00,            !- Field 13
    1,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: Weekends,           !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Holidays,           !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 17:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0,                       !- Field 29
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 09:00,            !- Field 32
    0,                       !- Field 33
    Until: 17:00,            !- Field 34
    1,                       !- Field 35
    Until: 24:00,            !- Field 36
    0,                       !- Field 37
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay,  !- Field 39
    Until: 08:00,            !- Field 40
    0,                       !- Field 41
    Until: 20:00,            !- Field 42
    1,                       !- Field 43
    Until: 24:00,            !- Field 44
    0,                       !- Field 45
    For: Weekends,           !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Holidays,           !- Field 49
    Until: 09:00,            !- Field 50
    0,                       !- Field 51
    Until: 17:00,            !- Field 52
    1,                       !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: WinterDesignDay AllOtherDays,  !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 09:00,            !- Field 61
    0,                       !- Field 62
    Until: 17:00,            !- Field 63
    1,                       !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay,  !- Field 68
    Until: 08:00,            !- Field 69
    0,                       !- Field 70
    Until: 20:00,            !- Field 71
    1,                       !- Field 72
    Until: 24:00,            !- Field 73
    0,                       !- Field 74
    For: Weekends,           !- Field 75
    Until: 24:00,            !- Field 76
    0,                       !- Field 77
    For: Holidays,           !- Field 78
    Until: 09:00,            !- Field 79
    0,                       !- Field 80
    Until: 17:00,            !- Field 81
    1,                       !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    For: WinterDesignDay AllOtherDays,  !- Field 85
    Until: 24:00,            !- Field 86
    0,                       !- Field 87
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 09:00,            !- Field 90
    0,                       !- Field 91
    Until: 17:00,            !- Field 92
    1,                       !- Field 93
    Until: 24:00,            !- Field 94
    0;                       !- Field 95


Schedule:Compact,
    Humidify Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    Dehumidify Schedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4



Schedule:Compact,
    pythonInteriorLighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    .03125,                  !- Field 4
    Until: 15:00,            !- Field 5
    .6,                      !- Field 6
    Until: 19:00,            !- Field 7
    .4,                      !- Field 8
    Until: 23:00,            !- Field 9
    .2,                      !- Field 10
    Until: 24:00,            !- Field 11
    .14,                     !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 09:00,            !- Field 14
    .03125,                  !- Field 15
    Until: 16:00,            !- Field 16
    .45,                     !- Field 17
    Until: 19:00,            !- Field 18
    .4,                      !- Field 19
    Until: 23:00,            !- Field 20
    .35,                     !- Field 21
    Until: 24:00,            !- Field 22
    .2,                      !- Field 23
    Through: 9/30,           !- Field 24
    For: Weekdays SummerDesignDay,  !- Field 25
    Until: 08:00,            !- Field 26
    .03125,                  !- Field 27
    Until: 09:00,            !- Field 28
    .4,                      !- Field 29
    Until: 19:00,            !- Field 30
    .9,                      !- Field 31
    Until: 21:00,            !- Field 32
    .45,                     !- Field 33
    Until: 22:00,            !- Field 34
    .45,                     !- Field 35
    Until: 23:00,            !- Field 36
    .368,                    !- Field 37
    Until: 24:00,            !- Field 38
    .09375,                  !- Field 39
    For: AllOtherDays,       !- Field 40
    Until: 09:00,            !- Field 41
    .03125,                  !- Field 42
    Until: 16:00,            !- Field 43
    .6,                      !- Field 44
    Until: 19:00,            !- Field 45
    .2,                      !- Field 46
    Until: 23:00,            !- Field 47
    .12,                     !- Field 48
    Until: 24:00,            !- Field 49
    .11,                     !- Field 50
    Through: 12/31,          !- Field 51
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 52
    Until: 09:00,            !- Field 53
    .03125,                  !- Field 54
    Until: 15:00,            !- Field 55
    .6,                      !- Field 56
    Until: 19:00,            !- Field 57
    .4,                      !- Field 58
    Until: 23:00,            !- Field 59
    .2,                      !- Field 60
    Until: 24:00,            !- Field 61
    .14,                     !- Field 62
    For: AllOtherDays,       !- Field 63
    Until: 09:00,            !- Field 64
    .03125,                  !- Field 65
    Until: 16:00,            !- Field 66
    .45,                     !- Field 67
    Until: 19:00,            !- Field 68
    .4,                      !- Field 69
    Until: 23:00,            !- Field 70
    .35,                     !- Field 71
    Until: 24:00,            !- Field 72
    .2;                      !- Field 73

Schedule:Compact,
    calibratedExteriorEquipment,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/1,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    .058566,                 !- Field 6
    Until: 24:00,            !- Field 7
    .098586,                 !- Field 8
    Through: 5/1,            !- Field 9
    For: Alldays,            !- Field 10
    Until: 01:00,            !- Field 11
    0,                       !- Field 12
    Until: 17:00,            !- Field 13
    .131516,                 !- Field 14
    Until: 24:00,            !- Field 15
    .236985,                 !- Field 16
    Through: 6/1,            !- Field 17
    For: Alldays,            !- Field 18
    Until: 01:00,            !- Field 19
    0,                       !- Field 20
    Until: 17:00,            !- Field 21
    .153093,                 !- Field 22
    Until: 24:00,            !- Field 23
    .255154,                 !- Field 24
    Through: 7/1,            !- Field 25
    For: Alldays,            !- Field 26
    Until: 01:00,            !- Field 27
    0,                       !- Field 28
    Until: 17:00,            !- Field 29
    .096582,                 !- Field 30
    Until: 24:00,            !- Field 31
    .16097,                  !- Field 32
    Through: 8/1,            !- Field 33
    For: Alldays,            !- Field 34
    Until: 01:00,            !- Field 35
    0,                       !- Field 36
    Until: 17:00,            !- Field 37
    .357559,                 !- Field 38
    Until: 24:00,            !- Field 39
    .595931,                 !- Field 40
    Through: 9/1,            !- Field 41
    For: Alldays,            !- Field 42
    Until: 01:00,            !- Field 43
    0,                       !- Field 44
    Until: 17:00,            !- Field 45
    .206521,                 !- Field 46
    Until: 24:00,            !- Field 47
    .344202,                 !- Field 48
    Through: 10/1,           !- Field 49
    For: Alldays,            !- Field 50
    Until: 01:00,            !- Field 51
    0,                       !- Field 52
    Until: 17:00,            !- Field 53
    .377081,                 !- Field 54
    Until: 24:00,            !- Field 55
    .628468,                 !- Field 56
    Through: 11/1,           !- Field 57
    For: Alldays,            !- Field 58
    Until: 01:00,            !- Field 59
    0,                       !- Field 60
    Until: 17:00,            !- Field 61
    .488047,                 !- Field 62
    Until: 24:00,            !- Field 63
    .813412,                 !- Field 64
    Through: 12/1,           !- Field 65
    For: Alldays,            !- Field 66
    Until: 01:00,            !- Field 67
    0,                       !- Field 68
    Until: 17:00,            !- Field 69
    .422289,                 !- Field 70
    Until: 24:00,            !- Field 71
    .703815,                 !- Field 72
    Through: 12/31,          !- Field 73
    For: Alldays,            !- Field 74
    Until: 01:00,            !- Field 75
    0,                       !- Field 76
    Until: 17:00,            !- Field 77
    .313378,                 !- Field 78
    Until: 24:00,            !- Field 79
    .522296;                 !- Field 80

Schedule:Compact,
    calibratedExteriorLighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 2/1,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 09:00,            !- Field 3
    .143997,                 !- Field 4
    Until: 18:00,            !- Field 5
    0,                       !- Field 6
    Until: 19:00,            !- Field 7
    .882763,                 !- Field 8
    Until: 23:00,            !- Field 9
    .845141,                 !- Field 10
    Until: 24:00,            !- Field 11
    .444511,                 !- Field 12
    Through: 3/1,            !- Field 13
    For: Alldays,            !- Field 14
    Until: 09:00,            !- Field 15
    .119946,                 !- Field 16
    Until: 18:00,            !- Field 17
    0,                       !- Field 18
    Until: 19:00,            !- Field 19
    .73532,                  !- Field 20
    Until: 23:00,            !- Field 21
    .703982,                 !- Field 22
    Until: 24:00,            !- Field 23
    .370268,                 !- Field 24
    Through: 4/1,            !- Field 25
    For: Alldays,            !- Field 26
    Until: 09:00,            !- Field 27
    .105,                    !- Field 28
    Until: 18:00,            !- Field 29
    0,                       !- Field 30
    Until: 19:00,            !- Field 31
    .646,                    !- Field 32
    Until: 23:00,            !- Field 33
    .619,                    !- Field 34
    Until: 24:00,            !- Field 35
    .326,                    !- Field 36
    Through: 5/1,            !- Field 37
    For: Alldays,            !- Field 38
    Until: 09:00,            !- Field 39
    .083,                    !- Field 40
    Until: 18:00,            !- Field 41
    0,                       !- Field 42
    Until: 19:00,            !- Field 43
    .508,                    !- Field 44
    Until: 23:00,            !- Field 45
    .487,                    !- Field 46
    Until: 24:00,            !- Field 47
    .256,                    !- Field 48
    Through: 6/1,            !- Field 49
    For: Alldays,            !- Field 50
    Until: 09:00,            !- Field 51
    .072,                    !- Field 52
    Until: 18:00,            !- Field 53
    0,                       !- Field 54
    Until: 19:00,            !- Field 55
    .444,                    !- Field 56
    Until: 23:00,            !- Field 57
    .425,                    !- Field 58
    Until: 24:00,            !- Field 59
    .224,                    !- Field 60
    Through: 7/1,            !- Field 61
    For: Alldays,            !- Field 62
    Until: 09:00,            !- Field 63
    .055,                    !- Field 64
    Until: 18:00,            !- Field 65
    0,                       !- Field 66
    Until: 19:00,            !- Field 67
    .336,                    !- Field 68
    Until: 23:00,            !- Field 69
    .322,                    !- Field 70
    Until: 24:00,            !- Field 71
    .169,                    !- Field 72
    Through: 8/1,            !- Field 73
    For: Alldays,            !- Field 74
    Until: 09:00,            !- Field 75
    .058,                    !- Field 76
    Until: 18:00,            !- Field 77
    0,                       !- Field 78
    Until: 19:00,            !- Field 79
    .355,                    !- Field 80
    Until: 23:00,            !- Field 81
    .34,                     !- Field 82
    Until: 24:00,            !- Field 83
    .179,                    !- Field 84
    Through: 9/1,            !- Field 85
    For: Alldays,            !- Field 86
    Until: 09:00,            !- Field 87
    .078,                    !- Field 88
    Until: 18:00,            !- Field 89
    0,                       !- Field 90
    Until: 19:00,            !- Field 91
    .476,                    !- Field 92
    Until: 23:00,            !- Field 93
    .456,                    !- Field 94
    Until: 24:00,            !- Field 95
    .24,                     !- Field 96
    Through: 10/1,           !- Field 97
    For: Alldays,            !- Field 98
    Until: 09:00,            !- Field 99
    .107,                    !- Field 100
    Until: 18:00,            !- Field 101
    0,                       !- Field 102
    Until: 19:00,            !- Field 103
    .658,                    !- Field 104
    Until: 23:00,            !- Field 105
    .63,                     !- Field 106
    Until: 24:00,            !- Field 107
    .331,                    !- Field 108
    Through: 11/1,           !- Field 109
    For: Alldays,            !- Field 110
    Until: 09:00,            !- Field 111
    .101,                    !- Field 112
    Until: 18:00,            !- Field 113
    0,                       !- Field 114
    Until: 19:00,            !- Field 115
    .622,                    !- Field 116
    Until: 23:00,            !- Field 117
    .595,                    !- Field 118
    Until: 24:00,            !- Field 119
    .313,                    !- Field 120
    Through: 12/1,           !- Field 121
    For: Alldays,            !- Field 122
    Until: 09:00,            !- Field 123
    .124,                    !- Field 124
    Until: 18:00,            !- Field 125
    0,                       !- Field 126
    Until: 19:00,            !- Field 127
    .76,                     !- Field 128
    Until: 23:00,            !- Field 129
    .728,                    !- Field 130
    Until: 24:00,            !- Field 131
    .383,                    !- Field 132
    Through: 12/31,          !- Field 133
    For: Alldays,            !- Field 134
    Until: 09:00,            !- Field 135
    0.136905,                !- Field 136
    Until: 18:00,            !- Field 137
    0,                       !- Field 138
    Until: 19:00,            !- Field 139
    0.839286,                !- Field 140
    Until: 23:00,            !- Field 141
    0.803517,                !- Field 142
    Until: 24:00,            !- Field 143
    .422619;                 !- Field 144

Schedule:Compact,
    Seasonal Reset Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    13;                      !- Field 12

Schedule:Compact,
    Hybrid Control Mode Schedule,  !- Name
    Hybrid Control Mode Type,!- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,            !- Field 3
    1,                       !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    1,                       !- Field 8
    Until: 19:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Outdoor air Schedule,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,            !- Field 3
    2.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    2.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    2.0;                     !- Field 8

Schedule:Compact,
    ACTIVITY SCHEDULE,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    126;                     !- Field 8

Schedule:Compact,
    Clothing SCHEDULE,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.8,                     !- Field 8
    Through: 9/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.8;                     !- Field 8


Schedule:Compact,
    SimpleControlTypeSch,    !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    OAFrac Schedule,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,            !- Field 2
    Until: 08:00,            !- Field 7
    0.0,                       !- Field 8
    Until: 18:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Weekends AllOtherDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0;                       !- Field 8


Schedule:Compact,
    ZoneHeatingSetpoint,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,            !- Field 2
    Until: 07:00,
    18,
    Until: 20:00,
    22,
    Until: 24:00,            !- Field 7
    18,                       !- Field 8
    For: Weekends AllOtherDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,            !- Field 2
    Until: 07:00,
    28,
    Until: 20:00,
    24,
    Until: 24:00,            !- Field 7
    28,                       !- Field 8
    For: Weekends AllOtherDays,
    Until: 24:00,
    28;



Schedule:Compact,
    ZoneHeatingSetpoint_1st1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;
Schedule:Compact,
    ZoneCoolingSetpoint_1st1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneHeatingSetpoint_1st2,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint_1st2,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneHeatingSetpoint_2nd1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint_2nd1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneHeatingSetpoint_2nd2,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;

Schedule:Compact,
    ZoneCoolingSetpoint_2nd2,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,
    Until: 24:00,
    18;


Schedule:Compact,
    ZoneHeatingSetpoint_1stConf,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stConf,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stNE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stNE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stClass,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stClass,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8


Schedule:Compact,
    ZoneHeatingSetpoint_1stNW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stNW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stNM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stNM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stBreak,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stBreak,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stVol,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stVol,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpointSW_1stSW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpointSW_1stSW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stSM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stSM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_1stSE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_1stSE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndNE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndNE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndConf02,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndConf02,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8


Schedule:Compact,
    ZoneHeatingSetpoint_2ndSW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSMW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSMW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSM,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSE,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSME,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSME,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndConf01,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndConf01,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndNMW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndNMW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndNME,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndNME,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndNW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndNW,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndConf03,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndConf03,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    ZoneHeatingSetpoint_2ndSME1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    21.1;                       !- Field 8

Schedule:Compact,
    ZoneCoolingSetpoint_2ndSME1,    !- Name
    Temperature,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    24.4;                       !- Field 8

Schedule:Compact,
    pythonInteriorEquipment,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,            !- Field 2
    Until: 08:00,            !- Field 7
    0.2,                       !- Field 8
    Until: 18:00,            !- Field 7
    1,                       !- Field 8
    Until: 24:00,            !- Field 7
    0.2,                       !- Field 8
    For: AllOtherDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    StoOffOccpSch,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0;

Schedule:Compact,
    StoOffEquiSch,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0;  

Schedule:Compact,
    StoCofOccpSch,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0;  

Schedule:Compact,
    StoCofEquiSch,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0;  

Schedule:Compact,
    StoClsOccpSch,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0;

Schedule:Compact,
    StoClsEquiSch,    !- Name
    Fraction,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 7
    0.0; 

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========
!Schedule:File,
!   pythonInteriorEquipment, !- Name
!    Fraction,                !- Schedule Type Limits Name
!    /home/zhiangz/Documents/HVAC-RL-Control/src/eplus-env/eplus_env/envs/eplus_models/csl_v01/x/interior_equipment_EnergyPlus_2.csv,  !- File Name
!    1,                       !- Column Number
!    0,                       !- Rows to Skip at Top
!    8760,                    !- Number of Hours of Data
!    Comma;                   !- Column Separator



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material, Asphalt_0.019,
   Rough,                                         !- Roughness
    .019,                                         !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! Fibreboard- thickness 0.013
Material, Fibreboard_0.013,
   Rough,                                         !- Roughness
    .013,                                         !- Thickness {m}
   0.06,                                          !- Conductivity {w/m-K}
   300,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.1608
Material, XPS Extruded Polystyrene  - CO2 Blowing_0.1700,
   Rough,                                         !- Roughness
    .1700,                                        !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete (Lightweight)- thickness 0.1
Material, Cast Concrete (Lightweight)_0.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   0.38,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

Material, Brickwork Outer Leaf_0.105,
   Rough,                                         !- Roughness
    .105,                                         !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

Material, 6 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_0.1524,
   Rough,                                         !- Roughness
    .1524,                                        !- Thickness {m}
   2.27,                                          !- Conductivity {w/m-K}
   2321.4,                                        !- Density {kg/m3}
   837.36,                                        !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

Material, R-20 board Insulation (Glass fiber board)_0.1268,
   Rough,                                         !- Roughness
    .1268,                                        !- Thickness {m}
   0.036,                                         !- Conductivity {w/m-K}
   160,                                           !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

Material, MW Glass Wool (rolls)_0.2047,
   Rough,                                         !- Roughness
    .2047,                                        !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

Material, Plasterboard_0.013,
   Rough,                                         !- Roughness
    .013,                                         !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

Material, Asphalt_0.01,
   Rough,                                         !- Roughness
    .01,                                          !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

Material, Gypsum Plastering_0.013,
   Rough,                                         !- Roughness
    .013,                                         !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

Material, XPS Extruded Polystyrene  - CO2 Blowing_0.0885,
   Rough,                                         !- Roughness
    .0885,                                        !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

Material, Lightweight Metallic Cladding_0.006,
   Rough,                                         !- Roughness
    .006,                                         !- Thickness {m}
   0.29,                                          !- Conductivity {w/m-K}
   1250,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.4,                                           !- Solar Absorptance
   0.4;                                           !- Visible Absorptance

Material,
    1_1_10012,               !- Name
    Rough,                   !- Roughness
    0.058,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1_2_10007,               !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    3_1_10014,               !- Name
    Rough,                   !- Roughness
    0.003,                   !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    3_2_10013,               !- Name
    Rough,                   !- Roughness
    0.0381,                  !- Thickness {m}
    0.38,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5_1_10007,               !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    7_1_400,                 !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_1_10005,              !- Name
    Rough,                   !- Roughness
    0.5,                     !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1840,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.29,                    !- Solar Absorptance
    0.29;                    !- Visible Absorptance

Material,
    11_2_10006,              !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_3_10007,              !- Name
    Rough,                   !- Roughness
    0.0762,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_4_10006,              !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_5_10007,              !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_6_10009,              !- Name
    MediumRough,             !- Roughness
    0.0673,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    11_7_10001,              !- Name
    Smooth,                  !- Roughness
    0.01587,                 !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    13_3_10007,              !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    13_5_10001,              !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    15_1_10011,              !- Name
    Rough,                   !- Roughness
    0.019,                   !- Thickness {m}
    0.504,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance


Material,
    19_1_10004,              !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.11,                    !- Conductivity {W/m-K}
    544.62,                  !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance


Material,
    15_3_10006,              !- Name
    MediumRough,             !- Roughness
    0.0787,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    15_4_10008,              !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    15_5_10009,              !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    17_1_10001,              !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    17_2_10002,              !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    19_5_10009,              !- Name
    MediumRough,             !- Roughness
    0.4572,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    21_2_10002,              !- Name
    Rough,                   !- Roughness
    0.0762,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    23_2_10002,              !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    25_1_108,                !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    27_1_5,                  !- Name
    Rough,                   !- Roughness
    0.105,                   !- Thickness {m}
    0.8400,                  !- Conductivity {W/m-K}
    1700.00,                 !- Density {kg/m3}
    800.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    27_2_103,                !- Name
    Rough,                   !- Roughness
    0.1182,                  !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    27_3_11,                 !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    27_4_66,                 !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4000,                  !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.50,                    !- Solar Absorptance
    0.50;                    !- Visible Absorptance

Material,
    31_2_6,                  !- Name
    Rough,                   !- Roughness
    0.115,                   !- Thickness {m}
    0.6200,                  !- Conductivity {W/m-K}
    1700.00,                 !- Density {kg/m3}
    800.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    47_6_10010,              !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    51_1_10017,              !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    51_2_10012,              !- Name
    Rough,                   !- Roughness
    0.0762,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    51_3_10001,              !- Name
    Smooth,                  !- Roughness
    0.015,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    51_5_10009,              !- Name
    MediumRough,             !- Roughness
    0.101,                   !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    51_6_10007,              !- Name
    Rough,                   !- Roughness
    0.139,                   !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    55_3_10007,              !- Name
    Rough,                   !- Roughness
    0.4572,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    59_3_10001,              !- Name
    Smooth,                  !- Roughness
    0.0158,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    65_1_10007,              !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    69_2_10018,              !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    69_3_10012,              !- Name
    Rough,                   !- Roughness
    0.203,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    71_1_7,                  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4000,                  !- Conductivity {W/m-K}
    2100.00,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    73_1_10020,              !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.85,                    !- Conductivity {W/m-K}
    1650,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    73_2_10019,              !- Name
    Rough,                   !- Roughness
    0.152,                   !- Thickness {m}
    1.18,                    !- Conductivity {W/m-K}
    1270,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    75_1_45,                 !- Name
    Rough,                   !- Roughness
    0.002,                   !- Thickness {m}
    160.0000,                !- Conductivity {W/m-K}
    2800.00,                 !- Density {kg/m3}
    880.,                    !- Specific Heat {J/kg-K}
    0.3,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    75_2_10009,              !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48.1,                    !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    75_3_10010,              !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    81_2_10012,              !- Name
    Rough,                   !- Roughness
    0.092,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    81_5_10023,              !- Name
    Rough,                   !- Roughness
    0.063,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    81_6_5158,               !- Name
    Rough,                   !- Roughness
    0.004,                   !- Thickness {m}
    0.35,                    !- Conductivity {W/m-K}
    950,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    83_2_10006,              !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    85_1_10010,              !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    89_1_33,                 !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.0,                     !- Conductivity {W/m-K}
    2000.00,                 !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    89_2_111,                !- Name
    Rough,                   !- Roughness
    0.259,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    89_3_77,                 !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.1900,                  !- Conductivity {W/m-K}
    960.00,                  !- Density {kg/m3}
    837.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    53_3_10007,              !- Name
    Rough,                   !- Roughness
    0.4572,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass, 
   10_RVAL_3,                       !- Material name
   Rough,                                         !- Roughness
    .18,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

Material:NoMass,
    9_RVAL_1,                !- Name
    Rough,                   !- Roughness
    0.009,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.009,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    15_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    16_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    17_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    18_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    19_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    20_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    41_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    42_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    45_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    46_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    47_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    48_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    49_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    50_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    51_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    52_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    53_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    53_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    54_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    54_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    61_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    62_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    63_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    64_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    67_RVAL_1,               !- Name
    Rough,                   !- Roughness
    999,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    68_RVAL_1,               !- Name
    Rough,                   !- Roughness
    999,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    75_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    76_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    81_RVAL_1,               !- Name
    Rough,                   !- Roughness
    5,                       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


Material:NoMass,
    1_RVAL_1,               !- Name
    Rough,                   !- Roughness
    .2201375,                       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    81_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    82_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    82_RVAL_6,               !- Name
    Rough,                   !- Roughness
    5,                       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:ROOFVEGETATION ===========

Material:RoofVegetation,
    69_1_10024,              !- Name
    0.1,                     !- Height of Plants {m}
    5,                       !- Leaf Area Index {dimensionless}
    0.22,                    !- Leaf Reflectivity {dimensionless}
    0.95,                    !- Leaf Emissivity
    100,                     !- Minimum Stomatal Resistance {s/m}
    Green Roof Soil,         !- Soil Layer Name
    Rough,                   !- Roughness
    0.203,                   !- Thickness {m}
    0.99,                    !- Conductivity of Dry Soil {W/m-K}
    1270,                    !- Density of Dry Soil {kg/m3}
    1000,                    !- Specific Heat of Dry Soil {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7,                     !- Visible Absorptance
    0.5,                     !- Saturation Volumetric Moisture Content of the Soil Layer
    0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer
    0.15;                    !- Initial Volumetric Moisture Content of the Soil Layer


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========
WindowMaterial:SimpleGlazingSystem,
      ext_glazing_zone_4, !- Name
      2.16 , !-  U-Factor
      0.36 , !-  Solar Heat Gain Coefficient
      0.396 ; !-  Visible Transmittance

WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.740,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.820,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    40,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.630,                   !- Solar Transmittance at Normal Incidence
    0.190,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.850,                   !- Visible Transmittance at Normal Incidence
    0.056,                   !- Front Side Visible Reflectance at Normal Incidence
    0.079,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    49,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.656,                   !- Solar Transmittance at Normal Incidence
    0.249,                   !- Front Side Solar Reflectance at Normal Incidence
    0.227,                   !- Back Side Solar Reflectance at Normal Incidence
    0.868,                   !- Visible Transmittance at Normal Incidence
    0.064,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.136,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14,                    !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    0.013;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    0.0065;                  !- Thickness {m}

WindowMaterial:Gas,
    1005,                    !- Name
    Krypton,                 !- Gas Type
    0.003;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1005,     !- Name
    Krypton,                 !- Gas Type
    0.0015;                  !- Thickness {m}

WindowMaterial:Gas,
    1007,                    !- Name
    Krypton,                 !- Gas Type
    0.008;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1007,     !- Name
    Krypton,                 !- Gas Type
    0.004;                   !- Thickness {m}

WindowMaterial:Gas,
    1024,                    !- Name
    Krypton,                 !- Gas Type
    0.02;                    !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1024,     !- Name
    Krypton,                 !- Gas Type
    0.01;                    !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction, 
   groundfloor_from_db,
   1_RVAL_1,                                      !- R-value
   R-20 board Insulation (Glass fiber board)_0.1268,  !- .1127m
   6 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_0.1524;  !- .1524m

Construction,
    3,                       !- Name
    3_1_10014,               !- Outside Layer
    3_2_10013;               !- Layer 2

Construction,
    4,                       !- Name
    3_2_10013,               !- Outside Layer
    3_1_10014;               !- Layer 2

Construction,
    5,                       !- Name
    5_1_10007;               !- Outside Layer

Construction,
    6,                       !- Name
    5_1_10007;               !- Outside Layer

Construction,
    7,                       !- Name
    7_1_400;                 !- Outside Layer


Construction,
    9,                       !- Name
    9_RVAL_1,                !- Outside Layer
    3_2_10013;               !- Layer 2

Construction,
    10,                      !- Name
    3_2_10013,               !- Outside Layer
    10_RVAL_2;               !- Layer 2

!Construction, 
!   extWall_medium_ashrae901_2013_zone4, ! U-SI 0.363
!   Lightweight Metallic Cladding_0.006,           !- .006m
!   XPS Extruded Polystyrene  - CO2 Blowing_0.0860,!- .1013m
!   Gypsum Plastering_0.013;                       !- .013m


Construction, 
   extWall_medium_ashrae901_2013_zone4, ! U-SI 0.363
   Brickwork Outer Leaf_0.105,                    !- .105m
   XPS Extruded Polystyrene  - CO2 Blowing_0.0885,!- .0759m
   Gypsum Plastering_0.013;                       !- .013m


Construction,
    17,                      !- Name
    17_1_10001,              !- Outside Layer
    17_2_10002,              !- Layer 2
    17_RVAL_3,               !- Layer 3
    13_5_10001;              !- Layer 4

Construction,
    18,                      !- Name
    13_5_10001,              !- Outside Layer
    18_RVAL_2,               !- Layer 2
    17_2_10002,              !- Layer 3
    17_1_10001;              !- Layer 4

Construction,
    19,                      !- Name
    19_1_10004,              !- Outside Layer
    19_RVAL_2,               !- Layer 2
    15_3_10006,              !- Layer 3
    15_4_10008,              !- Layer 4
    19_5_10009,              !- Layer 5
    13_5_10001;              !- Layer 6

Construction,
    21,                      !- Name
    13_5_10001,              !- Outside Layer
    21_2_10002,              !- Layer 2
    13_5_10001;              !- Layer 3

Construction,
    22,                      !- Name
    13_5_10001,              !- Outside Layer
    21_2_10002,              !- Layer 2
    13_5_10001;              !- Layer 3

Construction,
    23,                      !- Name
    13_5_10001,              !- Outside Layer
    23_2_10002,              !- Layer 2
    13_5_10001;              !- Layer 3

Construction,
    24,                      !- Name
    13_5_10001,              !- Outside Layer
    23_2_10002,              !- Layer 2
    13_5_10001;              !- Layer 3

Construction,
    25,                      !- Name
    25_1_108;                !- Outside Layer


Construction,
    27,                      !- Name
    27_1_5,                  !- Outside Layer
    27_2_103,                !- Layer 2
    27_3_11,                 !- Layer 3
    27_4_66;                 !- Layer 4

Construction,
    31,                      !- Name
    27_4_66,                 !- Outside Layer
    31_2_6,                  !- Layer 2
    27_4_66;                 !- Layer 3

Construction,
    32,                      !- Name
    27_4_66,                 !- Outside Layer
    31_2_6,                  !- Layer 2
    27_4_66;                 !- Layer 3


Construction,
    35,                      !- Name
    13_3_10007;              !- Outside Layer



Construction,
    41,                      !- Name
    13_5_10001,              !- Outside Layer
    21_2_10002,              !- Layer 2
    41_RVAL_3,               !- Layer 3
    13_5_10001;              !- Layer 4

Construction,
    42,                      !- Name
    13_5_10001,              !- Outside Layer
    42_RVAL_2,               !- Layer 2
    21_2_10002,              !- Layer 3
    13_5_10001;              !- Layer 4

Construction,
    43,                      !- Name
    13_5_10001,              !- Outside Layer
    23_2_10002,              !- Layer 2
    13_5_10001,              !- Layer 3
    13_3_10007;              !- Layer 4

Construction,
    44,                      !- Name
    13_3_10007,              !- Outside Layer
    13_5_10001,              !- Layer 2
    23_2_10002,              !- Layer 3
    13_5_10001;              !- Layer 4


Construction,
    49,                      !- Name
    19_1_10004,              !- Outside Layer
    49_RVAL_2,               !- Layer 2
    15_3_10006,              !- Layer 3
    15_4_10008,              !- Layer 4
    19_5_10009,              !- Layer 5
    47_6_10010;              !- Layer 6

Construction,
    51,                      !- Name
    51_1_10017,              !- Outside Layer
    51_2_10012,              !- Layer 2
    51_3_10001,              !- Layer 3
    51_RVAL_4,               !- Layer 4
    51_5_10009,              !- Layer 5
    51_6_10007;              !- Layer 6

Construction,
    52,                      !- Name
    51_6_10007,              !- Outside Layer
    51_5_10009,              !- Layer 2
    52_RVAL_3,               !- Layer 3
    51_3_10001,              !- Layer 4
    51_2_10012,              !- Layer 5
    51_1_10017;              !- Layer 6

Construction,
    57,                      !- Name
    11_1_10005,              !- Outside Layer
    11_2_10006,              !- Layer 2
    55_3_10007,              !- Layer 3
    21_2_10002,              !- Layer 4
    13_5_10001;              !- Layer 5

Construction,
    59,                      !- Name
    55_3_10007,              !- Outside Layer
    21_2_10002,              !- Layer 2
    59_3_10001;              !- Layer 3

Construction,
    65,                      !- Name
    65_1_10007;              !- Outside Layer

Construction,
    66,                      !- Name
    65_1_10007;              !- Outside Layer

Construction,
    67,                      !- Name
    67_RVAL_1;               !- Outside Layer


!Construction, 
!    roof_medium_ashrae901_2013_zone4, ! U-SI 0.1817
!    Asphalt_0.01,                                  !- .01m
!    MW Glass Wool (rolls)_0.2047,                  !- .2047m
!    10_RVAL_3,                                     !- R-value
!    Plasterboard_0.013;                            !- .013m

Construction, 
   roof_medium_ashrae901_2013_zone4, ! U-SI 0.186
   Asphalt_0.019,                                 !- .019m
   Fibreboard_0.013,                              !- .013m
   XPS Extruded Polystyrene  - CO2 Blowing_0.1700,!- .1608m
   Cast Concrete (Lightweight)_0.1;               !- .1m


Construction,
    75,                      !- Name
    75_1_45,                 !- Outside Layer
    75_2_10009,              !- Layer 2
    75_3_10010,              !- Layer 3
    75_1_45,                 !- Layer 4
    75_RVAL_5,               !- Layer 5
    75_1_45;                 !- Layer 6


Construction,
    83,                      !- Name
    65_1_10007,              !- Outside Layer
    83_2_10006,              !- Layer 2
    65_1_10007;              !- Layer 3

Construction,
    84,                      !- Name
    65_1_10007,              !- Outside Layer
    83_2_10006,              !- Layer 2
    65_1_10007;              !- Layer 3

Construction,
    85,                      !- Name
    85_1_10010,              !- Outside Layer
    15_5_10009,              !- Layer 2
    85_1_10010;              !- Layer 3

Construction,
    ext_win_ashrae901_zone4,                    !- Name
    ext_glazing_zone_4;                       !- Layer 7

Construction,
    extWin_1001,                    !- Name
    2,                       !- Outside Layer
    1007,                    !- Layer 2
    49,                      !- Layer 3
    1005,                    !- Layer 4
    49,                      !- Layer 5
    1007,                    !- Layer 6
    2;                       !- Layer 7

Construction,
    1002,                    !- Name
    2,                       !- Outside Layer
    1007,                    !- Layer 2
    49,                      !- Layer 3
    1005,                    !- Layer 4
    49,                      !- Layer 5
    1007,                    !- Layer 6
    2;                       !- Layer 7

Construction,
    extWin_1003,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1004,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1005,                    !- Name
    2,                       !- Outside Layer
    1007,                    !- Layer 2
    49,                      !- Layer 3
    1005,                    !- Layer 4
    49,                      !- Layer 5
    1007,                    !- Layer 6
    2;                       !- Layer 7

Construction,
    1006,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1007,                    !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1008,                    !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1009,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1010,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1011,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    1012,                    !- Name
    40,                      !- Outside Layer
    1024,                    !- Layer 2
    2;                       !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZoneMixing ===========

ZoneMixing,
    sw2nwMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SW,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    nw2swMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SW,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    sw2smMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SM,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SW,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    sm2swMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SW,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SM,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    nw2nmMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NM,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    nm2nwMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NM,  !- Source Zone Name
    0.0;  !- Delta Temperature\

ZoneMixing,
    nm2smMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SM,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NM,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    sm2nmMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NM,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SM,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    nm2neMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NE,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NM,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    ne2nmMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NM,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NE,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    ne2seMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SE,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%NE,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    se2neMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%NE,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SE,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    sm2seMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SE,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SM,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    se2smMix,  !- Name
    1ST%FLOOR:1ST%RESEARCH%OPEN%SM,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    1ST%FLOOR:1ST%RESEARCH%OPEN%SE,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_nw2nmwMix,  !- Name
    2nd%floor%south:2nd%open%office%nmw,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%nw,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_nmw2nwMix,  !- Name
    2nd%floor%south:2nd%open%office%nw,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%nmw,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_nw2swMix,  !- Name
    2nd%floor%south:2nd%open%office%sw,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%nw,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_sw2nwMix,  !- Name
    2nd%floor%south:2nd%open%office%nw,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%sw,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_sw2smwMix,  !- Name
    2nd%floor%south:2nd%open%office%smw,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%sw,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_smw2swMix,  !- Name
    2nd%floor%south:2nd%open%office%sw,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%smw,  !- Source Zone Name
    0.0;  !- Delta Temperature


ZoneMixing,
    2nd_nmw2smwMix,  !- Name
    2nd%floor%south:2nd%open%office%smw,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%nmw,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_smw2nmwMix,  !- Name
    2nd%floor%south:2nd%open%office%nmw,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%smw,  !- Source Zone Name
    0.0;  !- Delta Temperature


ZoneMixing,
    2nd_nmw2nmeMix,  !- Name
    2nd%floor%south:2nd%open%office%nme,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%nmw,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_nme2nmwMix,  !- Name
    2nd%floor%south:2nd%open%office%nmw,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%nme,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_smw2smMix,  !- Name
    2nd%floor%south:2nd%open%office%sm,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%smw,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_sm2smwMix,  !- Name
    2nd%floor%south:2nd%open%office%smw,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%sm,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_sm2nmeMix,  !- Name
    2nd%floor%south:2nd%open%office%nme,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%sm,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_nme2smMix,  !- Name
    2nd%floor%south:2nd%open%office%sm,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%nme,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_nme2neMix,  !- Name
    2nd%floor%south:2nd%open%office%ne,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%nme,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_ne2nmeMix,  !- Name
    2nd%floor%south:2nd%open%office%nme,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%ne,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_sm2seMix,  !- Name
    2nd%floor%south:2nd%open%office%se,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%sm,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_se2smMix,  !- Name
    2nd%floor%south:2nd%open%office%sm,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%se,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_ne2seMix,  !- Name
    2nd%floor%south:2nd%open%office%se,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%ne,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_se2neMix,  !- Name
    2nd%floor%south:2nd%open%office%ne,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%se,  !- Source Zone Name
    0.0;  !- Delta Temperature


ZoneMixing,
    2nd_sme12neMix,  !- Name
    2nd%floor%south:2nd%open%office%ne,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%sme1,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_ne2sme1Mix,  !- Name
    2nd%floor%south:2nd%open%office%sme1,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%ne,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_sme2neMix,  !- Name
    2nd%floor%south:2nd%open%office%ne,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%sme,  !- Source Zone Name
    0.0;  !- Delta Temperature

ZoneMixing,
    2nd_ne2smeMix,  !- Name
    2nd%floor%south:2nd%open%office%sme,  !- Zone Name
    alwaysOn,  !- Schedule Name
    AirChanges/Hour,  !- Design Flow Rate Calculation Method    
    ,  !- Design Level
    ,  !- Volume Flow Rate per Area {m3/s/m2}
    ,  !- Volume Flow Rate Per Person {m3/s/person}
    1,  !- Air Changes per Hour {ACH}
    2nd%floor%south:2nd%open%office%ne,  !- Source Zone Name
    0.0;  !- Delta Temperature
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    1st%Plenvm:1st%Plenvm,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Conference,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Research%Open%NE,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Lobby,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%HVAC%Shaft,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Classroom, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Vestibule, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Electrical%Room,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Restroom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Research%Open%NW,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Research%Open%NM,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Break%Room,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Phone%Booth,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    31.518565482422,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Volunteer%Area,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Research%Open%SW,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Research%Open%SM,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Research%Open%SE,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Corridor,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Edctn%Strg,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    1ST%FLOOR:1st%Elevator%Machine,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2nd%Plenvm:2nd%Plenvm%False,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

Zone,
    2nd%Plenvm:2nd%Plenvm%North,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    192.61520227474,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    16.898188865154,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    157.93285469247,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm


  Zone,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

  Zone,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    520.52056957783,         !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

  Zone,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

  Zone,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
!-TODO: plenum missing?
  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_from_db,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    24.4169652172,-12.2585638855,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2184454488,-12.2585638855,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2363733033,0.1071758565,0,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7103972828,0.1071758565,0,  !- X,Y,Z ==> Vertex 4 {m}
    -16.7103972828,-.7770616435,0,  !- X,Y,Z ==> Vertex 5 {m}
    3.5244622129,-.7770616435,0,  !- X,Y,Z ==> Vertex 6 {m}
    3.5244622129,-3.7123491435,0,  !- X,Y,Z ==> Vertex 7 {m}
    24.4169652172,-3.7123491435,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -20.2273714,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.35990978,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.35990978,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -16.71039728,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -20.2351855386,-.71208291,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.35990978,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2273714,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2351855386,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -16.71039728,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -16.35990978,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -3.2046049,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.52446221,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    3.52446221,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -3.2046049,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    3.14236205,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2046049,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2046049,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.52446221,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    3.52446221,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    3.14236205,-3.26174553,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    22.69255014,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.69255014,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    20.26772603,-3.71234914,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69255014,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    20.26772603,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    20.26772603,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    22.69255014,-3.71234914,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2351855386,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.71039728,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.71039728,0.10717586,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2363733,0.10717586,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2351855386,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2363733,0.10717586,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,0.10717586,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    8.96942507,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.41696522,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.41696522,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    22.69255014,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    22.69255014,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    20.26772603,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    20.26772603,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    10.62741716,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 8 {m}
    10.62741716,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 9 {m}
    8.96942507,-4.63281119,0.5112;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    24.41696522,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    8.96942507,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    8.96942507,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    10.62741716,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    10.62741716,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    20.26772603,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    20.26772603,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    22.69255014,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 8 {m}
    22.69255014,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 9 {m}
    24.41696522,-3.71234914,0.5112;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Floor_0_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -13.56546279,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55157186,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55157186,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.35990978,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -16.35990978,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -13.56546279,-2.72072938,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Floor_0_0_10006,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.56546279,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.56546279,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.35990978,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -16.35990978,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -9.55157186,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NM_Floor_0_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2046049,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2046049,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -9.55157186,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Floor_0_0_10007,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55157186,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55157186,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2046049,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -20.21844545,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.11132136,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.11132136,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -13.56546279,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -13.56546279,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -16.35990978,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    -16.35990978,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    -20.2273714,-6.10188664,0.5112;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -13.11132136,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.21844545,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2273714,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.35990978,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -16.35990978,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -13.56546279,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    -13.56546279,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    -13.11132136,-10.49749083,0.5112;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_8_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    3.14236205,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.63284823,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.63284823,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.52446221,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    3.52446221,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    3.14236205,-3.26174553,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    6.63284823,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.52446221,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    3.52446221,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    6.63284823,-3.71234914,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_9_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Floor_0_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    3.14236205,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    8.96942507,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    8.96942507,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    10.62741716,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    10.62741716,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    6.63284823,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    6.63284823,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    3.14236205,-5.64601243,0.5112;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Floor_0_0_10010,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_9_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    8.96942507,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    6.63284823,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    6.63284823,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    10.62741716,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    10.62741716,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    8.96942507,-4.63281119,0.5112;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_10_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Floor_0_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -13.11132136,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55157186,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55157186,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -13.56546279,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -13.56546279,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -13.11132136,-10.49749083,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Floor_0_0_10011,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_10_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.11132136,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.11132136,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -13.56546279,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -13.56546279,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    -9.55157186,-5.64601243,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_11_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SM_Floor_0_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2046049,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2046049,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -9.55157186,-5.64601243,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Floor_0_0_10012,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_11_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55157186,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55157186,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2046049,-5.64601243,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_12_0,  !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SE_Floor_0_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2046049,-5.64601243,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Floor_0_0_10013,  !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1st%plenvm:1st%plenvm_Ceiling_1_12_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2046049,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2046049,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.14236205,-5.64601243,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4169652172,-12.25856389,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.4169652172,-3.71234914,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.4169652172,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    24.4169652172,-12.25856389,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.41696522,-3.7123491435,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.91146221,-3.7123491435,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.91146221,-3.7123491435,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    24.41696522,-3.7123491435,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5244622129,-3.32534914,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5244622129,-.77706164,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5244622129,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.5244622129,-3.32534914,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5244622129,-3.71234914,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5244622129,-3.32534914,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5244622129,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.5244622129,-3.71234914,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.52446221,-.7770616435,0,  !- X,Y,Z ==> Vertex 1 {m}
    -16.32339728,-.7770616435,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.32339728,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.52446221,-.7770616435,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,-.39006164,0,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7103972828,0.10717586,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7103972828,0.10717586,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7103972828,-.39006164,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_6_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,-.77706164,0,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7103972828,-.39006164,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7103972828,-.39006164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7103972828,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,0.1071758565,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2363733,0.1071758565,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2363733,0.1071758565,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,0.1071758565,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2363733033,0.1071758613,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2184454488,-12.2585638828,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2184454488,-12.2585638828,0.3588,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2363733033,0.1071758613,0.3588;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_8_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2363733033,0.1071758613,0.3588,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2184454488,-12.2585638828,0.3588,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2184454488,-12.2585638828,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2363733033,0.1071758613,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.21844545,-12.2585638855,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.41696522,-12.2585638855,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.41696522,-12.2585638855,0.3588,  !- X,Y,Z ==> Vertex 3 {m}
    -20.21844545,-12.2585638855,0.3588;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1st%plenvm:1st%plenvm_Wall_9_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1st%plenvm:1st%plenvm,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.21844545,-12.2585638855,0.3588,  !- X,Y,Z ==> Vertex 1 {m}
    24.41696522,-12.2585638855,0.3588,  !- X,Y,Z ==> Vertex 2 {m}
    24.41696522,-12.2585638855,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -20.21844545,-12.2585638855,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -20.2273714,-6.10188664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -16.35990978,-6.10188664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -16.35990978,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    -16.71039728,-.71208291,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    -20.23518554,-.71208291,4.4222;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10014,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.35990978,-6.10188664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2273714,-6.10188664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -20.23518554,-.71208291,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,-.71208291,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    -16.71039728,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    -16.35990978,-.77706164,4.4222;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7103972828,-.7120829106,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7103972828,-.7120829106,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7103972828,-.7770616435,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    17,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%HVAC%Shaft_Partition_5_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,-.7120829106,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.23518554,-.7120829106,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.23518554,-.7120829106,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,-.7120829106,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Partition_5_0_10015,  !- Name
    Wall,                    !- Surface Type
    18,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.23518554,-.7120829106,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.71039728,-.7120829106,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.71039728,-.7120829106,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -20.23518554,-.7120829106,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2351855416,-.7120829106,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.227371402,-6.1018866435,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.227371402,-6.1018866435,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2351855416,-.7120829106,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_5_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2273714,-6.1018866435,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.35990978,-6.1018866435,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.35990978,-6.1018866435,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2273714,-6.1018866435,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_5_0_10016,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.35990978,-6.1018866435,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2273714,-6.1018866435,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2273714,-6.1018866435,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.35990978,-6.1018866435,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    23,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_4_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.3599097828,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.3599097828,-2.72072938,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3599097828,-6.10188664,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_4_0_10017,  !- Name
    Wall,                    !- Surface Type
    24,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.3599097828,-6.10188664,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.3599097828,-6.10188664,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3599097828,-2.72072938,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    23,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.3599097828,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.3599097828,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3599097828,-2.72072938,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_10018,  !- Name
    Wall,                    !- Surface Type
    24,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Conference_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.3599097828,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.3599097828,-2.72072938,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3599097828,-.77706164,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3599097828,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7103972828,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7103972828,-.7770616435,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3599097828,-.7770616435,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_from_db,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    6.63284823,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.9114622382,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.9114633386,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.99366221,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    3.99366221,-.45413456,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    6.63284823,-.45413456,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.91146224,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.52446221,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.52446221,-.77706164,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.91146334,-.77706164,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -3.2046049,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.63284823,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    6.63284823,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    3.99366221,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    3.99366221,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    -3.2046049,-.77706164,4.4222;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10020,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    6.63284823,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2046049,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    -3.2046049,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    3.99366221,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    3.99366221,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    6.63284823,-.45413456,4.4222;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_21_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.6328482305,-.45413456,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.6328482305,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.6328482305,-3.26174553,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_21_0_10021,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,-.45413456,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.6328482305,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.6328482305,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.6328482305,-.45413456,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_20_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,-.4541345596,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.99366221,-.4541345596,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.99366221,-.4541345596,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.63284823,-.4541345596,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_20_0_10023,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,-.4541345596,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.63284823,-.4541345596,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.63284823,-.4541345596,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.99366221,-.4541345596,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,-.4541345596,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.9936622129,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.9936622129,-.7770616435,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.9936622129,-.4541345596,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.60666221,-.7770616435,0.5112000036,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2046049,-.7770616435,0.5112000036,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2046049,-.7770616435,0.7652000036,  !- X,Y,Z ==> Vertex 3 {m}
    3.60666221,-.7770616435,0.7652000036;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    3.99366221,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.60666221,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.60666221,-.7770616435,0.7652,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2046049,-.7770616435,0.7652,  !- X,Y,Z ==> Vertex 4 {m}
    -3.2046049,-.7770616435,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    3.99366221,-.7770616435,4.4222;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    23,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_4_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.1423620527,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.1423620527,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.1423620527,-5.64601243,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_4_0_10024,  !- Name
    Wall,                    !- Surface Type
    24,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.1423620527,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.1423620527,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.1423620527,-3.26174553,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    31,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.63284823,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.63284823,-3.2617455266,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.14236205,-3.2617455266,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_10025,  !- Name
    Wall,                    !- Surface Type
    32,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-3.2617455266,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.63284823,-3.2617455266,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_from_db,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    27,                      !- Number of Vertices
    27.37350345,-4.07809745,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.80396522,-4.07809745,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.80396522,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    24.63899815,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    24.63899815,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    22.69255014,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    22.69255014,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 7 {m}
    20.26772603,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 8 {m}
    20.26772603,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 9 {m}
    6.63284823,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 10 {m}
    6.63284823,-.45413456,0.5112,  !- X,Y,Z ==> Vertex 11 {m}
    3.99366221,-.45413456,0.5112,  !- X,Y,Z ==> Vertex 12 {m}
    3.99366221,6.23490958,0.5112,  !- X,Y,Z ==> Vertex 13 {m}
    8.26992158,6.23490958,0.5112,  !- X,Y,Z ==> Vertex 14 {m}
    8.26992158,7.68721857,0.5112,  !- X,Y,Z ==> Vertex 15 {m}
    12.60163945,7.68721857,0.5112,  !- X,Y,Z ==> Vertex 16 {m}
    13.8931897,8.44849214,0.5112,  !- X,Y,Z ==> Vertex 17 {m}
    14.79667207,6.86608067,0.5112,  !- X,Y,Z ==> Vertex 18 {m}
    19.49050984,9.5794506,0.5112,  !- X,Y,Z ==> Vertex 19 {m}
    20.82535882,7.23828161,0.5112,  !- X,Y,Z ==> Vertex 20 {m}
    22.89058965,8.429079,0.5112,  !- X,Y,Z ==> Vertex 21 {m}
    23.85034312,6.74267542,0.5112,  !- X,Y,Z ==> Vertex 22 {m}
    26.10488176,8.04481029,0.5112,  !- X,Y,Z ==> Vertex 23 {m}
    27.71813205,5.25057883,0.5112,  !- X,Y,Z ==> Vertex 24 {m}
    29.69483605,5.25057883,0.5112,  !- X,Y,Z ==> Vertex 25 {m}
    29.69483605,2.87497883,0.5112,  !- X,Y,Z ==> Vertex 26 {m}
    27.37350345,2.87497883,0.5112;  !- X,Y,Z ==> Vertex 27 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    6.63284823,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    20.26772603,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    20.26772603,-4.45387898,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.69255014,-4.45387898,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    22.69255014,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    24.63899815,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    24.63899815,-4.07809745,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    27.37350345,-4.07809745,4.4222,  !- X,Y,Z ==> Vertex 8 {m}
    27.37350345,0.11987586,4.4222,  !- X,Y,Z ==> Vertex 9 {m}
    24.30831522,0.11987586,4.4222,  !- X,Y,Z ==> Vertex 10 {m}
    24.30831522,-.79293664,4.4222,  !- X,Y,Z ==> Vertex 11 {m}
    9.07845699,-.79293664,4.4222,  !- X,Y,Z ==> Vertex 12 {m}
    9.07853098,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 13 {m}
    6.63284823,-.45413456,4.4222;  !- X,Y,Z ==> Vertex 14 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10027,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    27.37350345,-4.07809745,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    24.63899815,-4.07809745,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    24.63899815,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.69255014,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    22.69255014,-4.45387898,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    20.26772603,-4.45387898,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    20.26772603,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    6.63284823,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 8 {m}
    6.63284823,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 9 {m}
    9.07853098,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 10 {m}
    9.07845699,-.79293664,4.4222,  !- X,Y,Z ==> Vertex 11 {m}
    24.30831522,-.79293664,4.4222,  !- X,Y,Z ==> Vertex 12 {m}
    24.30831522,0.11987586,4.4222,  !- X,Y,Z ==> Vertex 13 {m}
    27.37350345,0.11987586,4.4222;  !- X,Y,Z ==> Vertex 14 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_18_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.11987586,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    27.37339345,0.11987586,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    27.37339345,0.50687586,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.50687586,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_18_0_10028,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,0.11987586,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.11987586,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.50687586,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    27.37339345,0.50687586,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_24_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,-.01882664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    24.30831522,-.01882664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    24.30831522,0.11976586,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    23.92131522,0.11976586,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_24_0_10029,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30831522,-.01882664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    23.92131522,-.01882664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    23.92131522,0.11976586,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.30831522,0.11976586,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_30_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.79293664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.79293664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.40593664,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.40593664,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_30_0_10030,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.79293664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.79293664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.40593664,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.40593664,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.07853098,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.07988449,5.74421295,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.99366221,5.74421323,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_10031,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07853098,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    3.99366221,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    3.99366221,5.74421323,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    9.07988449,5.74421295,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Floor_10_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.07862607,-.01865763,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.46562606,-.01874213,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.46688446,5.74401845,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    9.07988447,5.74410296,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_10_0_10033,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,-.01874213,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.07862607,-.01865763,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.07988447,5.74410296,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    9.46688446,5.74401845,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%North_Floor_16_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377222,5.74421323,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.0797745,5.74421295,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.07977452,6.13121295,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.99377224,6.13121323,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_16_0_10034,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0797745,5.74421295,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    3.99377222,5.74421323,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    3.99377224,6.13121323,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    9.07977452,6.13121295,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    15,                      !- Number of Vertices
    9.85262603,-.01893664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    23.53431522,-.01893664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    23.53431522,0.89387586,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    27.37350345,0.89387586,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    27.37350345,2.87497883,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    29.69483605,2.87497883,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    29.69483605,5.25057883,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    27.71813205,5.25057883,4.4222,  !- X,Y,Z ==> Vertex 8 {m}
    26.10488176,8.04481029,4.4222,  !- X,Y,Z ==> Vertex 9 {m}
    23.85034312,6.74267542,4.4222,  !- X,Y,Z ==> Vertex 10 {m}
    22.89058965,8.429079,4.4222,  !- X,Y,Z ==> Vertex 11 {m}
    20.82535882,7.23828161,4.4222,  !- X,Y,Z ==> Vertex 12 {m}
    19.4934893821,9.5742248316,4.4222,  !- X,Y,Z ==> Vertex 13 {m}
    14.07783717,6.42639089,4.4222,  !- X,Y,Z ==> Vertex 14 {m}
    9.85403348,6.42639089,4.4222;  !- X,Y,Z ==> Vertex 15 {m}

  BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    15,                      !- Number of Vertices
    27.37350345,0.89387586,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    23.53431522,0.89387586,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    23.53431522,-.01893664,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    9.85262603,-.01893664,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    9.85403348,6.42639089,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    14.07783717,6.42639089,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    19.4934893821,9.5742248316,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    20.82535882,7.23828161,4.4222,  !- X,Y,Z ==> Vertex 8 {m}
    22.89058965,8.429079,4.4222,  !- X,Y,Z ==> Vertex 9 {m}
    23.85034312,6.74267542,4.4222,  !- X,Y,Z ==> Vertex 10 {m}
    26.10488176,8.04481029,4.4222,  !- X,Y,Z ==> Vertex 11 {m}
    27.71813205,5.25057883,4.4222,  !- X,Y,Z ==> Vertex 12 {m}
    29.69483605,5.25057883,4.4222,  !- X,Y,Z ==> Vertex 13 {m}
    29.69483605,2.87497883,4.4222,  !- X,Y,Z ==> Vertex 14 {m}
    27.37350345,2.87497883,4.4222;  !- X,Y,Z ==> Vertex 15 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_8_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_19_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53431522,-.01882664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    23.92131522,-.01882664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    23.92131522,0.11976586,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    23.53431522,0.11976586,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_19_0_10044,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.92131522,-.01882664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    23.53431522,-.01882664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    23.53431522,0.11976586,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    23.92131522,0.11976586,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_9_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_31_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.30842522,0.50687586,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    27.37339345,0.50687586,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    27.37339345,0.89387586,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.30842522,0.89387586,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_31_0_10045,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_9_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37339345,0.50687586,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    24.30842522,0.50687586,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    24.30842522,0.89387586,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    27.37339345,0.89387586,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_10_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_43_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.46562606,-.01874213,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.85262605,-.01882664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.85388445,5.74393394,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    9.46688446,5.74401845,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_43_0_10046,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_10_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85262605,-.01882664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.46562606,-.01874213,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.46688446,5.74401845,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    9.85388445,5.74393394,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_11_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_55_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.85273603,-.40593664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    23.53420522,-.40593664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    23.53420522,-.01893664,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    9.85273603,-.01893664,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_55_0_10047,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_11_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.53420522,-.40593664,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.85273603,-.40593664,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.85273603,-.01893664,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    23.53420522,-.01893664,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_12_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    8.26992158,6.5182130001,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.85405353,6.51821291,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.85403348,6.42639089,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    14.07783717,6.42639089,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    19.4934893821,9.5742248316,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    19.49050984,9.5794506,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    14.79667207,6.86608067,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    13.9763019652,8.302924494,4.4222,  !- X,Y,Z ==> Vertex 8 {m}
    13.8931897,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 9 {m}
    13.5644629244,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 10 {m}
    12.60163945,7.68721857,4.4222,  !- X,Y,Z ==> Vertex 11 {m}
    8.26992158,7.68721857,4.4222;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10048,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_12_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    19.4934893821,9.5742248316,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    14.07783717,6.42639089,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.85403348,6.42639089,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    9.85405353,6.51821291,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    8.26992158,6.5182130001,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    8.26992158,7.68721857,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    12.60163945,7.68721857,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    13.5644629244,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 8 {m}
    13.8931897,8.25473196,4.4222,  !- X,Y,Z ==> Vertex 9 {m}
    13.9763019652,8.302924494,4.4222,  !- X,Y,Z ==> Vertex 10 {m}
    14.79667207,6.86608067,4.4222,  !- X,Y,Z ==> Vertex 11 {m}
    19.49050984,9.5794506,4.4222;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_13_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_23_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.56718672,6.13121304,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    9.07977452,6.13121295,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    9.07977454,6.51821295,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    8.26992158,6.5182129982,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    8.26992158,6.23490958,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    7.5671867254,6.23490958,4.4222;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_23_0_10049,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_13_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    9.07977452,6.13121295,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.56718672,6.13121304,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671867254,6.23490958,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    8.26992158,6.23490958,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    8.26992158,6.5182129982,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    9.07977454,6.51821295,4.4222;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_14_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_12_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99377224,6.13121323,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    7.56716672,6.13121304,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    7.5671667254,6.23490958,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.9937722454,6.23490958,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Floor_12_0_10050,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Ceiling_1_14_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.56716672,6.13121304,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    3.99377224,6.13121323,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    3.9937722454,6.23490958,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    7.5671667254,6.23490958,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,-4.0780974539,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    27.3735034511,2.874978831,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    27.3735034511,2.874978831,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    27.3735034511,-4.0780974539,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,2.874978831,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    29.6948360504,2.874978831,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    29.6948360504,2.874978831,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    27.3735034511,2.874978831,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,2.87497883,0.5112000028,  !- X,Y,Z ==> Vertex 1 {m}
    29.6948360504,5.25057883,0.5112000028,  !- X,Y,Z ==> Vertex 2 {m}
    29.6948360504,5.25057883,1.7550000028,  !- X,Y,Z ==> Vertex 3 {m}
    29.6948360504,2.87497883,1.7550000028;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,2.87497883,1.7549998097,  !- X,Y,Z ==> Vertex 1 {m}
    29.6948360504,5.25057883,1.7549998172,  !- X,Y,Z ==> Vertex 2 {m}
    29.6948360504,5.25057883,4.3635764205,  !- X,Y,Z ==> Vertex 3 {m}
    29.6948360504,2.87497883,2.1204233764;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_2_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360504,2.87497883,2.12042337,  !- X,Y,Z ==> Vertex 1 {m}
    29.6948360504,5.25057883,4.36357642,  !- X,Y,Z ==> Vertex 2 {m}
    29.6948360504,5.25057883,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    29.6948360504,2.87497883,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    29.6948360499,5.250578831,0.5111999985,  !- X,Y,Z ==> Vertex 1 {m}
    27.9415665999,5.250578831,0.5111999985,  !- X,Y,Z ==> Vertex 2 {m}
    27.9415665999,5.250578831,4.4221999985,  !- X,Y,Z ==> Vertex 3 {m}
    29.6948360499,5.250578831,4.4221999985;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.9415666,5.250578831,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    27.71813205,5.250578831,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    27.71813205,5.250578831,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    27.9415666,5.250578831,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6064147733,5.4440788288,0.5112000006,  !- X,Y,Z ==> Vertex 1 {m}
    26.1048817633,8.0448102913,0.5112000006,  !- X,Y,Z ==> Vertex 2 {m}
    26.1048817633,8.0448102913,4.4222000006,  !- X,Y,Z ==> Vertex 3 {m}
    27.6064147733,5.4440788288,4.4222000006;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_6_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.7181320479,5.250578833,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    27.6064147729,5.4440788294,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    27.6064147729,5.4440788294,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    27.7181320479,5.250578833,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_8_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.1048817621,8.0448102914,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    23.8503431252,6.7426754235,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    23.8503431252,6.7426754235,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    26.1048817621,8.0448102914,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_8_0_10051,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8503431252,6.7426754235,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    26.1048817621,8.0448102914,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    26.1048817621,8.0448102914,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    23.8503431252,6.7426754235,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_7_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8503431237,6.7426754235,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    22.8905896517,8.4290789976,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.8905896517,8.4290789976,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    23.8503431237,6.7426754235,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_7_0_10052,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8905896517,8.4290789976,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    23.8503431237,6.7426754235,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    23.8503431237,6.7426754235,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.8905896517,8.4290789976,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Elevator%Machine_Partition_2_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8905896497,8.4290789931,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    20.8253588202,7.2382816088,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    20.8253588202,7.2382816088,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.8905896497,8.4290789931,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Partition_2_0_10053,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.8253588202,7.2382816088,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    22.8905896497,8.4290789931,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.8905896497,8.4290789931,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    20.8253588202,7.2382816088,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Elevator%Machine_Partition_5_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.8253588195,7.2382816072,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    19.4905098342,9.5794506023,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    19.4905098342,9.5794506023,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    20.8253588195,7.2382816072,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Partition_5_0_10054,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4905098342,9.5794506023,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    20.8253588195,7.2382816072,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    20.8253588195,7.2382816072,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    19.4905098342,9.5794506023,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    44,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_2_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4905098378,9.5794505994,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    14.7966720749,6.8660806688,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    14.7966720749,6.8660806688,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    19.4905098378,9.5794505994,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_2_0_10055,  !- Name
    Wall,                    !- Surface Type
    43,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.7966720749,6.8660806688,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    19.4905098378,9.5794505994,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    19.4905098378,9.5794505994,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    14.7966720749,6.8660806688,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_11_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.7966720706,6.8660806682,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    13.8931897021,8.4484921415,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    13.8931897021,8.4484921415,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    14.7966720706,6.8660806682,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_11_0_10057,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8931897021,8.4484921415,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    14.7966720706,6.8660806682,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    14.7966720706,6.8660806682,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    13.8931897021,8.4484921415,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_10_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8931896984,8.4484921432,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    13.6108980471,8.2821020444,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    13.6108980471,8.2821020444,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    13.8931896984,8.4484921432,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_10_0_10059,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.6108980471,8.2821020444,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    13.8931896984,8.4484921432,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    13.8931896984,8.4484921432,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    13.6108980471,8.2821020444,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_2_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.6108980471,8.2821020444,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    12.6016394484,7.6872185714,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    12.6016394484,7.6872185714,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    13.6108980471,8.2821020444,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_2_0_10060,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.6016394484,7.6872185714,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    13.6108980471,8.2821020444,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    13.6108980471,8.2821020444,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    12.6016394484,7.6872185714,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_9_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.60163945,7.687218573,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    10.20848094,7.687218573,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    10.20848094,7.687218573,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    12.60163945,7.687218573,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_9_0_10061,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.20848094,7.687218573,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    12.60163945,7.687218573,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    12.60163945,7.687218573,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    10.20848094,7.687218573,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_3_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.20848094,7.687218573,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    8.26992158,7.687218573,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    8.26992158,7.687218573,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    10.20848094,7.687218573,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_3_0_10063,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.26992158,7.687218573,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    10.20848094,7.687218573,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    10.20848094,7.687218573,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    8.26992158,7.687218573,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_2_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.2699215834,7.68721857,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    8.2699215834,6.23490958,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    8.2699215834,6.23490958,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    8.2699215834,7.68721857,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_2_0_10064,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.2699215834,6.23490958,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    8.2699215834,7.68721857,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    8.2699215834,7.68721857,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    8.2699215834,6.23490958,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_18_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_8_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.26992158,6.2349095835,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.99366221,6.2349095835,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.99366221,6.2349095835,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    8.26992158,6.2349095835,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_8_0_10066,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.99366221,6.2349095835,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    8.26992158,6.2349095835,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    8.26992158,6.2349095835,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.99366221,6.2349095835,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9936622129,6.13121325,0.5111999976,  !- X,Y,Z ==> Vertex 1 {m}
    3.9936622129,-.39006164,0.5111999976,  !- X,Y,Z ==> Vertex 2 {m}
    3.9936622129,-.39006164,0.7651999976,  !- X,Y,Z ==> Vertex 3 {m}
    3.9936622129,6.13121325,0.7651999976;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    3.9936622129,6.23490958,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.9936622129,6.13121325,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.9936622129,6.13121325,0.7652,  !- X,Y,Z ==> Vertex 3 {m}
    3.9936622129,-.39006164,0.7652,  !- X,Y,Z ==> Vertex 4 {m}
    3.9936622129,-.39006164,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    3.9936622129,-.45413456,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    3.9936622129,-.45413456,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    3.9936622129,6.23490958,4.4222;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_3_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    10.62741716,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    10.62741716,-3.2617455266,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.63284823,-3.2617455266,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_3_0_10067,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.63284823,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.63284823,-3.2617455266,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    10.62741716,-3.2617455266,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_23_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_10_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    20.26772603,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    20.26772603,-3.2617455266,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    10.62741716,-3.2617455266,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_10_0_10068,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_23_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    10.62741716,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    10.62741716,-3.2617455266,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    20.26772603,-3.2617455266,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_24_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_9_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    20.26772603,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    20.26772603,-4.45387898,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    20.26772603,-3.26174553,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_9_0_10070,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_24_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    20.26772603,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    20.26772603,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    20.26772603,-4.45387898,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_25_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_8_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,-4.4538789796,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    22.69255014,-4.4538789796,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.69255014,-4.4538789796,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    20.26772603,-4.4538789796,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_8_0_10071,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_25_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69255014,-4.4538789796,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    20.26772603,-4.4538789796,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    20.26772603,-4.4538789796,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.69255014,-4.4538789796,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_26_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_7_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6925501405,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    22.6925501405,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.6925501405,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.6925501405,-4.45387898,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_7_0_10073,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_26_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6925501405,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    22.6925501405,-4.45387898,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.6925501405,-4.45387898,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.6925501405,-3.26174553,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_27_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_6_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69255014,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.63899815,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.63899815,-3.2617455266,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.69255014,-3.2617455266,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_6_0_10074,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_27_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.63899815,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    22.69255014,-3.2617455266,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.69255014,-3.2617455266,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.63899815,-3.2617455266,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_28_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_5_0_10075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.6389981512,-4.07809745,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.6389981512,-4.07809745,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.6389981512,-3.26174553,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_5_0_10075,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,-4.07809745,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.6389981512,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.6389981512,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.6389981512,-4.07809745,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_29_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Lobby,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Vestibule_Partition_3_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.63899815,-4.0780974539,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    27.37350345,-4.0780974539,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    27.37350345,-4.0780974539,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.63899815,-4.0780974539,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Partition_3_0_10076,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Lobby_Partition_29_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37350345,-4.0780974539,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.63899815,-4.0780974539,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.63899815,-4.0780974539,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    27.37350345,-4.0780974539,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10078,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.23518554,-.71208291,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -16.71039728,-.71208291,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -16.71039728,0.10717586,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2363733,0.10717586,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10078,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%HVAC%Shaft_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,-.71208291,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -20.23518554,-.71208291,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2363733,0.10717586,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,0.10717586,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7103972828,-.39006164,0.5112000003,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7103972828,0.10717586,0.5112000003,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7103972828,0.10717586,0.7652000003,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7103972828,-.39006164,0.7652000003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_2_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.7103972828,-.71208291,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7103972828,-.39006164,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7103972828,-.39006164,0.7652,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7103972828,0.10717586,0.7652,  !- X,Y,Z ==> Vertex 4 {m}
    -16.7103972828,0.10717586,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    -16.7103972828,-.71208291,4.4222;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,0.1071758565,0.5111999995,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2363733,0.1071758565,0.5111999995,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2363733,0.1071758565,0.7651999995,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,0.1071758565,0.7651999995;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.71039728,0.1071758565,0.7652,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2363733,0.1071758565,0.7652,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2363733,0.1071758565,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.71039728,0.1071758565,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2363733033,0.1071758565,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2351855416,-.7120829106,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2351855416,-.7120829106,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2363733033,0.1071758565,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_from_db,                       !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    10.62741716,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    10.62741716,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    20.26772603,-3.26174553,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_GroundFloor_0_1_1,  !- Name
    Floor,                   !- Surface Type
    groundfloor_from_db,                       !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.63899815,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    22.69255014,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.69255014,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    24.63899815,-3.26174553,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.26772603,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    10.62741716,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    10.62741716,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    20.26772603,-3.32534914,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_ExtFloor_0_2_1,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    24.63899815,-6.89311056,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.41696522,-6.89310472,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.41696522,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    22.69255014,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    22.69255014,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    24.63899815,-3.32534914,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    8.96942507,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    24.41696522,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    24.41696522,-6.89310472,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.63899815,-6.89311056,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    24.63899815,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    22.69255014,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    22.69255014,-4.45387898,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    20.26772603,-4.45387898,4.4222,  !- X,Y,Z ==> Vertex 8 {m}
    20.26772603,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 9 {m}
    10.62741716,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 10 {m}
    10.62741716,-4.63281119,4.4222,  !- X,Y,Z ==> Vertex 11 {m}
    8.96942507,-4.63281119,4.4222;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10079,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    24.41696522,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    8.96942507,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    8.96942507,-4.63281119,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    10.62741716,-4.63281119,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    10.62741716,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    20.26772603,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    20.26772603,-4.45387898,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    22.69255014,-4.45387898,4.4222,  !- X,Y,Z ==> Vertex 8 {m}
    22.69255014,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 9 {m}
    24.63899815,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 10 {m}
    24.63899815,-6.89311056,4.4222,  !- X,Y,Z ==> Vertex 11 {m}
    24.41696522,-6.89310472,4.4222;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4169652172,-12.2585638855,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.4169652172,-6.8931047177,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.4169652172,-6.8931047177,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.4169652172,-12.2585638855,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4169652172,-6.8931047177,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.6389981512,-6.8931105566,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.6389981512,-6.8931105566,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.4169652172,-6.8931047177,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    51,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Vestibule_Partition_4_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,-6.89311056,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.6389981512,-4.07809745,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.6389981512,-4.07809745,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.6389981512,-6.89311056,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Partition_4_0_10080,  !- Name
    Wall,                    !- Surface Type
    52,                      !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,-4.07809745,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.6389981512,-6.89311056,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.6389981512,-6.89311056,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.6389981512,-4.07809745,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_2_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.6274171606,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    10.6274171606,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    10.6274171606,-4.63281119,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    10.6274171606,-3.26174553,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_2_0_10081,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.6274171606,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    10.6274171606,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    10.6274171606,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    10.6274171606,-4.63281119,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_9_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,-4.6328111892,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    8.96942507,-4.6328111892,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    8.96942507,-4.6328111892,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    10.62741716,-4.6328111892,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_9_0_10082,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.96942507,-4.6328111892,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    10.62741716,-4.6328111892,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    10.62741716,-4.6328111892,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    8.96942507,-4.6328111892,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_8_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.9694250653,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    8.9694250653,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    8.9694250653,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    8.9694250653,-4.63281119,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_8_0_10083,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Classroom_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.9694250653,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    8.9694250653,-4.63281119,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    8.9694250653,-4.63281119,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    8.9694250653,-12.25856389,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.9694250653,-12.2585638855,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.4169652172,-12.2585638855,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.4169652172,-12.2585638855,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    8.9694250653,-12.2585638855,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_from_db,                       !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37350345,-6.89318247,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.80396522,-6.8931148982,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.80396522,-4.07809745,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    27.37350345,-4.07809745,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_ExtFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.80396522,-6.8931148982,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    24.63899815,-6.89311056,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    24.63899815,-4.07809745,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    24.80396522,-4.07809745,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.63899815,-6.89311056,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    27.37350345,-6.89318247,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    27.37350345,-4.07809745,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.63899815,-4.07809745,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10084,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Vestibule_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.37350345,-6.89318247,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    24.63899815,-6.89311056,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    24.63899815,-4.07809745,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    27.37350345,-4.07809745,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3735034511,-6.8931824664,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    27.3735034511,-4.0780974539,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    27.3735034511,-4.0780974539,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    27.3735034511,-6.8931824664,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Vestibule, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.6389981512,-6.8931105566,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    27.3735034511,-6.8931824664,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    27.3735034511,-6.8931824664,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    24.6389981512,-6.8931105566,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_from_db,                       !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    7,                       !- Number of Vertices
    26.10488176,8.04481029,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    23.85034312,6.74267542,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.89058965,8.429079,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    21.55388294,10.77330809,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    22.29651573,11.20299176,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    21.39165314,12.76958834,0.5112,  !- X,Y,Z ==> Vertex 6 {m}
    22.87597633,13.63743856,0.5112;  !- X,Y,Z ==> Vertex 7 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    22.89058965,8.429079,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    23.85034312,6.74267542,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    26.10488176,8.04481029,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.96111976,13.4899658,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    21.4738549823,12.6272715656,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    22.29651573,11.20299176,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    22.1136831615,11.0972057375,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    21.5545188308,10.7721929062,4.4222;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10085,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    26.10488176,8.04481029,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    23.85034312,6.74267542,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    22.89058965,8.429079,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    21.5545188308,10.7721929062,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    22.1136831615,11.0972057375,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    22.29651573,11.20299176,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    21.4738549823,12.6272715656,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    22.96111976,13.4899658,4.4222;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.4738549823,12.6272715656,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    22.96111976,13.4899658,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    22.8759763245,13.6374385568,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    21.39165314,12.76958834,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10086,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.96111976,13.4899658,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    21.4738549823,12.6272715656,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    21.39165314,12.76958834,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.8759763245,13.6374385568,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.1048817633,8.0448102913,0.5112000006,  !- X,Y,Z ==> Vertex 1 {m}
    22.8759763283,13.6374385576,0.5112000006,  !- X,Y,Z ==> Vertex 2 {m}
    22.8759763283,13.6374385576,4.4222000006,  !- X,Y,Z ==> Vertex 3 {m}
    26.1048817633,8.0448102913,4.4222000006;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Partition_7_0_10087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8759763248,13.6374385581,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    21.3916531412,12.769588342,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    21.3916531412,12.769588342,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.8759763248,13.6374385581,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_7_0_10087,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3916531412,12.769588342,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    22.8759763248,13.6374385581,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.8759763248,13.6374385581,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    21.3916531412,12.769588342,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_5_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3916531387,12.7695883379,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    22.2965157317,11.2029917618,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.2965157317,11.2029917618,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    21.3916531387,12.7695883379,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_5_0_10088,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2965157317,11.2029917618,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    21.3916531387,12.7695883379,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    21.3916531387,12.7695883379,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.2965157317,11.2029917618,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    44,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_4_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2965157297,11.2029917578,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    21.5538829385,10.7733080905,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    21.5538829385,10.7733080905,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.2965157297,11.2029917578,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_4_0_10090,  !- Name
    Wall,                    !- Surface Type
    43,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.5538829385,10.7733080905,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    22.2965157297,11.2029917578,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.2965157297,11.2029917578,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    21.5538829385,10.7733080905,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Elevator%Machine_Partition_3_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.5538829389,10.7733080871,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    22.8905896534,8.4290789947,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    22.8905896534,8.4290789947,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    21.5538829389,10.7733080871,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Partition_3_0_10091,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Electrical%Room_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8905896534,8.4290789947,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    21.5538829389,10.7733080871,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    21.5538829389,10.7733080871,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    22.8905896534,8.4290789947,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_from_db,                       !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    21.39165314,12.76958834,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    15.60098571,9.4364706,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    15.07480448,10.33024118,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    12.14699161,15.40162453,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    19.42981522,19.6063647,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    22.87597633,13.63743856,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    15.07480448,10.33024118,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    15.60098571,9.4364706,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    17.1279830123,10.3154127701,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    16.34211168,11.67668759,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    17.7129277,12.46371626,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    18.24422708,11.54601728,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    19.49011495,12.27383709,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    18.94117825,13.19202708,4.4222,  !- X,Y,Z ==> Vertex 8 {m}
    20.45492032,14.0581922,4.4222,  !- X,Y,Z ==> Vertex 9 {m}
    21.2333400226,12.6784630481,4.4222,  !- X,Y,Z ==> Vertex 10 {m}
    21.39165314,12.76958834,4.4222,  !- X,Y,Z ==> Vertex 11 {m}
    22.8759763245,13.6374385568,4.4222,  !- X,Y,Z ==> Vertex 12 {m}
    19.42981522,19.6063647,4.4222,  !- X,Y,Z ==> Vertex 13 {m}
    12.1469916103,15.4016245296,4.4222;  !- X,Y,Z ==> Vertex 14 {m}

  BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Floor_0_0_10092,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    14,                      !- Number of Vertices
    21.2333400226,12.6784630481,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    20.45492032,14.0581922,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    18.94117825,13.19202708,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    19.49011495,12.27383709,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    18.24422708,11.54601728,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    17.7129277,12.46371626,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    16.34211168,11.67668759,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    17.1279830123,10.3154127701,4.4222,  !- X,Y,Z ==> Vertex 8 {m}
    15.60098571,9.4364706,4.4222,  !- X,Y,Z ==> Vertex 9 {m}
    15.07480448,10.33024118,4.4222,  !- X,Y,Z ==> Vertex 10 {m}
    12.1469916103,15.4016245296,4.4222,  !- X,Y,Z ==> Vertex 11 {m}
    19.42981522,19.6063647,4.4222,  !- X,Y,Z ==> Vertex 12 {m}
    22.8759763245,13.6374385568,4.4222,  !- X,Y,Z ==> Vertex 13 {m}
    21.39165314,12.76958834,4.4222;  !- X,Y,Z ==> Vertex 14 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    17.1279830123,10.3154127701,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    21.2333400226,12.6784630481,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    20.45492032,14.0581922,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    18.94117825,13.19202708,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    19.49011495,12.27383709,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    18.24422708,11.54601728,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    17.7129277,12.46371626,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    16.34211168,11.67668759,4.4222;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Floor_0_0_10093,  !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    21.2333400226,12.6784630481,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    17.1279830123,10.3154127701,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    16.34211168,11.67668759,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    17.7129277,12.46371626,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    18.24422708,11.54601728,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    19.49011495,12.27383709,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    18.94117825,13.19202708,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    20.45492032,14.0581922,4.4222;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8759763283,13.6374385576,0.5112000006,  !- X,Y,Z ==> Vertex 1 {m}
    19.4298152183,19.6063646912,0.5112000006,  !- X,Y,Z ==> Vertex 2 {m}
    19.4298152183,19.6063646912,4.4222000006,  !- X,Y,Z ==> Vertex 3 {m}
    22.8759763283,13.6374385576,4.4222000006;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4298152122,19.606364693,0.5111999961,  !- X,Y,Z ==> Vertex 1 {m}
    12.1469916138,15.401624528,0.5111999961,  !- X,Y,Z ==> Vertex 2 {m}
    12.1469916138,15.401624528,4.4221999961,  !- X,Y,Z ==> Vertex 3 {m}
    19.4298152122,19.606364693,4.4221999961;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Edctn%Strg_Partition_5_0_10094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1469916088,15.4016245304,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    15.0748044807,10.3302411814,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    15.0748044807,10.3302411814,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    12.1469916088,15.4016245304,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_5_0_10094,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.0748044807,10.3302411814,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    12.1469916088,15.4016245304,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    12.1469916088,15.4016245304,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    15.0748044807,10.3302411814,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    41,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_7_0_10095,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.0748044824,10.3302411786,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    15.6009857061,9.4364706003,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    15.6009857061,9.4364706003,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    15.0748044824,10.3302411786,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_7_0_10095,  !- Name
    Wall,                    !- Surface Type
    42,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.6009857061,9.4364706003,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    15.0748044824,10.3302411786,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    15.0748044824,10.3302411786,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    15.6009857061,9.4364706003,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Corridor_Partition_6_0_10096,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.6009857093,9.4364706031,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    21.391653137,12.7695883395,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    21.391653137,12.7695883395,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    15.6009857093,9.4364706031,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_6_0_10096,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Restroom_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.391653137,12.7695883395,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    15.6009857093,9.4364706031,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    15.6009857093,9.4364706031,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    21.391653137,12.7695883395,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10099,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -13.56546279,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55157186,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55157186,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.35990978,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    -16.35990978,-2.72072938,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    -13.56546279,-2.72072938,4.4222;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10099,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -13.56546279,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -13.56546279,-2.72072938,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.35990978,-2.72072938,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    -16.35990978,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    -9.55157186,-.77706164,4.4222;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,-.7770616435,0.5112000036,  !- X,Y,Z ==> Vertex 1 {m}
    -16.32339728,-.7770616435,0.5112000036,  !- X,Y,Z ==> Vertex 2 {m}
    -16.32339728,-.7770616435,0.7652000036,  !- X,Y,Z ==> Vertex 3 {m}
    -9.55157186,-.7770616435,0.7652000036;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.55157186,-.7770616435,0.7652,  !- X,Y,Z ==> Vertex 1 {m}
    -16.32339728,-.7770616435,0.7652,  !- X,Y,Z ==> Vertex 2 {m}
    -16.32339728,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    -16.35990978,-.7770616435,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    -16.35990978,-.7770616435,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    -9.55157186,-.7770616435,4.4222;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_3_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.35990978,-2.720729384,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.56546279,-2.720729384,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.56546279,-2.720729384,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.35990978,-2.720729384,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_3_0_10100,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.56546279,-2.720729384,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.35990978,-2.720729384,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -16.35990978,-2.720729384,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -13.56546279,-2.720729384,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_2_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.565462789,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.565462789,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.565462789,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -13.565462789,-2.72072938,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_2_0_10102,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NW_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.565462789,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.565462789,-2.72072938,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.565462789,-2.72072938,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -13.565462789,-5.64601243,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.55157186,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2046049,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2046049,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -9.55157186,-.77706164,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10103,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%NM_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55157186,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55157186,-.77706164,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2046049,-.77706164,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,-.7770616435,0.5112000036,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55157186,-.7770616435,0.5112000036,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55157186,-.7770616435,0.7652000036,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2046049,-.7770616435,0.7652000036;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2046049,-.7770616435,0.7652,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55157186,-.7770616435,0.7652,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55157186,-.7770616435,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2046049,-.7770616435,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10104,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -20.21844545,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -13.11132136,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -13.11132136,-10.49749083,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -13.56546279,-10.49749083,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    -13.56546279,-2.72072938,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    -16.35990978,-2.72072938,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    -16.35990978,-6.10188664,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    -20.2273714,-6.10188664,4.4222;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10104,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -13.11132136,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    -20.21844545,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2273714,-6.10188664,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -16.35990978,-6.10188664,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    -16.35990978,-2.72072938,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    -13.56546279,-2.72072938,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    -13.56546279,-10.49749083,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    -13.11132136,-10.49749083,4.4222;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.227371402,-6.1018866435,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2184454488,-12.2585638855,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2184454488,-12.2585638855,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -20.227371402,-6.1018866435,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone4,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2184454488,-12.2585638855,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.111321356,-12.2585638855,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.111321356,-12.2585638855,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2184454488,-12.2585638855,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Partition_6_0_10105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.111321356,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.111321356,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.111321356,-10.49749083,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -13.111321356,-12.25856389,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Partition_6_0_10105,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.111321356,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.111321356,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.111321356,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -13.111321356,-10.49749083,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Partition_5_0_10106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.1113213596,-10.4974908348,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.5654627896,-10.4974908348,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.5654627896,-10.4974908348,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1113213596,-10.4974908348,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Partition_5_0_10106,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.5654627896,-10.4974908348,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.1113213596,-10.4974908348,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1113213596,-10.4974908348,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -13.5654627896,-10.4974908348,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SW_Partition_4_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.565462789,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.565462789,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.565462789,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -13.565462789,-10.49749083,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Partition_4_0_10107,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Break%Room_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.565462789,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    -13.565462789,-10.49749083,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    -13.565462789,-10.49749083,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    -13.565462789,-5.64601243,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_from_db,                       !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.91146221,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.9114622382,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    6.63284823,-3.26174553,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    6.63284823,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.52446221,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.52446221,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    3.91146224,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 4 {m}
    3.91146221,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 5 {m}
    6.63284823,-3.32534914,0.5112;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10108,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    6.63284823,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    6.63284823,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.14236205,-3.26174553,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10108,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.63284823,-3.26174553,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_4_0_10109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.6328482305,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.6328482305,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.6328482305,-5.64601243,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_4_0_10109,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.6328482305,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.6328482305,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.6328482305,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.6328482305,-3.26174553,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_5_0_10110,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.14236205,-5.6460124326,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.63284823,-5.6460124326,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.63284823,-5.6460124326,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.14236205,-5.6460124326,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_5_0_10110,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Phone%Booth_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.63284823,-5.6460124326,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-5.6460124326,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-5.6460124326,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.63284823,-5.6460124326,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    groundfloor_from_db,                       !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.63284823,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.63284823,-3.26174553,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    10.62741716,-3.26174553,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.62741716,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    6.63284823,-3.71234914,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    6.63284823,-3.32534914,0.5112,  !- X,Y,Z ==> Vertex 3 {m}
    10.62741716,-3.32534914,0.5112;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    5,                       !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10111,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    3.14236205,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    8.96942507,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    8.96942507,-4.63281119,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    10.62741716,-4.63281119,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    10.62741716,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    6.63284823,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    6.63284823,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    3.14236205,-5.64601243,4.4222;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Floor_0_0_10111,  !- Name
    Floor,                   !- Surface Type
    6,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    8.96942507,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 1 {m}
    3.14236205,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 2 {m}
    3.14236205,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    6.63284823,-5.64601243,4.4222,  !- X,Y,Z ==> Vertex 4 {m}
    6.63284823,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 5 {m}
    10.62741716,-3.26174553,4.4222,  !- X,Y,Z ==> Vertex 6 {m}
    10.62741716,-4.63281119,4.4222,  !- X,Y,Z ==> Vertex 7 {m}
    8.96942507,-4.63281119,4.4222;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    21,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Research%Open%SE_Partition_2_0_10112,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1423620527,-5.64601243,0.5112,  !- X,Y,Z ==> Vertex 1 {m}
    3.1423620527,-12.25856389,0.5112,  !- X,Y,Z ==> Vertex 2 {m}
    3.1423620527,-12.25856389,4.4222,  !- X,Y,Z ==> Vertex 3 {m}
    3.1423620527,-5.64601243,4.4222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Partition_2_0_10112,  !- Name
    Wall,                    !- Surface Type
    22,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ST%FLOOR:1st%Volunteer%Area_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
