    9.4845204714,            !- Vertex 1 Y-coordinate {m}
    4.7925000006,            !- Vertex 1 Z-coordinate {m}
    24.3471647033,           !- Vertex 2 X-coordinate {m}
    11.0892655446,           !- Vertex 2 Y-coordinate {m}
    4.7925000006,            !- Vertex 2 Z-coordinate {m}
    24.3471647033,           !- Vertex 3 X-coordinate {m}
    11.0892655446,           !- Vertex 3 Y-coordinate {m}
    7.0955000006,            !- Vertex 3 Z-coordinate {m}
    25.2736647033,           !- Vertex 4 X-coordinate {m}
    9.4845204714,            !- Vertex 4 Y-coordinate {m}
    7.0955000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.2836647033,           !- Vertex 1 X-coordinate {m}
    11.1992507709,           !- Vertex 1 Y-coordinate {m}
    4.7925000006,            !- Vertex 1 Z-coordinate {m}
    24.0121647033,           !- Vertex 2 X-coordinate {m}
    11.6695025651,           !- Vertex 2 Y-coordinate {m}
    4.7925000006,            !- Vertex 2 Z-coordinate {m}
    24.0121647033,           !- Vertex 3 X-coordinate {m}
    11.6695025651,           !- Vertex 3 Y-coordinate {m}
    7.0955000006,            !- Vertex 3 Z-coordinate {m}
    24.2836647033,           !- Vertex 4 X-coordinate {m}
    11.1992507709,           !- Vertex 4 Y-coordinate {m}
    7.0955000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.5746647729,           !- Vertex 1 X-coordinate {m}
    5.4990714425,            !- Vertex 1 Y-coordinate {m}
    7.3315000006,            !- Vertex 1 Z-coordinate {m}
    26.4876647381,           !- Vertex 2 X-coordinate {m}
    7.3818107307,            !- Vertex 2 Y-coordinate {m}
    7.3315000006,            !- Vertex 2 Z-coordinate {m}
    26.4876647381,           !- Vertex 3 X-coordinate {m}
    7.3818107307,            !- Vertex 3 Y-coordinate {m}
    7.9155000006,            !- Vertex 3 Z-coordinate {m}
    27.5746647729,           !- Vertex 4 X-coordinate {m}
    5.4990714425,            !- Vertex 4 Y-coordinate {m}
    7.9155000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.5746647729,           !- Vertex 1 X-coordinate {m}
    5.4990714425,            !- Vertex 1 Y-coordinate {m}
    4.7925,                  !- Vertex 1 Z-coordinate {m}
    26.4876647381,           !- Vertex 2 X-coordinate {m}
    7.3818107307,            !- Vertex 2 Y-coordinate {m}
    4.7925,                  !- Vertex 2 Z-coordinate {m}
    26.4876647381,           !- Vertex 3 X-coordinate {m}
    7.3818107307,            !- Vertex 3 Y-coordinate {m}
    7.0955000006,            !- Vertex 3 Z-coordinate {m}
    27.5746647729,           !- Vertex 4 X-coordinate {m}
    5.4990714425,            !- Vertex 4 Y-coordinate {m}
    7.0955000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.2736647033,           !- Vertex 1 X-coordinate {m}
    9.4845204714,            !- Vertex 1 Y-coordinate {m}
    7.3315000006,            !- Vertex 1 Z-coordinate {m}
    24.3471647033,           !- Vertex 2 X-coordinate {m}
    11.0892655446,           !- Vertex 2 Y-coordinate {m}
    7.3315000006,            !- Vertex 2 Z-coordinate {m}
    24.3471647033,           !- Vertex 3 X-coordinate {m}
    11.0892655446,           !- Vertex 3 Y-coordinate {m}
    7.9155000006,            !- Vertex 3 Z-coordinate {m}
    25.2736647033,           !- Vertex 4 X-coordinate {m}
    9.4845204714,            !- Vertex 4 Y-coordinate {m}
    7.9155000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Wall_8_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.2836647033,           !- Vertex 1 X-coordinate {m}
    11.1992507709,           !- Vertex 1 Y-coordinate {m}
    7.3315000006,            !- Vertex 1 Z-coordinate {m}
    24.0121647033,           !- Vertex 2 X-coordinate {m}
    11.6695025651,           !- Vertex 2 Y-coordinate {m}
    7.3315000006,            !- Vertex 2 Z-coordinate {m}
    24.0121647033,           !- Vertex 3 X-coordinate {m}
    11.6695025651,           !- Vertex 3 Y-coordinate {m}
    7.9155000006,            !- Vertex 3 Z-coordinate {m}
    24.2836647033,           !- Vertex 4 X-coordinate {m}
    11.1992507709,           !- Vertex 4 Y-coordinate {m}
    7.9155000006;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_0_0_0_0_Door_10209,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3493888238,           !- Vertex 1 X-coordinate {m}
    12.4739014738,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    21.8526296985,           !- Vertex 2 X-coordinate {m}
    11.5982025403,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    21.8526296985,           !- Vertex 3 X-coordinate {m}
    11.5982025403,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    21.3493888238,           !- Vertex 4 X-coordinate {m}
    12.4739014738,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_0_0_0_0_Door_10209,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_2_0_10207,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_10_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.8526296985,           !- Vertex 1 X-coordinate {m}
    11.5982025403,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    21.3493888238,           !- Vertex 2 X-coordinate {m}
    12.4739014738,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    21.3493888238,           !- Vertex 3 X-coordinate {m}
    12.4739014738,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    21.8526296985,           !- Vertex 4 X-coordinate {m}
    11.5982025403,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_0_0_0_0_Win_10212,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.99333646,             !- Vertex 1 X-coordinate {m}
    6.4263908879,            !- Vertex 1 Y-coordinate {m}
    4.7877,                  !- Vertex 1 Z-coordinate {m}
    9.9195344574,            !- Vertex 2 X-coordinate {m}
    6.4263908879,            !- Vertex 2 Y-coordinate {m}
    4.7877,                  !- Vertex 2 Z-coordinate {m}
    9.9195344574,            !- Vertex 3 X-coordinate {m}
    6.4263908879,            !- Vertex 3 Y-coordinate {m}
    9.0803,                  !- Vertex 3 Z-coordinate {m}
    13.99333646,             !- Vertex 4 X-coordinate {m}
    6.4263908879,            !- Vertex 4 Y-coordinate {m}
    9.0803;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_0_0_0_0_Win_10212,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_17_0_10210,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_12_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.9195344574,            !- Vertex 1 X-coordinate {m}
    6.4263908879,            !- Vertex 1 Y-coordinate {m}
    4.7877,                  !- Vertex 1 Z-coordinate {m}
    13.99333646,             !- Vertex 2 X-coordinate {m}
    6.4263908879,            !- Vertex 2 Y-coordinate {m}
    4.7877,                  !- Vertex 2 Z-coordinate {m}
    13.99333646,             !- Vertex 3 X-coordinate {m}
    6.4263908879,            !- Vertex 3 Y-coordinate {m}
    9.0803,                  !- Vertex 3 Z-coordinate {m}
    9.9195344574,            !- Vertex 4 X-coordinate {m}
    6.4263908879,            !- Vertex 4 Y-coordinate {m}
    9.0803;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.9601197629,           !- Vertex 1 X-coordinate {m}
    13.4916978537,           !- Vertex 1 Y-coordinate {m}
    9.1438,                  !- Vertex 1 Z-coordinate {m}
    21.2023152133,           !- Vertex 2 X-coordinate {m}
    16.5363046434,           !- Vertex 2 Y-coordinate {m}
    6.9388193861,            !- Vertex 2 Z-coordinate {m}
    21.2023152133,           !- Vertex 3 X-coordinate {m}
    16.5363046434,           !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_2_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.9601197629,           !- Vertex 1 X-coordinate {m}
    13.4916978537,           !- Vertex 1 Y-coordinate {m}
    5.4370940583,            !- Vertex 1 Z-coordinate {m}
    21.2023152133,           !- Vertex 2 X-coordinate {m}
    16.5363046434,           !- Vertex 2 Y-coordinate {m}
    6.9388193861,            !- Vertex 2 Z-coordinate {m}
    22.9601197629,           !- Vertex 3 X-coordinate {m}
    13.4916978537,           !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    15.9492591144,           !- Vertex 1 X-coordinate {m}
    17.596864693,            !- Vertex 1 Y-coordinate {m}
    9.1438,                  !- Vertex 1 Z-coordinate {m}
    12.1399666232,           !- Vertex 2 X-coordinate {m}
    15.3975686478,           !- Vertex 2 Y-coordinate {m}
    6.1239942361,            !- Vertex 2 Z-coordinate {m}
    12.1399666226,           !- Vertex 3 X-coordinate {m}
    15.3975686475,           !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    13.9955058035,           !- Vertex 1 X-coordinate {m}
    16.468864693,            !- Vertex 1 Y-coordinate {m}
    7.4239942361,            !- Vertex 1 Z-coordinate {m}
    12.1399666232,           !- Vertex 2 X-coordinate {m}
    15.3975686478,           !- Vertex 2 Y-coordinate {m}
    6.1239942361,            !- Vertex 2 Z-coordinate {m}
    15.9492591144,           !- Vertex 3 X-coordinate {m}
    17.596864693,            !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    15.9492591144,           !- Vertex 1 X-coordinate {m}
    17.596864693,            !- Vertex 1 Y-coordinate {m}
    7.4239942361,            !- Vertex 1 Z-coordinate {m}
    13.9955058035,           !- Vertex 2 X-coordinate {m}
    16.468864693,            !- Vertex 2 Y-coordinate {m}
    7.4239942361,            !- Vertex 2 Z-coordinate {m}
    15.9492591144,           !- Vertex 3 X-coordinate {m}
    17.596864693,            !- Vertex 3 Y-coordinate {m}
    9.1438;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0_3_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    13.9955058035,           !- Vertex 1 X-coordinate {m}
    16.468864693,            !- Vertex 1 Y-coordinate {m}
    6.1239942361,            !- Vertex 1 Z-coordinate {m}
    12.1399666232,           !- Vertex 2 X-coordinate {m}
    15.3975686478,           !- Vertex 2 Y-coordinate {m}
    6.1239942361,            !- Vertex 2 Z-coordinate {m}
    13.9955058035,           !- Vertex 3 X-coordinate {m}
    16.468864693,            !- Vertex 3 Y-coordinate {m}
    7.4239942361;            !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_0_0_0_0_Door_10228,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.1728140868,           !- Vertex 1 X-coordinate {m}
    10.2377570328,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    16.6678435115,           !- Vertex 2 X-coordinate {m}
    11.1124596783,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    16.6678435115,           !- Vertex 3 X-coordinate {m}
    11.1124596783,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    17.1728140868,           !- Vertex 4 X-coordinate {m}
    10.2377570328,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_0_0_0_0_Door_10228,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_9_0_10226,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.6678435115,           !- Vertex 1 X-coordinate {m}
    11.1124596783,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    17.1728140868,           !- Vertex 2 X-coordinate {m}
    10.2377570328,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    17.1728140868,           !- Vertex 3 X-coordinate {m}
    10.2377570328,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    16.6678435115,           !- Vertex 4 X-coordinate {m}
    11.1124596783,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_0_0_0_0_Door_10235,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.78305642,             !- Vertex 1 X-coordinate {m}
    13.4765792936,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    21.2793444762,           !- Vertex 2 X-coordinate {m}
    12.5969213116,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    21.2793444762,           !- Vertex 3 X-coordinate {m}
    12.5969213116,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    20.78305642,             !- Vertex 4 X-coordinate {m}
    13.4765792936,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_0_0_0_0_Door_10235,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_3_0_10233,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Restrooms_Partition_12_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.2793444762,           !- Vertex 1 X-coordinate {m}
    12.5969213116,           !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    20.78305642,             !- Vertex 2 X-coordinate {m}
    13.4765792936,           !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    20.78305642,             !- Vertex 3 X-coordinate {m}
    13.4765792936,           !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    21.2793444762,           !- Vertex 4 X-coordinate {m}
    12.5969213116,           !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_0_0_0_0_Door_10238,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.194426616,            !- Vertex 1 X-coordinate {m}
    9.0092524181,            !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    14.3206877256,           !- Vertex 2 X-coordinate {m}
    8.5026161073,            !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    14.3206877256,           !- Vertex 3 X-coordinate {m}
    8.5026161073,            !- Vertex 3 Y-coordinate {m}
    6.8522,                  !- Vertex 3 Z-coordinate {m}
    15.194426616,            !- Vertex 4 X-coordinate {m}
    9.0092524181,            !- Vertex 4 Y-coordinate {m}
    6.8522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_0_0_0_0_Door_10238,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files_Partition_2_0_10236,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_11_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3206877256,           !- Vertex 1 X-coordinate {m}
    8.5026161073,            !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    15.194426616,            !- Vertex 2 X-coordinate {m}
    9.0092524181,            !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    15.194426616,            !- Vertex 3 X-coordinate {m}
    9.0092524181,            !- Vertex 3 Y-coordinate {m}
    6.8522,                  !- Vertex 3 Z-coordinate {m}
    14.3206877256,           !- Vertex 4 X-coordinate {m}
    8.5026161073,            !- Vertex 4 Y-coordinate {m}
    6.8522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_0_0_0_0_Hole_10241,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.87767673,              !- Vertex 1 X-coordinate {m}
    8.254731957,             !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    7.63767673,              !- Vertex 2 X-coordinate {m}
    8.254731957,             !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    7.63767673,              !- Vertex 3 X-coordinate {m}
    8.254731957,             !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    8.87767673,              !- Vertex 4 X-coordinate {m}
    8.254731957,             !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_0_0_0_0_Hole_10241,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room_Partition_7_0_10239,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_13_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.63767673,              !- Vertex 1 X-coordinate {m}
    8.254731957,             !- Vertex 1 Y-coordinate {m}
    4.7222,                  !- Vertex 1 Z-coordinate {m}
    8.87767673,              !- Vertex 2 X-coordinate {m}
    8.254731957,             !- Vertex 2 Y-coordinate {m}
    4.7222,                  !- Vertex 2 Z-coordinate {m}
    8.87767673,              !- Vertex 3 X-coordinate {m}
    8.254731957,             !- Vertex 3 Y-coordinate {m}
    7.1522,                  !- Vertex 3 Z-coordinate {m}
    7.63767673,              !- Vertex 4 X-coordinate {m}
    8.254731957,             !- Vertex 4 Y-coordinate {m}
    7.1522;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_0_0_0_0_Door_10243,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.5671767321,            !- Vertex 1 X-coordinate {m}
    7.85621304,              !- Vertex 1 Y-coordinate {m}
    4.7242,                  !- Vertex 1 Z-coordinate {m}
    7.5671767321,            !- Vertex 2 X-coordinate {m}
    6.52021304,              !- Vertex 2 Y-coordinate {m}
    4.7242,                  !- Vertex 2 Z-coordinate {m}
    7.5671767321,            !- Vertex 3 X-coordinate {m}
    6.52021304,              !- Vertex 3 Y-coordinate {m}
    7.1502,                  !- Vertex 3 Z-coordinate {m}
    7.5671767321,            !- Vertex 4 X-coordinate {m}
    7.85621304,              !- Vertex 4 Y-coordinate {m}
    7.1502;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_0_0_0_0_Door_10243,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Partition_2_0_10241,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_14_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.5671767321,            !- Vertex 1 X-coordinate {m}
    6.52021304,              !- Vertex 1 Y-coordinate {m}
    4.7242,                  !- Vertex 1 Z-coordinate {m}
    7.5671767321,            !- Vertex 2 X-coordinate {m}
    7.85621304,              !- Vertex 2 Y-coordinate {m}
    4.7242,                  !- Vertex 2 Z-coordinate {m}
    7.5671767321,            !- Vertex 3 X-coordinate {m}
    7.85621304,              !- Vertex 3 Y-coordinate {m}
    7.1502,                  !- Vertex 3 Z-coordinate {m}
    7.5671767321,            !- Vertex 4 X-coordinate {m}
    6.52021304,              !- Vertex 4 Y-coordinate {m}
    7.1502;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Secure%Files_Wall_4_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    2ND%FLOOR%NORTH:2nd%Secure%Files_Wall_4_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.1365025216,           !- Vertex 1 X-coordinate {m}
    15.3955686478,           !- Vertex 1 Y-coordinate {m}
    6.1239942361,            !- Vertex 1 Z-coordinate {m}
    10.2165326965,           !- Vertex 2 X-coordinate {m}
    14.2870735525,           !- Vertex 2 Y-coordinate {m}
    6.1239942361,            !- Vertex 2 Z-coordinate {m}
    10.2165326965,           !- Vertex 3 X-coordinate {m}
    14.2870735525,           !- Vertex 3 Y-coordinate {m}
    9.1438,                  !- Vertex 3 Z-coordinate {m}
    12.1365025216,           !- Vertex 4 X-coordinate {m}
    15.3955686478,           !- Vertex 4 Y-coordinate {m}
    9.1438;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.8673398195,            !- Vertex 1 X-coordinate {m}
    11.198715605,            !- Vertex 1 Y-coordinate {m}
    6.1022,                  !- Vertex 1 Z-coordinate {m}
    3.620263238,             !- Vertex 2 X-coordinate {m}
    10.478715605,            !- Vertex 2 Y-coordinate {m}
    6.1022,                  !- Vertex 2 Z-coordinate {m}
    3.620263238,             !- Vertex 3 X-coordinate {m}
    10.478715605,            !- Vertex 3 Y-coordinate {m}
    6.9292,                  !- Vertex 3 Z-coordinate {m}
    4.8673398195,            !- Vertex 4 X-coordinate {m}
    11.198715605,            !- Vertex 4 Y-coordinate {m}
    6.9292;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.6139405595,            !- Vertex 1 X-coordinate {m}
    8.6246575875,            !- Vertex 1 Y-coordinate {m}
    7.0537,                  !- Vertex 1 Z-coordinate {m}
    3.3764405595,            !- Vertex 2 X-coordinate {m}
    7.3039688468,            !- Vertex 2 Y-coordinate {m}
    7.0537,                  !- Vertex 2 Z-coordinate {m}
    3.3764405595,            !- Vertex 3 X-coordinate {m}
    7.3039688468,            !- Vertex 3 Y-coordinate {m}
    7.5997,                  !- Vertex 3 Z-coordinate {m}
    2.6139405595,            !- Vertex 4 X-coordinate {m}
    8.6246575875,            !- Vertex 4 Y-coordinate {m}
    7.5997;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.6139405595,            !- Vertex 1 X-coordinate {m}
    8.6246575875,            !- Vertex 1 Y-coordinate {m}
    5.3547,                  !- Vertex 1 Z-coordinate {m}
    3.3764405595,            !- Vertex 2 X-coordinate {m}
    7.3039688468,            !- Vertex 2 Y-coordinate {m}
    5.3547,                  !- Vertex 2 Z-coordinate {m}
    3.3764405595,            !- Vertex 3 X-coordinate {m}
    7.3039688468,            !- Vertex 3 Y-coordinate {m}
    5.9007,                  !- Vertex 3 Z-coordinate {m}
    2.6139405595,            !- Vertex 4 X-coordinate {m}
    8.6246575875,            !- Vertex 4 Y-coordinate {m}
    5.9007;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    2ND%FLOOR%NORTH:2nd%Conference%03_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.6139405595,            !- Vertex 1 X-coordinate {m}
    8.6246575875,            !- Vertex 1 Y-coordinate {m}
    6.0657,                  !- Vertex 1 Z-coordinate {m}
    3.3764405595,            !- Vertex 2 X-coordinate {m}
    7.3039688468,            !- Vertex 2 Y-coordinate {m}
    6.0657,                  !- Vertex 2 Z-coordinate {m}
    3.3764405595,            !- Vertex 3 X-coordinate {m}
    7.3039688468,            !- Vertex 3 Y-coordinate {m}
    6.8887,                  !- Vertex 3 Z-coordinate {m}
    2.6139405595,            !- Vertex 4 X-coordinate {m}
    8.6246575875,            !- Vertex 4 Y-coordinate {m}
    6.8887;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Work%Room_Wall_4_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Work%Room_Wall_4_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.9094390006,            !- Vertex 1 X-coordinate {m}
    13.5324226553,           !- Vertex 1 Y-coordinate {m}
    6.1021999981,            !- Vertex 1 Z-coordinate {m}
    7.6623624191,            !- Vertex 2 X-coordinate {m}
    12.8124226553,           !- Vertex 2 Y-coordinate {m}
    6.1021999981,            !- Vertex 2 Z-coordinate {m}
    7.6623624191,            !- Vertex 3 X-coordinate {m}
    12.8124226553,           !- Vertex 3 Y-coordinate {m}
    6.9291999981,            !- Vertex 3 Z-coordinate {m}
    8.9094390006,            !- Vertex 4 X-coordinate {m}
    13.5324226553,           !- Vertex 4 Y-coordinate {m}
    6.9291999981;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10255,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    24.3846920321,           !- Vertex 2 X-coordinate {m}
    5.9969839748,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.901288715,            !- Vertex 3 X-coordinate {m}
    8.5706526966,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10255,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.3846920321,           !- Vertex 1 X-coordinate {m}
    5.9969839748,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    19.5772274356,           !- Vertex 2 X-coordinate {m}
    3.2215084682,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.901288715,            !- Vertex 3 X-coordinate {m}
    8.5706526966,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_1_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10256,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    22.901288715,            !- Vertex 2 X-coordinate {m}
    8.5706526966,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.7930541771,           !- Vertex 3 X-coordinate {m}
    8.5077546089,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10256,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_1_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    22.7930541771,           !- Vertex 2 X-coordinate {m}
    8.5077546089,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.901288715,            !- Vertex 3 X-coordinate {m}
    8.5706526966,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_2_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10257,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    22.7930541771,           !- Vertex 2 X-coordinate {m}
    8.5077546089,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    21.5463571242,           !- Vertex 3 X-coordinate {m}
    10.665931573,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10257,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_2_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    21.5463571242,           !- Vertex 2 X-coordinate {m}
    10.665931573,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    22.7930541771,           !- Vertex 3 X-coordinate {m}
    8.5077546089,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_3_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10258,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    21.5463571242,           !- Vertex 2 X-coordinate {m}
    10.665931573,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    16.8176451272,           !- Vertex 3 X-coordinate {m}
    7.9358084273,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_0_0_0_0_Hole_10258,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Floor_0_0_10253,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Ceiling_1_0_0_3_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5772274356,           !- Vertex 1 X-coordinate {m}
    3.2215084682,            !- Vertex 1 Y-coordinate {m}
    12.8058,                 !- Vertex 1 Z-coordinate {m}
    16.8176451272,           !- Vertex 2 X-coordinate {m}
    7.9358084273,            !- Vertex 2 Y-coordinate {m}
    12.8058,                 !- Vertex 2 Z-coordinate {m}
    21.5463571242,           !- Vertex 3 X-coordinate {m}
    10.665931573,            !- Vertex 3 Y-coordinate {m}
    12.8058;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.5886138801,           !- Vertex 1 X-coordinate {m}
    5.4361108802,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    26.8409618251,           !- Vertex 2 X-coordinate {m}
    6.7310822258,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    26.8409618251,           !- Vertex 3 X-coordinate {m}
    6.7310822258,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    27.5886138801,           !- Vertex 4 X-coordinate {m}
    5.4361108802,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.5686138801,           !- Vertex 1 X-coordinate {m}
    5.4707518964,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    26.8609618251,           !- Vertex 2 X-coordinate {m}
    6.6964412097,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    26.8609618251,           !- Vertex 3 X-coordinate {m}
    6.6964412097,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    27.5686138801,           !- Vertex 4 X-coordinate {m}
    5.4707518964,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_1_0_1_Subsurface_10260,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.8380798604,           !- Vertex 1 X-coordinate {m}
    6.7317345329,            !- Vertex 1 Y-coordinate {m}
    12.3878000006,           !- Vertex 1 Z-coordinate {m}
    24.7406230809,           !- Vertex 2 X-coordinate {m}
    5.5283602038,            !- Vertex 2 Y-coordinate {m}
    12.3878000006,           !- Vertex 2 Z-coordinate {m}
    24.7406230809,           !- Vertex 3 X-coordinate {m}
    5.5283602038,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    26.8380798604,           !- Vertex 4 X-coordinate {m}
    6.7317345329,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_1_0_1_Subsurface_10260,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_1_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.7406230809,           !- Vertex 1 X-coordinate {m}
    5.5283602038,            !- Vertex 1 Y-coordinate {m}
    12.3878000006,           !- Vertex 1 Z-coordinate {m}
    26.8380798604,           !- Vertex 2 X-coordinate {m}
    6.7317345329,            !- Vertex 2 Y-coordinate {m}
    12.3878000006,           !- Vertex 2 Z-coordinate {m}
    26.8380798604,           !- Vertex 3 X-coordinate {m}
    6.7317345329,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    24.7406230809,           !- Vertex 4 X-coordinate {m}
    5.5283602038,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_0_0_0_Win_10261,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.8035187175,           !- Vertex 1 X-coordinate {m}
    6.711905761,             !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    25.1588568434,           !- Vertex 2 X-coordinate {m}
    5.7683135503,            !- Vertex 2 Y-coordinate {m}
    9.4878,                  !- Vertex 2 Z-coordinate {m}
    25.1588568434,           !- Vertex 3 X-coordinate {m}
    5.7683135503,            !- Vertex 3 Y-coordinate {m}
    11.8337999969,           !- Vertex 3 Z-coordinate {m}
    26.8035187175,           !- Vertex 4 X-coordinate {m}
    6.711905761,             !- Vertex 4 Y-coordinate {m}
    11.8337999969;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_0_0_0_Win_10261,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.1588568434,           !- Vertex 1 X-coordinate {m}
    5.7683135503,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    26.8035187175,           !- Vertex 2 X-coordinate {m}
    6.711905761,             !- Vertex 2 Y-coordinate {m}
    9.4878,                  !- Vertex 2 Z-coordinate {m}
    26.8035187175,           !- Vertex 3 X-coordinate {m}
    6.711905761,             !- Vertex 3 Y-coordinate {m}
    11.8337999969,           !- Vertex 3 Z-coordinate {m}
    25.1588568434,           !- Vertex 4 X-coordinate {m}
    5.7683135503,            !- Vertex 4 Y-coordinate {m}
    11.8337999969;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10262,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.7753183549,           !- Vertex 1 X-coordinate {m}
    5.5482659308,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    24.7753183549,           !- Vertex 2 X-coordinate {m}
    5.5482659308,            !- Vertex 2 Y-coordinate {m}
    12.3438000006,           !- Vertex 2 Z-coordinate {m}
    25.0859967681,           !- Vertex 3 X-coordinate {m}
    5.7265115236,            !- Vertex 3 Y-coordinate {m}
    11.9177999969;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10262,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_2_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.7753183549,           !- Vertex 1 X-coordinate {m}
    5.5482659308,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    25.0859967681,           !- Vertex 2 X-coordinate {m}
    5.7265115236,            !- Vertex 2 Y-coordinate {m}
    11.9177999969,           !- Vertex 2 Z-coordinate {m}
    24.7753183549,           !- Vertex 3 X-coordinate {m}
    5.5482659308,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_3_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10263,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    26.8033956309,           !- Vertex 1 X-coordinate {m}
    6.7118351425,            !- Vertex 1 Y-coordinate {m}
    12.3438000006,           !- Vertex 1 Z-coordinate {m}
    25.0859967681,           !- Vertex 2 X-coordinate {m}
    5.7265115236,            !- Vertex 2 Y-coordinate {m}
    11.9177999969,           !- Vertex 2 Z-coordinate {m}
    24.7753183549,           !- Vertex 3 X-coordinate {m}
    5.5482659308,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10263,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_3_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.0859967681,           !- Vertex 1 X-coordinate {m}
    5.7265115236,            !- Vertex 1 Y-coordinate {m}
    11.9177999969,           !- Vertex 1 Z-coordinate {m}
    26.8033956309,           !- Vertex 2 X-coordinate {m}
    6.7118351425,            !- Vertex 2 Y-coordinate {m}
    12.3438000006,           !- Vertex 2 Z-coordinate {m}
    24.7753183549,           !- Vertex 3 X-coordinate {m}
    5.5482659308,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_4_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10264,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    26.8035076697,           !- Vertex 1 X-coordinate {m}
    6.7118994226,            !- Vertex 1 Y-coordinate {m}
    11.9177999969,           !- Vertex 1 Z-coordinate {m}
    25.0859967681,           !- Vertex 2 X-coordinate {m}
    5.7265115236,            !- Vertex 2 Y-coordinate {m}
    11.9177999969,           !- Vertex 2 Z-coordinate {m}
    26.8033956309,           !- Vertex 3 X-coordinate {m}
    6.7118351425,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10264,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_4_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.0859967681,           !- Vertex 1 X-coordinate {m}
    5.7265115236,            !- Vertex 1 Y-coordinate {m}
    11.9177999969,           !- Vertex 1 Z-coordinate {m}
    26.8035076697,           !- Vertex 2 X-coordinate {m}
    6.7118994226,            !- Vertex 2 Y-coordinate {m}
    11.9177999969,           !- Vertex 2 Z-coordinate {m}
    26.8033956309,           !- Vertex 3 X-coordinate {m}
    6.7118351425,            !- Vertex 3 Y-coordinate {m}
    12.3438000006;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_5_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10265,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.0859967681,           !- Vertex 1 X-coordinate {m}
    5.7265115236,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    24.7753183549,           !- Vertex 2 X-coordinate {m}
    5.5482659308,            !- Vertex 2 Y-coordinate {m}
    9.4878,                  !- Vertex 2 Z-coordinate {m}
    25.0859967681,           !- Vertex 3 X-coordinate {m}
    5.7265115236,            !- Vertex 3 Y-coordinate {m}
    11.9177999969;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_0_2_0_2_Win_10265,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_5_0_10258,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_3_0_0_5_0_2_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.7753183549,           !- Vertex 1 X-coordinate {m}
    5.5482659308,            !- Vertex 1 Y-coordinate {m}
    9.4878,                  !- Vertex 1 Z-coordinate {m}
    25.0859967681,           !- Vertex 2 X-coordinate {m}
    5.7265115236,            !- Vertex 2 Y-coordinate {m}
    9.4878,                  !- Vertex 2 Z-coordinate {m}
    25.0859967681,           !- Vertex 3 X-coordinate {m}
    5.7265115236,            !- Vertex 3 Y-coordinate {m}
    11.9177999969;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_0_0_0_0_Win_10267,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.621750522,            !- Vertex 1 X-coordinate {m}
    5.5896983268,            !- Vertex 1 Y-coordinate {m}
    10.55313582,             !- Vertex 1 Z-coordinate {m}
    22.9230764802,           !- Vertex 2 X-coordinate {m}
    8.5368565164,            !- Vertex 2 Y-coordinate {m}
    10.55313582,             !- Vertex 2 Z-coordinate {m}
    22.9230764802,           !- Vertex 3 X-coordinate {m}
    8.5368565164,            !- Vertex 3 Y-coordinate {m}
    12.64913582,             !- Vertex 3 Z-coordinate {m}
    24.621750522,            !- Vertex 4 X-coordinate {m}
    5.5896983268,            !- Vertex 4 Y-coordinate {m}
    12.64913582;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_0_0_0_0_Win_10267,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Partition_4_0_10265,  !- Building Surface Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Partition_4_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.9230764802,           !- Vertex 1 X-coordinate {m}
    8.5368565164,            !- Vertex 1 Y-coordinate {m}
    10.55313582,             !- Vertex 1 Z-coordinate {m}
    24.621750522,            !- Vertex 2 X-coordinate {m}
    5.5896983268,            !- Vertex 2 Y-coordinate {m}
    10.55313582,             !- Vertex 2 Z-coordinate {m}
    24.621750522,            !- Vertex 3 X-coordinate {m}
    5.5896983268,            !- Vertex 3 Y-coordinate {m}
    12.64913582,             !- Vertex 3 Z-coordinate {m}
    22.9230764802,           !- Vertex 4 X-coordinate {m}
    8.5368565164,            !- Vertex 4 Y-coordinate {m}
    12.64913582;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.5689640663,           !- Vertex 1 X-coordinate {m}
    8.8996789206,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    22.011076614,            !- Vertex 2 X-coordinate {m}
    9.8654467026,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    22.011076614,            !- Vertex 3 X-coordinate {m}
    9.8654467026,            !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    22.5689640663,           !- Vertex 4 X-coordinate {m}
    8.8996789206,            !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.9690596037,           !- Vertex 1 X-coordinate {m}
    9.9381830129,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    21.5680972765,           !- Vertex 2 X-coordinate {m}
    10.6322952316,           !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    21.5680972765,           !- Vertex 3 X-coordinate {m}
    10.6322952316,           !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    21.9690596037,           !- Vertex 4 X-coordinate {m}
    9.9381830129,            !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.8236152314,           !- Vertex 1 X-coordinate {m}
    7.9415646723,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    14.3848876943,           !- Vertex 2 X-coordinate {m}
    6.5335646723,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    14.3848876943,           !- Vertex 3 X-coordinate {m}
    6.5335646723,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    16.8236152314,           !- Vertex 4 X-coordinate {m}
    7.9415646723,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    15.4912351477,           !- Vertex 1 X-coordinate {m}
    7.1723146723,            !- Vertex 1 Y-coordinate {m}
    11.7528,                 !- Vertex 1 Z-coordinate {m}
    14.4177966597,           !- Vertex 2 X-coordinate {m}
    6.5525646723,            !- Vertex 2 Y-coordinate {m}
    11.7528,                 !- Vertex 2 Z-coordinate {m}
    14.4177966597,           !- Vertex 3 X-coordinate {m}
    6.5525646723,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    15.4912351477,           !- Vertex 4 X-coordinate {m}
    7.1723146723,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    15.4912351477,           !- Vertex 1 X-coordinate {m}
    7.1723146723,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    14.4177966597,           !- Vertex 2 X-coordinate {m}
    6.5525646723,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    14.4177966597,           !- Vertex 3 X-coordinate {m}
    6.5525646723,            !- Vertex 3 Y-coordinate {m}
    11.6728,                 !- Vertex 3 Z-coordinate {m}
    15.4912351477,           !- Vertex 4 X-coordinate {m}
    7.1723146723,            !- Vertex 4 Y-coordinate {m}
    11.6728;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    6,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5107157047,           !- Vertex 1 X-coordinate {m}
    10.6476633923,           !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    20.5572217352,           !- Vertex 2 X-coordinate {m}
    10.0971633923,           !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    20.5572217352,           !- Vertex 3 X-coordinate {m}
    10.0971633923,           !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    21.5107157047,           !- Vertex 4 X-coordinate {m}
    10.6476633923,           !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    20.4844756012,           !- Vertex 1 X-coordinate {m}
    10.0551633923,           !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    19.3222695094,           !- Vertex 2 X-coordinate {m}
    9.3841633923,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    19.3222695094,           !- Vertex 3 X-coordinate {m}
    9.3841633923,            !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    20.4844756012,           !- Vertex 4 X-coordinate {m}
    10.0551633923,           !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.0145711496,           !- Vertex 1 X-coordinate {m}
    8.6291633923,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    16.8617203491,           !- Vertex 2 X-coordinate {m}
    7.9635646723,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    16.8617203491,           !- Vertex 3 X-coordinate {m}
    7.9635646723,            !- Vertex 3 Y-coordinate {m}
    12.7638,                 !- Vertex 3 Z-coordinate {m}
    18.0145711496,           !- Vertex 4 X-coordinate {m}
    8.6291633923,            !- Vertex 4 Y-coordinate {m}
    12.7638;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.17795564,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    9.44182051,              !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    9.44182051,              !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    14.17795564,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.97782051,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    11.7548,                 !- Vertex 1 Z-coordinate {m}
    9.48182051,              !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    11.7548,                 !- Vertex 2 Z-coordinate {m}
    9.48182051,              !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    10.97782051,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.55982051,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    11.7528,                 !- Vertex 1 Z-coordinate {m}
    11.05982051,             !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    11.7528,                 !- Vertex 2 Z-coordinate {m}
    11.05982051,             !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    12.55982051,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.97782051,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    9.48182051,              !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    9.48182051,              !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    11.6708,                 !- Vertex 3 Z-coordinate {m}
    10.97782051,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    11.6708;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.55982051,             !- Vertex 1 X-coordinate {m}
    6.4781173944,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    11.05982051,             !- Vertex 2 X-coordinate {m}
    6.4781173944,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    11.05982051,             !- Vertex 3 X-coordinate {m}
    6.4781173944,            !- Vertex 3 Y-coordinate {m}
    11.6728,                 !- Vertex 3 Z-coordinate {m}
    12.55982051,             !- Vertex 4 X-coordinate {m}
    6.4781173944,            !- Vertex 4 Y-coordinate {m}
    11.6728;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    6.47611739,              !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    -.37853889,              !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    -.37853889,              !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    6.47611739,              !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    6.43611739,              !- Vertex 1 Y-coordinate {m}
    11.7548,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    4.8095652989,            !- Vertex 2 Y-coordinate {m}
    11.7548,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    4.8095652989,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    6.43611739,              !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    6.43611739,              !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    4.8095652989,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    4.8095652989,            !- Vertex 3 Y-coordinate {m}
    11.6708,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    6.43611739,              !- Vertex 4 Y-coordinate {m}
    11.6708;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    4.7275652989,            !- Vertex 1 Y-coordinate {m}
    11.7528,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    3.0970132079,            !- Vertex 2 Y-coordinate {m}
    11.7528,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    3.0970132079,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    4.7275652989,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4398205057,            !- Vertex 1 X-coordinate {m}
    4.7275652989,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    9.4398205057,            !- Vertex 2 X-coordinate {m}
    3.0970132079,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    9.4398205057,            !- Vertex 3 X-coordinate {m}
    3.0970132079,            !- Vertex 3 Y-coordinate {m}
    11.6728,                 !- Vertex 3 Z-coordinate {m}
    9.4398205057,            !- Vertex 4 X-coordinate {m}
    4.7275652989,            !- Vertex 4 Y-coordinate {m}
    11.6728;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_3_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.44182051,              !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    27.35210345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    27.35210345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    9.44182051,              !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.61610345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    26.51210345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    26.51210345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    11.5338,                 !- Vertex 3 Z-coordinate {m}
    24.61610345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    11.5338;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.59610345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    27.31210345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    27.31210345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    26.59610345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.61410345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    11.6158,                 !- Vertex 1 Z-coordinate {m}
    26.51410345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    11.6158,                 !- Vertex 2 Z-coordinate {m}
    26.51410345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    24.61410345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.79210345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    11.7527,                 !- Vertex 1 Z-coordinate {m}
    24.53410345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    11.7527,                 !- Vertex 2 Z-coordinate {m}
    24.53410345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    23.79210345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.48182051,              !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    11.7547,                 !- Vertex 1 Z-coordinate {m}
    10.98782051,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    11.7547,                 !- Vertex 2 Z-coordinate {m}
    10.98782051,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    9.48182051,              !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.48182051,              !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    10.98782051,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    10.98782051,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    11.6707,                 !- Vertex 3 Z-coordinate {m}
    9.48182051,              !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    11.6707;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    8,                       !- Multiplier
    4,                       !- Number of Vertices
    11.06982051,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    11.7527,                 !- Vertex 1 Z-coordinate {m}
    12.57982051,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    11.7527,                 !- Vertex 2 Z-coordinate {m}
    12.57982051,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    12.3458,                 !- Vertex 3 Z-coordinate {m}
    11.06982051,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    12.3458;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_15_0_15_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    8,                       !- Multiplier
    4,                       !- Number of Vertices
    11.06982051,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    12.57982051,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    12.57982051,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    11.6727,                 !- Vertex 3 Z-coordinate {m}
    11.06982051,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    11.6727;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0_23_0_23_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.79210345,             !- Vertex 1 X-coordinate {m}
    -.3805388855,            !- Vertex 1 Y-coordinate {m}
    10.2458,                 !- Vertex 1 Z-coordinate {m}
    24.53410345,             !- Vertex 2 X-coordinate {m}
    -.3805388855,            !- Vertex 2 Y-coordinate {m}
    10.2458,                 !- Vertex 2 Z-coordinate {m}
    24.53410345,             !- Vertex 3 X-coordinate {m}
    -.3805388855,            !- Vertex 3 Y-coordinate {m}
    11.6727,                 !- Vertex 3 Z-coordinate {m}
    23.79210345,             !- Vertex 4 X-coordinate {m}
    -.3805388855,            !- Vertex 4 Y-coordinate {m}
    11.6727;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3541034511,           !- Vertex 1 X-coordinate {m}
    -.37853889,              !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    27.3541034511,           !- Vertex 2 X-coordinate {m}
    2.48597883,              !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    27.3541034511,           !- Vertex 3 X-coordinate {m}
    2.48597883,              !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    27.3541034511,           !- Vertex 4 X-coordinate {m}
    -.37853889,              !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3541034511,           !- Vertex 1 X-coordinate {m}
    -.33853889,              !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    27.3541034511,           !- Vertex 2 X-coordinate {m}
    0.46597883,              !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    27.3541034511,           !- Vertex 3 X-coordinate {m}
    0.46597883,              !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    27.3541034511,           !- Vertex 4 X-coordinate {m}
    -.33853889,              !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,             !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Lobby_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3541034511,           !- Vertex 1 X-coordinate {m}
    0.54997883,              !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    27.3541034511,           !- Vertex 2 X-coordinate {m}
    1.45597883,              !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    27.3541034511,           !- Vertex 3 X-coordinate {m}
    1.45597883,              !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    27.3541034511,           !- Vertex 4 X-coordinate {m}
    0.54997883,              !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.8389618251,           !- Vertex 1 X-coordinate {m}
    6.7345463275,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    25.0559618251,           !- Vertex 2 X-coordinate {m}
    9.8227929174,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    25.0559618251,           !- Vertex 3 X-coordinate {m}
    9.8227929174,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    26.8389618251,           !- Vertex 4 X-coordinate {m}
    6.7345463275,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.8189618251,           !- Vertex 1 X-coordinate {m}
    6.7691873436,            !- Vertex 1 Y-coordinate {m}
    10.2478,                 !- Vertex 1 Z-coordinate {m}
    25.0759618251,           !- Vertex 2 X-coordinate {m}
    9.7881519012,            !- Vertex 2 Y-coordinate {m}
    10.2478,                 !- Vertex 2 Z-coordinate {m}
    25.0759618251,           !- Vertex 3 X-coordinate {m}
    9.7881519012,            !- Vertex 3 Y-coordinate {m}
    12.3438,                 !- Vertex 3 Z-coordinate {m}
    26.8189618251,           !- Vertex 4 X-coordinate {m}
    6.7691873436,            !- Vertex 4 Y-coordinate {m}
    12.3438;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    85,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.0532326084,           !- Vertex 1 X-coordinate {m}
    9.8235200688,            !- Vertex 1 Y-coordinate {m}
    12.3878,                 !- Vertex 1 Z-coordinate {m}
    23.1478016448,           !- Vertex 2 X-coordinate {m}
    8.7162213787,            !- Vertex 2 Y-coordinate {m}
    12.3878,                 !- Vertex 2 Z-coordinate {m}
    23.1478016448,           !- Vertex 3 X-coordinate {m}
    8.7162213787,            !- Vertex 3 Y-coordinate {m}
    12.8038,                 !- Vertex 3 Z-coordinate {m}
    25.0532326084,           !- Vertex 4 X-coordinate {m}
    9.8235200688,            !- Vertex 4 Y-coordinate {m}
    12.8038;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.9089253509,           !- Vertex 1 X-coordinate {m}
    9.7396591259,            !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    23.2921089023,           !- Vertex 2 X-coordinate {m}
    8.8000823215,            !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    23.2921089023,           !- Vertex 3 X-coordinate {m}
    8.8000823215,            !- Vertex 3 Y-coordinate {m}
    11.5338,                 !- Vertex 3 Z-coordinate {m}
    24.9089253509,           !- Vertex 4 X-coordinate {m}
    9.7396591259,            !- Vertex 4 Y-coordinate {m}
    11.5338;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    23.1823859538,           !- Vertex 1 X-coordinate {m}
    8.7363192782,            !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    23.1823859538,           !- Vertex 2 X-coordinate {m}
    8.7363192782,            !- Vertex 2 Y-coordinate {m}
    12.3438,                 !- Vertex 2 Z-coordinate {m}
    23.2194818532,           !- Vertex 3 X-coordinate {m}
    8.7578767325,            !- Vertex 3 Y-coordinate {m}
    11.6178;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_3_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.0186482994,           !- Vertex 1 X-coordinate {m}
    9.8034221692,            !- Vertex 1 Y-coordinate {m}
    12.3438,                 !- Vertex 1 Z-coordinate {m}
    23.2194818532,           !- Vertex 2 X-coordinate {m}
    8.7578767325,            !- Vertex 2 Y-coordinate {m}
    11.6178,                 !- Vertex 2 Z-coordinate {m}
    23.1823859538,           !- Vertex 3 X-coordinate {m}
    8.7363192782,            !- Vertex 3 Y-coordinate {m}
    12.3438;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_4_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    3,                       !- Number of Vertices
    23.2194818532,           !- Vertex 1 X-coordinate {m}
    8.7578767325,            !- Vertex 1 Y-coordinate {m}
    9.1878,                  !- Vertex 1 Z-coordinate {m}
    23.1823859538,           !- Vertex 2 X-coordinate {m}
    8.7363192782,            !- Vertex 2 Y-coordinate {m}
    9.1878,                  !- Vertex 2 Z-coordinate {m}
    23.2194818532,           !- Vertex 3 X-coordinate {m}
    8.7578767325,            !- Vertex 3 Y-coordinate {m}
    11.6178;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0_5_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.9815524,              !- Vertex 1 X-coordinate {m}
    9.781864715,             !- Vertex 1 Y-coordinate {m}
    11.6178,                 !- Vertex 1 Z-coordinate {m}
    23.2194818532,           !- Vertex 2 X-coordinate {m}
    8.7578767325,            !- Vertex 2 Y-coordinate {m}
    11.6178,                 !- Vertex 2 Z-coordinate {m}
    25.0186482994,           !- Vertex 3 X-coordinate {m}
    9.8034221692,            !- Vertex 3 Y-coordinate {m}
    12.3438;                 !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.4560574828,           !- Vertex 1 X-coordinate {m}
    6.1115078463,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    23.950852954,            !- Vertex 2 X-coordinate {m}
    6.9860753875,            !- Vertex 2 Y-coordinate {m}
    13.2613000042,           !- Vertex 2 Z-coordinate {m}
    23.9508529579,           !- Vertex 3 X-coordinate {m}
    6.9860753897,            !- Vertex 3 Y-coordinate {m}
    15.6350794707;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.4560574828,           !- Vertex 1 X-coordinate {m}
    6.1115078463,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    23.9508529579,           !- Vertex 2 X-coordinate {m}
    6.9860753897,            !- Vertex 2 Y-coordinate {m}
    15.6350794707,           !- Vertex 2 Z-coordinate {m}
    24.4560574872,           !- Vertex 3 X-coordinate {m}
    6.1115078489,            !- Vertex 3 Y-coordinate {m}
    15.934400662;            !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_2_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    23.885326426,            !- Vertex 1 X-coordinate {m}
    7.0995093953,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    23.3801218971,           !- Vertex 2 X-coordinate {m}
    7.9740769364,            !- Vertex 2 Y-coordinate {m}
    13.2613000042,           !- Vertex 2 Z-coordinate {m}
    23.3801219005,           !- Vertex 3 X-coordinate {m}
    7.9740769384,            !- Vertex 3 Y-coordinate {m}
    15.2969354318;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_3_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    23.885326426,            !- Vertex 1 X-coordinate {m}
    7.0995093953,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    23.3801219005,           !- Vertex 2 X-coordinate {m}
    7.9740769384,            !- Vertex 2 Y-coordinate {m}
    15.2969354318,           !- Vertex 2 Z-coordinate {m}
    23.8853264298,           !- Vertex 3 X-coordinate {m}
    7.0995093975,            !- Vertex 3 Y-coordinate {m}
    15.5962566231;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_4_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    23.3145953691,           !- Vertex 1 X-coordinate {m}
    8.0875109442,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    22.8093908403,           !- Vertex 2 X-coordinate {m}
    8.9620784854,            !- Vertex 2 Y-coordinate {m}
    13.2613000042,           !- Vertex 2 Z-coordinate {m}
    22.809390843,            !- Vertex 3 X-coordinate {m}
    8.962078487,             !- Vertex 3 Y-coordinate {m}
    14.9587913929;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_5_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    23.3145953691,           !- Vertex 1 X-coordinate {m}
    8.0875109442,            !- Vertex 1 Y-coordinate {m}
    13.2613000042,           !- Vertex 1 Z-coordinate {m}
    22.809390843,            !- Vertex 2 X-coordinate {m}
    8.962078487,             !- Vertex 2 Y-coordinate {m}
    14.9587913929,           !- Vertex 2 Z-coordinate {m}
    23.3145953724,           !- Vertex 3 X-coordinate {m}
    8.0875109461,            !- Vertex 3 Y-coordinate {m}
    15.2581125842;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_6_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.2386597828,           !- Vertex 1 X-coordinate {m}
    9.950080034,             !- Vertex 1 Y-coordinate {m}
    12.8713000042,           !- Vertex 1 Z-coordinate {m}
    22.2386597856,           !- Vertex 2 X-coordinate {m}
    9.9500800356,            !- Vertex 2 Y-coordinate {m}
    14.620647354,            !- Vertex 2 Z-coordinate {m}
    22.743864315,            !- Vertex 3 X-coordinate {m}
    9.0755124948,            !- Vertex 3 Y-coordinate {m}
    14.9199685453;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_7_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.7438643116,           !- Vertex 1 X-coordinate {m}
    9.0755124928,            !- Vertex 1 Y-coordinate {m}
    12.8713000042,           !- Vertex 1 Z-coordinate {m}
    22.2386597828,           !- Vertex 2 X-coordinate {m}
    9.950080034,             !- Vertex 2 Y-coordinate {m}
    12.8713000042,           !- Vertex 2 Z-coordinate {m}
    22.743864315,            !- Vertex 3 X-coordinate {m}
    9.0755124948,            !- Vertex 3 Y-coordinate {m}
    14.9199685453;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_8_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.1731332548,           !- Vertex 1 X-coordinate {m}
    10.0635140418,           !- Vertex 1 Y-coordinate {m}
    12.8713000042,           !- Vertex 1 Z-coordinate {m}
    21.667430034,            !- Vertex 2 X-coordinate {m}
    10.9389448763,           !- Vertex 2 Y-coordinate {m}
    12.8713000042,           !- Vertex 2 Z-coordinate {m}
    21.6674300363,           !- Vertex 3 X-coordinate {m}
    10.9389448777,           !- Vertex 3 Y-coordinate {m}
    14.2822078525;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0_9_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    22.1731332548,           !- Vertex 1 X-coordinate {m}
    10.0635140418,           !- Vertex 1 Y-coordinate {m}
    12.8713000042,           !- Vertex 1 Z-coordinate {m}
    21.6674300363,           !- Vertex 2 X-coordinate {m}
    10.9389448777,           !- Vertex 2 Y-coordinate {m}
    14.2822078525,           !- Vertex 2 Z-coordinate {m}
    22.1731332576,           !- Vertex 3 X-coordinate {m}
    10.0635140434,           !- Vertex 3 Y-coordinate {m}
    14.5818245064;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5982936989,           !- Vertex 1 X-coordinate {m}
    10.9746618777,           !- Vertex 1 Y-coordinate {m}
    12.8478000033,           !- Vertex 1 Z-coordinate {m}
    20.4360876073,           !- Vertex 2 X-coordinate {m}
    10.3036618773,           !- Vertex 2 Y-coordinate {m}
    12.8478000033,           !- Vertex 2 Z-coordinate {m}
    20.4360876054,           !- Vertex 3 X-coordinate {m}
    10.3036618805,           !- Vertex 3 Y-coordinate {m}
    14.289119877,            !- Vertex 3 Z-coordinate {m}
    21.598293697,            !- Vertex 4 X-coordinate {m}
    10.9746618809,           !- Vertex 4 Y-coordinate {m}
    14.289119877;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.2367747526,           !- Vertex 1 X-coordinate {m}
    7.2158342654,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    17.2367747532,           !- Vertex 2 X-coordinate {m}
    7.2158342657,            !- Vertex 2 Y-coordinate {m}
    14.5812575075,           !- Vertex 2 Z-coordinate {m}
    16.7270500235,           !- Vertex 3 X-coordinate {m}
    8.0866165085,            !- Vertex 3 Y-coordinate {m}
    14.2822380585;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    16.7270500264,           !- Vertex 1 X-coordinate {m}
    8.0866165025,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    17.2367747526,           !- Vertex 2 X-coordinate {m}
    7.2158342654,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    16.7270500235,           !- Vertex 3 X-coordinate {m}
    8.0866165085,            !- Vertex 3 Y-coordinate {m}
    14.2822380585;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_2_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.8126778126,           !- Vertex 1 X-coordinate {m}
    6.2319970505,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    17.8126778133,           !- Vertex 2 X-coordinate {m}
    6.2319970509,            !- Vertex 2 Y-coordinate {m}
    14.9190991026,           !- Vertex 2 Z-coordinate {m}
    17.3029530873,           !- Vertex 3 X-coordinate {m}
    7.1027792875,            !- Vertex 3 Y-coordinate {m}
    14.6200796557;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_3_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.3029530867,           !- Vertex 1 X-coordinate {m}
    7.1027792872,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    17.8126778126,           !- Vertex 2 X-coordinate {m}
    6.2319970505,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    17.3029530873,           !- Vertex 3 X-coordinate {m}
    7.1027792875,            !- Vertex 3 Y-coordinate {m}
    14.6200796557;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_4_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.8788561467,           !- Vertex 1 X-coordinate {m}
    6.1189420723,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    18.3885808726,           !- Vertex 2 X-coordinate {m}
    5.2481598356,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    18.3885808735,           !- Vertex 3 X-coordinate {m}
    5.2481598361,            !- Vertex 3 Y-coordinate {m}
    15.2569406977;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_5_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    17.8788561467,           !- Vertex 1 X-coordinate {m}
    6.1189420723,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    18.3885808735,           !- Vertex 2 X-coordinate {m}
    5.2481598361,            !- Vertex 2 Y-coordinate {m}
    15.2569406977,           !- Vertex 2 Z-coordinate {m}
    17.8788561475,           !- Vertex 3 X-coordinate {m}
    6.1189420727,            !- Vertex 3 Y-coordinate {m}
    14.9579212508;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_6_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    18.9644839327,           !- Vertex 1 X-coordinate {m}
    4.2643226206,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    18.9644839337,           !- Vertex 2 X-coordinate {m}
    4.2643226213,            !- Vertex 2 Y-coordinate {m}
    15.5947822928,           !- Vertex 2 Z-coordinate {m}
    18.4547592076,           !- Vertex 3 X-coordinate {m}
    5.1351048579,            !- Vertex 3 Y-coordinate {m}
    15.2957628459;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_7_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    18.4547592067,           !- Vertex 1 X-coordinate {m}
    5.1351048574,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    18.9644839327,           !- Vertex 2 X-coordinate {m}
    4.2643226206,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    18.4547592076,           !- Vertex 3 X-coordinate {m}
    5.1351048579,            !- Vertex 3 Y-coordinate {m}
    15.2957628459;           !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_8_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.5434165422,           !- Vertex 1 X-coordinate {m}
    3.2753099106,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    19.5434165434,           !- Vertex 2 X-coordinate {m}
    3.2753099113,            !- Vertex 2 Y-coordinate {m}
    15.9344011102,           !- Vertex 2 Z-coordinate {m}
    19.0306622678,           !- Vertex 3 X-coordinate {m}
    4.1512676431,            !- Vertex 3 Y-coordinate {m}
    15.633604441;            !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0_9_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.0306622668,           !- Vertex 1 X-coordinate {m}
    4.1512676424,            !- Vertex 1 Y-coordinate {m}
    13.2613000004,           !- Vertex 1 Z-coordinate {m}
    19.5434165422,           !- Vertex 2 X-coordinate {m}
    3.2753099106,            !- Vertex 2 Y-coordinate {m}
    13.2613000004,           !- Vertex 2 Z-coordinate {m}
    19.0306622678,           !- Vertex 3 X-coordinate {m}
    4.1512676431,            !- Vertex 3 Y-coordinate {m}
    15.633604441;            !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    19.6128791599,           !- Vertex 1 X-coordinate {m}
    3.239781767,             !- Vertex 1 Y-coordinate {m}
    13.237800004,            !- Vertex 1 Z-coordinate {m}
    20.7681690641,           !- Vertex 2 X-coordinate {m}
    3.9067609549,            !- Vertex 2 Y-coordinate {m}
    13.237800004,            !- Vertex 2 Z-coordinate {m}
    20.7681690653,           !- Vertex 3 X-coordinate {m}
    3.9067609528,            !- Vertex 3 Y-coordinate {m}
    15.980127924,            !- Vertex 3 Z-coordinate {m}
    19.612879161,            !- Vertex 4 X-coordinate {m}
    3.2397817649,            !- Vertex 4 Y-coordinate {m}
    15.980127924;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.2969895443,           !- Vertex 1 X-coordinate {m}
    5.3667153991,            !- Vertex 1 Y-coordinate {m}
    13.237800004,            !- Vertex 1 Z-coordinate {m}
    24.452447312,            !- Vertex 2 X-coordinate {m}
    6.033791499,             !- Vertex 2 Y-coordinate {m}
    13.237800004,            !- Vertex 2 Z-coordinate {m}
    24.4524473132,           !- Vertex 3 X-coordinate {m}
    6.0337914969,            !- Vertex 3 Y-coordinate {m}
    15.980127924,            !- Vertex 3 Z-coordinate {m}
    23.2969895455,           !- Vertex 4 X-coordinate {m}
    5.3667153971,            !- Vertex 4 Y-coordinate {m}
    15.980127924;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.4424748904,           !- Vertex 1 X-coordinate {m}
    5.5669782578,            !- Vertex 1 Y-coordinate {m}
    15.6959380761,           !- Vertex 1 Z-coordinate {m}
    20.268740103,            !- Vertex 2 X-coordinate {m}
    4.8893503538,            !- Vertex 2 Y-coordinate {m}
    15.6959380761,           !- Vertex 2 Z-coordinate {m}
    20.7989205951,           !- Vertex 3 X-coordinate {m}
    3.9710126002,            !- Vertex 3 Y-coordinate {m}
    16.0101939443,           !- Vertex 3 Z-coordinate {m}
    21.9726553825,           !- Vertex 4 X-coordinate {m}
    4.6486405042,            !- Vertex 4 Y-coordinate {m}
    16.0101939443;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.1959932125,           !- Vertex 1 X-coordinate {m}
    4.8473516642,            !- Vertex 1 Y-coordinate {m}
    15.6959380761,           !- Vertex 1 Z-coordinate {m}
    19.0625648664,           !- Vertex 2 X-coordinate {m}
    4.1929937268,            !- Vertex 2 Y-coordinate {m}
    15.6959380761,           !- Vertex 2 Z-coordinate {m}
    19.5927453585,           !- Vertex 3 X-coordinate {m}
    3.2746559732,            !- Vertex 3 Y-coordinate {m}
    16.0101939443,           !- Vertex 3 Z-coordinate {m}
    20.7261737046,           !- Vertex 4 X-coordinate {m}
    3.9290139106,            !- Vertex 4 Y-coordinate {m}
    16.0101939443;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.3311872118,           !- Vertex 1 X-coordinate {m}
    7.9748022838,            !- Vertex 1 Y-coordinate {m}
    15.3578142477,           !- Vertex 1 Z-coordinate {m}
    22.1682221587,           !- Vertex 2 X-coordinate {m}
    7.3033920301,            !- Vertex 2 Y-coordinate {m}
    15.3578142477,           !- Vertex 2 Z-coordinate {m}
    22.6984026508,           !- Vertex 3 X-coordinate {m}
    6.3850542765,            !- Vertex 3 Y-coordinate {m}
    15.6720701158,           !- Vertex 3 Z-coordinate {m}
    23.8613677039,           !- Vertex 4 X-coordinate {m}
    7.0564645302,            !- Vertex 4 Y-coordinate {m}
    15.6720701158;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.0962485848,           !- Vertex 1 X-coordinate {m}
    7.2640539859,            !- Vertex 1 Y-coordinate {m}
    15.3572459629,           !- Vertex 1 Z-coordinate {m}
    20.9420828763,           !- Vertex 2 X-coordinate {m}
    6.5977238248,            !- Vertex 2 Y-coordinate {m}
    15.3572459629,           !- Vertex 2 Z-coordinate {m}
    21.4741808728,           !- Vertex 3 X-coordinate {m}
    5.6760647181,            !- Vertex 3 Y-coordinate {m}
    15.6726384006,           !- Vertex 3 Z-coordinate {m}
    22.6283465813,           !- Vertex 4 X-coordinate {m}
    6.3423948791,            !- Vertex 4 Y-coordinate {m}
    15.6726384006;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.8699218152,           !- Vertex 1 X-coordinate {m}
    6.55606335,              !- Vertex 1 Y-coordinate {m}
    15.3572459629,           !- Vertex 1 Z-coordinate {m}
    19.6956011983,           !- Vertex 2 X-coordinate {m}
    5.8780972312,            !- Vertex 2 Y-coordinate {m}
    15.3572459629,           !- Vertex 2 Z-coordinate {m}
    20.2276991948,           !- Vertex 3 X-coordinate {m}
    4.9564381245,            !- Vertex 3 Y-coordinate {m}
    15.6726384006,           !- Vertex 3 Z-coordinate {m}
    21.4020198117,           !- Vertex 4 X-coordinate {m}
    5.6344042432,            !- Vertex 4 Y-coordinate {m}
    15.6726384006;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.6255451288,           !- Vertex 1 X-coordinate {m}
    5.8354378339,            !- Vertex 1 Y-coordinate {m}
    15.3578142477,           !- Vertex 1 Z-coordinate {m}
    18.4861806972,           !- Vertex 2 X-coordinate {m}
    5.1776528385,            !- Vertex 2 Y-coordinate {m}
    15.3578142477,           !- Vertex 2 Z-coordinate {m}
    19.0163611893,           !- Vertex 3 X-coordinate {m}
    4.2593150849,            !- Vertex 3 Y-coordinate {m}
    15.6720701158,           !- Vertex 3 Z-coordinate {m}
    20.1557256209,           !- Vertex 4 X-coordinate {m}
    4.9171000803,            !- Vertex 4 Y-coordinate {m}
    15.6720701158;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.7604902674,           !- Vertex 1 X-coordinate {m}
    8.9627447796,            !- Vertex 1 Y-coordinate {m}
    15.0196904192,           !- Vertex 1 Z-coordinate {m}
    21.597774075,            !- Vertex 2 X-coordinate {m}
    8.2914781997,            !- Vertex 2 Y-coordinate {m}
    15.0196904192,           !- Vertex 2 Z-coordinate {m}
    22.1279545671,           !- Vertex 3 X-coordinate {m}
    7.3731404461,            !- Vertex 3 Y-coordinate {m}
    15.3339462874,           !- Vertex 3 Z-coordinate {m}
    23.2906707595,           !- Vertex 4 X-coordinate {m}
    8.044407026,             !- Vertex 4 Y-coordinate {m}
    15.3339462874;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_9_0_9_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5258005012,           !- Vertex 1 X-coordinate {m}
    8.2521401556,            !- Vertex 1 Y-coordinate {m}
    15.0191221344,           !- Vertex 1 Z-coordinate {m}
    20.3687564845,           !- Vertex 2 X-coordinate {m}
    7.5841482716,            !- Vertex 2 Y-coordinate {m}
    15.0191221344,           !- Vertex 2 Z-coordinate {m}
    20.9008544809,           !- Vertex 3 X-coordinate {m}
    6.6624891648,            !- Vertex 3 Y-coordinate {m}
    15.3345145721,           !- Vertex 3 Z-coordinate {m}
    22.0578984976,           !- Vertex 4 X-coordinate {m}
    7.3304810488,            !- Vertex 4 Y-coordinate {m}
    15.3345145721;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_10_0_10_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.2965752264,           !- Vertex 1 X-coordinate {m}
    7.5424761365,            !- Vertex 1 Y-coordinate {m}
    15.0191221344,           !- Vertex 1 Z-coordinate {m}
    19.1251531147,           !- Vertex 2 X-coordinate {m}
    6.8661834009,            !- Vertex 2 Y-coordinate {m}
    15.0191221344,           !- Vertex 2 Z-coordinate {m}
    19.6572511112,           !- Vertex 3 X-coordinate {m}
    5.9445242941,            !- Vertex 3 Y-coordinate {m}
    15.3345145721,           !- Vertex 3 Z-coordinate {m}
    20.8286732228,           !- Vertex 4 X-coordinate {m}
    6.6208170297,            !- Vertex 4 Y-coordinate {m}
    15.3345145721;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_11_0_11_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.0550970452,           !- Vertex 1 X-coordinate {m}
    6.8235240035,            !- Vertex 1 Y-coordinate {m}
    15.0196904192,           !- Vertex 1 Z-coordinate {m}
    17.9097965281,           !- Vertex 2 X-coordinate {m}
    6.1623119501,            !- Vertex 2 Y-coordinate {m}
    15.0196904192,           !- Vertex 2 Z-coordinate {m}
    18.4399770202,           !- Vertex 3 X-coordinate {m}
    5.2439741965,            !- Vertex 3 Y-coordinate {m}
    15.3339462874,           !- Vertex 3 Z-coordinate {m}
    19.5852775373,           !- Vertex 4 X-coordinate {m}
    5.9051862499,            !- Vertex 4 Y-coordinate {m}
    15.3339462874;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_12_0_12_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.1897933231,           !- Vertex 1 X-coordinate {m}
    9.9506872755,            !- Vertex 1 Y-coordinate {m}
    14.6815665907,           !- Vertex 1 Z-coordinate {m}
    21.0273259914,           !- Vertex 2 X-coordinate {m}
    9.2795643694,            !- Vertex 2 Y-coordinate {m}
    14.6815665907,           !- Vertex 2 Z-coordinate {m}
    21.5575064835,           !- Vertex 3 X-coordinate {m}
    8.3612266158,            !- Vertex 3 Y-coordinate {m}
    14.9958224589,           !- Vertex 3 Z-coordinate {m}
    22.7199738152,           !- Vertex 4 X-coordinate {m}
    9.0323495219,            !- Vertex 4 Y-coordinate {m}
    14.9958224589;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_13_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.9553524176,           !- Vertex 1 X-coordinate {m}
    9.2402263252,            !- Vertex 1 Y-coordinate {m}
    14.680998306,            !- Vertex 1 Z-coordinate {m}
    19.7954098956,           !- Vertex 2 X-coordinate {m}
    8.5705610581,            !- Vertex 2 Y-coordinate {m}
    14.680998306,            !- Vertex 2 Z-coordinate {m}
    20.3275078921,           !- Vertex 3 X-coordinate {m}
    7.6489019513,            !- Vertex 3 Y-coordinate {m}
    14.9963907437,           !- Vertex 3 Z-coordinate {m}
    21.487450414,            !- Vertex 4 X-coordinate {m}
    8.3185672185,            !- Vertex 4 Y-coordinate {m}
    14.9963907437;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_14_0_14_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.7230346696,           !- Vertex 1 X-coordinate {m}
    8.5287769402,            !- Vertex 1 Y-coordinate {m}
    14.680998306,            !- Vertex 1 Z-coordinate {m}
    18.5547050311,           !- Vertex 2 X-coordinate {m}
    7.8542695705,            !- Vertex 2 Y-coordinate {m}
    14.680998306,            !- Vertex 2 Z-coordinate {m}
    19.0868030275,           !- Vertex 3 X-coordinate {m}
    6.9326104638,            !- Vertex 3 Y-coordinate {m}
    14.9963907437,           !- Vertex 3 Z-coordinate {m}
    20.2551326661,           !- Vertex 4 X-coordinate {m}
    7.6071178335,            !- Vertex 4 Y-coordinate {m}
    14.9963907437;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_15_0_15_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.4846489616,           !- Vertex 1 X-coordinate {m}
    7.8116101732,            !- Vertex 1 Y-coordinate {m}
    14.6815665907,           !- Vertex 1 Z-coordinate {m}
    17.3334123589,           !- Vertex 2 X-coordinate {m}
    7.1469710618,            !- Vertex 2 Y-coordinate {m}
    14.6815665907,           !- Vertex 2 Z-coordinate {m}
    17.863592851,            !- Vertex 3 X-coordinate {m}
    6.2286333082,            !- Vertex 3 Y-coordinate {m}
    14.9958224589,           !- Vertex 3 Z-coordinate {m}
    19.0148294537,           !- Vertex 4 X-coordinate {m}
    6.8932724196,            !- Vertex 4 Y-coordinate {m}
    14.9958224589;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_16_0_16_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    21.6184271214,           !- Vertex 1 X-coordinate {m}
    10.9397883334,           !- Vertex 1 Y-coordinate {m}
    14.3430462438,           !- Vertex 1 Z-coordinate {m}
    20.4562089422,           !- Vertex 2 X-coordinate {m}
    10.2688092696,           !- Vertex 2 Y-coordinate {m}
    14.3430462438,           !- Vertex 2 Z-coordinate {m}
    20.9870583999,           !- Vertex 3 X-coordinate {m}
    9.3493127854,            !- Vertex 3 Y-coordinate {m}
    14.6576986304,           !- Vertex 3 Z-coordinate {m}
    22.149276579,            !- Vertex 4 X-coordinate {m}
    10.0202918492,           !- Vertex 4 Y-coordinate {m}
    14.6576986304;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_17_0_17_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3834620517,           !- Vertex 1 X-coordinate {m}
    10.2268105801,           !- Vertex 1 Y-coordinate {m}
    14.3430462438,           !- Vertex 1 Z-coordinate {m}
    19.2238911943,           !- Vertex 2 X-coordinate {m}
    9.5573598846,            !- Vertex 2 Y-coordinate {m}
    14.3430462438,           !- Vertex 2 Z-coordinate {m}
    19.754740652,            !- Vertex 3 X-coordinate {m}
    8.6378634005,            !- Vertex 3 Y-coordinate {m}
    14.6576986304,           !- Vertex 3 Z-coordinate {m}
    20.9143115094,           !- Vertex 4 X-coordinate {m}
    9.3073140959,            !- Vertex 4 Y-coordinate {m}
    14.6576986304;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0_19_0_19_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone4,                    !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.021,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.9135319124,           !- Vertex 1 X-coordinate {m}
    8.8008550734,            !- Vertex 1 Y-coordinate {m}
    14.3430462438,           !- Vertex 1 Z-coordinate {m}
    16.7563592242,           !- Vertex 2 X-coordinate {m}
    8.132788904,             !- Vertex 2 Y-coordinate {m}
    14.3430462438,           !- Vertex 2 Z-coordinate {m}
    17.2872086819,           !- Vertex 3 X-coordinate {m}
    7.2132924199,            !- Vertex 3 Y-coordinate {m}
    14.6576986304,           !- Vertex 3 Z-coordinate {m}
    18.4443813701,           !- Vertex 4 X-coordinate {m}
    7.8813585893,            !- Vertex 4 Y-coordinate {m}
    14.6576986304;           !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.0825,                  !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    2,                       !- Name
    0.0635,                  !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    3,                       !- Name
    0.092,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    4,                       !- Name
    0.040,                   !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    5,                       !- Name
    0.0635,                  !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    6,                       !- Name
    0.0625,                  !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    0.0,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========



!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========





Shading:Building:Detailed,
    Phipps_CSL Building - Component block 34 - Surface 4 (285),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 34,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.3009652172,           !- Vertex 1 X-coordinate {m}
    -3.8821745655,           !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    29.0739652172,           !- Vertex 2 X-coordinate {m}
    -3.8821745655,           !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    29.0739652172,           !- Vertex 3 X-coordinate {m}
    -2.1961935529,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    30.3009652172,           !- Vertex 4 X-coordinate {m}
    -2.1961935529,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 35 - Surface 6 (286),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 35,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.8772333019,          !- Vertex 1 X-coordinate {m}
    -14.1265213921,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -22.1042331014,          !- Vertex 2 X-coordinate {m}
    -14.1272228729,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -22.1061745448,          !- Vertex 3 X-coordinate {m}
    -10.7313343777,          !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    -20.8791747454,          !- Vertex 4 X-coordinate {m}
    -10.7306328968,          !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 37 - Surface 5 (287),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 37,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.8779347828,          !- Vertex 1 X-coordinate {m}
    -3.5403265124,           !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -22.1049347828,          !- Vertex 2 X-coordinate {m}
    -3.5403265124,           !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -22.1049347828,          !- Vertex 3 X-coordinate {m}
    -1.8549298478,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    -20.8779347828,          !- Vertex 4 X-coordinate {m}
    -1.8549298478,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 39 - Surface 5 (289),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 39,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.6205838606,          !- Vertex 1 X-coordinate {m}
    -3.5025197919,           !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -21.8475838606,          !- Vertex 2 X-coordinate {m}
    -3.5025197919,           !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -21.8475838606,          !- Vertex 3 X-coordinate {m}
    -1.8171231273,           !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    -20.6205838606,          !- Vertex 4 X-coordinate {m}
    -1.8171231273,           !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 40 - Surface 6 (290),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 40,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.8039652172,           !- Vertex 1 X-coordinate {m}
    -13.8725638855,          !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -20.5915679809,          !- Vertex 2 X-coordinate {m}
    -13.8725638855,          !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -20.5915679809,          !- Vertex 3 X-coordinate {m}
    -12.6455638855,          !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    24.8039652172,           !- Vertex 4 X-coordinate {m}
    -12.6455638855,          !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 41 - Surface 4 (291),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 41,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.6031058795,          !- Vertex 1 X-coordinate {m}
    -13.872562596,           !- Vertex 1 Y-coordinate {m}
    2.8652,                  !- Vertex 1 Z-coordinate {m}
    -21.83010459,            !- Vertex 2 X-coordinate {m}
    -13.8743414992,          !- Vertex 2 Y-coordinate {m}
    2.8652,                  !- Vertex 2 Z-coordinate {m}
    -21.8346450566,          !- Vertex 3 X-coordinate {m}
    -10.7425541034,          !- Vertex 3 Y-coordinate {m}
    2.8652,                  !- Vertex 3 Z-coordinate {m}
    -20.6076463462,          !- Vertex 4 X-coordinate {m}
    -10.7407752002,          !- Vertex 4 Y-coordinate {m}
    2.8652;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 42 - Surface 6 (292),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 42,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.0783222299,           !- Vertex 1 X-coordinate {m}
    -14.0979615951,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    -20.8772333019,          !- Vertex 2 X-coordinate {m}
    -14.1265213921,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    -20.8779347828,          !- Vertex 3 X-coordinate {m}
    -12.8995215926,          !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    29.0776207491,           !- Vertex 4 X-coordinate {m}
    -12.8709617957,          !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Phipps_CSL Building - Component block 32 - Surface 6 (293),  !- Name
    Transmittance schedule for Phipps_CSL Building - Component block 32,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.3053220294,           !- Vertex 1 X-coordinate {m}
    -14.0972601143,          !- Vertex 1 Y-coordinate {m}
    7.1318,                  !- Vertex 1 Z-coordinate {m}
    29.0783222299,           !- Vertex 2 X-coordinate {m}
    -14.0979615951,          !- Vertex 2 Y-coordinate {m}
    7.1318,                  !- Vertex 2 Z-coordinate {m}
    29.0745244892,           !- Vertex 3 X-coordinate {m}
    -7.4551186186,           !- Vertex 3 Y-coordinate {m}
    7.1318,                  !- Vertex 3 Z-coordinate {m}
    30.3015242887,           !- Vertex 4 X-coordinate {m}
    -7.4544171378,           !- Vertex 4 Y-coordinate {m}
    7.1318;                  !- Vertex 4 Z-coordinate {m}





!-   ===========  ALL OBJECTS IN CLASS: ROOMAIRMODELTYPE ===========

RoomAirModelType,
    1ST%FLOOR:1st%Break%Room Air Model,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Conference Air Model,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Classroom Air Model,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Volunteer%Area Air Model,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Research%Open%SE Air Model,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Research%Open%SM Air Model,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Research%Open%SW Air Model,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Research%Open%NE Air Model,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Research%Open%NM Air Model,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    1ST%FLOOR:1st%Research%Open%NW Air Model,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy

RoomAirModelType,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Air Model,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    UnderFloorAirDistributionExterior,  !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy


!-   ===========  ALL OBJECTS IN CLASS: ROOMAIRSETTINGS:UNDERFLOORAIRDISTRIBUTIONEXTERIOR ===========

RoomAirSettings:UnderFloorAirDistributionExterior,
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    1ST%FLOOR:1st%Conference,!- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    1ST%FLOOR:1st%Classroom, !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2

RoomAirSettings:UnderFloorAirDistributionExterior,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    autocalculate,           !- Number of Diffusers per Zone
    autocalculate,           !- Power per Plume {W}
    autocalculate,           !- Design Effective Area of Diffuser {m2}
    15,                      !- Diffuser Slot Angle from Vertical {deg}
    1.2,                     !- Thermostat Height {m}
    1.1,                     !- Comfort Height {m}
    0.4,                     !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Floor Diffuser Type
    1.7,                     !- Transition Height {m}
    autocalculate,           !- Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate,           !- Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
    autocalculate;           !- Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People 1st%Plenvm:1st%Plenvm,  !- Name
    1st%Plenvm:1st%Plenvm,   !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Conference,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    StoCofOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%NE,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    StoOffOccpSch,      !- Number of People Schedule Name 
    People,                  !- Number of People Calculation Method
    3,             !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Lobby,  !- Name
    1ST%FLOOR:1st%Lobby,     !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%HVAC%Shaft,  !- Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Classroom,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    StoClsOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Vestibule,  !- Name
    1ST%FLOOR:1st%Vestibule, !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Electrical%Room,  !- Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Restroom,  !- Name
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%NW,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    StoOffOccpSch,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,             !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%NM,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    StoOffOccpSch,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,             !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Break%Room,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    StoCofOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Phone%Booth,  !- Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Volunteer%Area,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%SW,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    StoOffOccpSch,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,             !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%SM,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    StoOffOccpSch,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,             !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Research%Open%SE,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    StoOffOccpSch,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,             !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Mchncl%Rm%01,  !- Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Corridor,  !- Name
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Edctn%Strg,  !- Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 1ST%FLOOR:1st%Elevator%Machine,  !- Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2nd%Plenvm:2nd%Plenvm%False,  !- Name
    2nd%Plenvm:2nd%Plenvm%False,  !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2nd%Plenvm:2nd%Plenvm%North,  !- Name
    2nd%Plenvm:2nd%Plenvm%North,  !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    StoCofOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    StoCofOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Lobby,  !- Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Restrooms,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,         !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Corridor,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Conference%03,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    StoCofOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%NORTH:2nd%Work%Room,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    alwaysZero,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    StoOffOccpSch,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    1ST%FLOOR:1st%Conference General lighting,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    weekdayOn,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    291.8034,                !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Conference#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%NE General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    485.1372,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NE#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Lobby General lighting,  !- Name
    1ST%FLOOR:1st%Lobby,     !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    3579.1042,               !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Lobby#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Classroom General lighting,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    2615,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    2019.3165,               !- Lighting Level {W}
    5.478,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Classroom#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Vestibule General lighting,  !- Name
    1ST%FLOOR:1st%Vestibule, !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    38.489,                  !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Vestibule#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Electrical%Room General lighting,  !- Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone or ZoneList Name
    1136,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    242.1344,                !- Lighting Level {W}
    5.754,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Electrical%Room#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Restroom General lighting,  !- Name
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    1116,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    579.985,                 !- Lighting Level {W}
    4.101,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Restroom#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%NW General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    299.6988,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NW#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%NM General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    370.8372,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NM#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Break%Room General lighting,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    666.068,                 !- Lighting Level {W}
    4.927,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Break%Room#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Phone%Booth General lighting,  !- Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone or ZoneList Name
    1096,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    116.5122,                !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Phone%Booth#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Volunteer%Area General lighting,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    602.888,                 !- Lighting Level {W}
    4.927,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Volunteer%Area#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%SW General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    308.9076,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SW#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%SM General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    503.6352,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SM#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Research%Open%SE General lighting,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    503.6352,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SE#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Mchncl%Rm%01 General lighting,  !- Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone or ZoneList Name
    1136,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    536.4096,                !- Lighting Level {W}
    5.754,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Mchncl%Rm%01#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Corridor General lighting,  !- Name
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    90.6405,                 !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Corridor#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Edctn%Strg General lighting,  !- Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    1106,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    287.9289,                !- Lighting Level {W}
    3.825,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Edctn%Strg#GeneralLights;  !- End-Use Subcategory

Lights,
    1ST%FLOOR:1st%Elevator%Machine General lighting,  !- Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone or ZoneList Name
    1136,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    32.1435,                 !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Elevator%Machine#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    2455.7292,               !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NE#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Conference%02 General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    weekdayOn,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    400.599,                 !- Lighting Level {W}
    5.478,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%02#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    288.0408,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    534.1896,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SMW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    391.5264,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SM#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    444.7416,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SE#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    684.3312,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Conference%01 General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    weekdayOn,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    843.309,                 !- Lighting Level {W}
    5.478,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%01#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone or ZoneList Name
    1096,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    54.6756,                 !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Phone%Booth#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    556.8168,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NMW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    409.4172,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NME#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    288.3312,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NW#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Lobby General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1579.1496,               !- Lighting Level {W}
    5.203,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Lobby#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Restrooms General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    1116,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    527.214,                 !- Lighting Level {W}
    4.101,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Restrooms#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Corridor General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    171.5425,                !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Corridor#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Secure%Files General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    1106,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    198.6792,                !- Lighting Level {W}
    4.101,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Secure%Files#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Conference%03 General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    weekdayOn,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    338.5746,                !- Lighting Level {W}
    2.723,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Conference%03#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%NORTH:2nd%Work%Room General lighting,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    300.3876,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Work%Room#GeneralLights;  !- End-Use Subcategory

Lights,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 General lighting,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    pythonInteriorLighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    456.2868,                !- Lighting Level {W}
    4.652,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME1#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    1ST%FLOOR:1st%Conference Equipment 1,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    StoCofEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    229.2741,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Conference#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Research%Open%NE Equipment 1,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1131.9868,               !- Design Level {W}
    15,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NE#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Classroom Equipment 1,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    StoClsEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1480.8321,               !- Design Level {W}
    3.318,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Classroom#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Research%Open%NW Equipment 1,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    699.2972,                !- Design Level {W}
    15,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NW#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Research%Open%NM Equipment 1,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    865.2868,                !- Design Level {W}
    15,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%NM#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Break%Room Equipment 1,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    StoCofEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1280.9,                  !- Design Level {W}
    7.616,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Break%Room#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Volunteer%Area Equipment 1,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    324.632,                 !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Volunteer%Area#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Research%Open%SW Equipment 1,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    720.7844,                !- Design Level {W}
    15,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SW#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Research%Open%SM Equipment 1,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1175.1488,               !- Design Level {W}
    15,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SM#05;  !- End-Use Subcategory

ElectricEquipment,
    1ST%FLOOR:1st%Research%Open%SE Equipment 1,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1175.1488,               !- Design Level {W}
    15,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#1ST%FLOOR:1st%Research%Open%SE#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    3683.5938,               !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NE#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    StoCofEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    293.7726,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%02#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    432.0612,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SW#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    801.2844,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SMW#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    587.2896,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SM#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    667.1124,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SE#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    1026.4968,               !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    StoCofEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    618.4266,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Conference%01#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    835.2252,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NMW#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    614.1258,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NME#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    432.4968,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%NW#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%NORTH:2nd%Conference%03 Equipment 1,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    StoCofEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    266.0229,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Conference%03#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%NORTH:2nd%Work%Room Equipment 1,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    pythonInteriorEquipment, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    275.3553,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%NORTH:2nd%Work%Room#05;  !- End-Use Subcategory

ElectricEquipment,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Equipment 1,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    StoOffEquiSch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    684.4302,                !- Design Level {W}
    15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#2ND%FLOOR%SOUTH:2nd%Open%Office%SME1#05;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========




!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========



!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    1st%Plenvm:1st%Plenvm Infiltration,  !- Name
    1st%Plenvm:1st%Plenvm,   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.013313,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Conference Infiltration,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.006722,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Research%Open%NE Infiltration,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.012919,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Lobby Infiltration,  !- Name
    1ST%FLOOR:1st%Lobby,     !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.079938,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%HVAC%Shaft Infiltration,  !- Name
    1ST%FLOOR:1st%HVAC%Shaft,!- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.000908,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Classroom Infiltration,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.043172,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Vestibule Infiltration,  !- Name
    1ST%FLOOR:1st%Vestibule, !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.00239,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Electrical%Room Infiltration,  !- Name
    1ST%FLOOR:1st%Electrical%Room,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.004731,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Restroom Infiltration,  !- Name
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.018131,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Research%Open%NW Infiltration,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.008054,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Research%Open%NM Infiltration,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.009966,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Break%Room Infiltration,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.016523,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Phone%Booth Infiltration,  !- Name
    1ST%FLOOR:1st%Phone%Booth,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.002627,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Volunteer%Area Infiltration,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.014883,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Research%Open%SW Infiltration,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.008302,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Research%Open%SM Infiltration,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.013535,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Research%Open%SE Infiltration,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.013535,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Mchncl%Rm%01 Infiltration,  !- Name
    1ST%FLOOR:1st%Mchncl%Rm%01,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.010481,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Corridor Infiltration,  !- Name
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.005667,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Edctn%Strg Infiltration,  !- Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.010001,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1ST%FLOOR:1st%Elevator%Machine Infiltration,  !- Name
    1ST%FLOOR:1st%Elevator%Machine,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.00201,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2nd%Plenvm:2nd%Plenvm%False Infiltration,  !- Name
    2nd%Plenvm:2nd%Plenvm%False,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.008852,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2nd%Plenvm:2nd%Plenvm%North Infiltration,  !- Name
    2nd%Plenvm:2nd%Plenvm%North,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.000691,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.001582,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.073814,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.009633,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.008655,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.016051,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.011765,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.013364,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.020272,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.001408,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.016731,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.012302,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.008664,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%NORTH:2nd%Lobby Infiltration,  !- Name
    2ND%FLOOR%NORTH:2nd%Lobby,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.062516,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%NORTH:2nd%Restrooms Infiltration,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.02014,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%NORTH:2nd%Corridor Infiltration,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.013161,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%NORTH:2nd%Secure%Files Infiltration,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.006461,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%NORTH:2nd%Conference%03 Infiltration,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.008902,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%NORTH:2nd%Work%Room Infiltration,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.009768,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.01371,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Infiltration,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.020563,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                        !- Air Changes per Hour {1/hr}
    0.606,                       !- Constant Term Coefficient
    0.03636,                       !- Temperature Term Coefficient
    0.1177,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Exterior Facade Lighting,!- Name
    calibratedExteriorLighting,  !- Schedule Name
    2560,                    !- Design Level {W}
    ScheduleNameOnly,        !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:FUELEQUIPMENT ===========

Exterior:FuelEquipment,
    ExteriorEquipment,       !- Name
    Electricity,             !- Fuel Use Type
    calibratedExteriorEquipment,  !- Schedule Name
    1134.8,                  !- Design Level {W}
    Exterior Equipment;      !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA 1ST%FLOOR:1st%Conference,  !- Name
    AirChanges/Hour,                     !- Outdoor Air Method
    ,                  !- Outdoor Air Flow per Person {m3/s-person}
    ,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                      !- Outdoor Air Flow per Zone {m3/s}
    1.0,                      !- Outdoor Air Flow Air Changes per Hour
    OAFrac Schedule;  !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    OAReq,  !- Name
    AirChanges/Hour,                     !- Outdoor Air Method
    ,                  !- Outdoor Air Flow per Person {m3/s-person}
    ,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                      !- Outdoor Air Flow per Zone {m3/s}
    3.0,                      !- Outdoor Air Flow Air Changes per Hour
    OAFrac Schedule;  !- Outdoor Air Flow Rate Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Conference,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Classroom,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Vestibule,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Restroom,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Break%Room,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Volunteer%Area,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Corridor,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Edctn%Strg,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Restrooms,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Corridor,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Conference%03,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Work%Room,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NE,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NW,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NM,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SW,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SM,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SE,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.5,                     !- Heating Sizing Factor
    1.5,                     !- Cooling Sizing Factor
    1;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Conference;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Classroom;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Vestibule, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Vestibule;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Restroom;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Break%Room;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Volunteer%Area;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Corridor;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Edctn%Strg;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Conference%02;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Conference%01;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Restrooms;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Corridor;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Secure%Files;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Conference%03;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Work%Room;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NE;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NM;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
