    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4860882821,6.055522696,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    26.5447906743,7.2440657202,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    26.5046378702,7.3136124191,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    23.7593375137,7.313612421,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Roof_1_1_1,  !- Name
    Roof,                    !- Surface Type
    roof_medium_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.679594163,5.493346071,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    26.8399618275,6.7328142702,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    26.5447906743,7.2440657202,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    24.3881561689,5.9989839119,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Roof_1_1_5,  !- Name
    Roof,                    !- Surface Type
    roof_medium_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.7593375121,7.31361242,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    26.5046378637,7.3136124247,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    25.0549618287,9.824524971,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    22.9990415525,8.6297727612,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8399618267,6.7328142739,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    25.0549618267,9.8245249654,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    25.0549618267,9.8245249654,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    26.8399618267,6.7328142739,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%LOWER:3rd%Lower%Vestibule,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25.0549618267,9.8245249654,9.1458,  !- X,Y,Z ==> Vertex 1 {m}
    22.9020191961,8.5733903926,9.1458,  !- X,Y,Z ==> Vertex 2 {m}
    22.9020191961,8.5733903926,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    25.0549618267,9.8245249654,12.8058;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    27,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    22.79378299,8.51049133,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    21.54708877,10.66866339,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    16.814902671,7.9365344706,12.8058,  !- X,Y,Z ==> Vertex 3 {m}
    16.69396086,8.14314399,12.8058,  !- X,Y,Z ==> Vertex 4 {m}
    21.63466677,10.99566188,12.8058,  !- X,Y,Z ==> Vertex 5 {m}
    23.00077077,8.63077766,12.8058;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_1_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.4888207479,6.0547908388,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    21.63466677,10.99566188,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    21.6346667706,10.9956618847,14.3311122637,  !- X,Y,Z ==> Vertex 3 {m}
    24.4888207546,6.0547908394,16.0221279265;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    21.63466677,10.99566188,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    16.6939608599,8.1431439902,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    16.6939608587,8.1431439941,14.3311427217,  !- X,Y,Z ==> Vertex 3 {m}
    21.6346667726,10.995661886,14.3311122637;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.69396086,8.14314399,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    19.5765057099,3.2187824199,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    19.5765057127,3.2187824184,16.0221279251,  !- X,Y,Z ==> Vertex 3 {m}
    16.6939608586,8.143143994,14.3311427217;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    extWall_medium_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    19.57650571,3.21878242,12.8058,  !- X,Y,Z ==> Vertex 1 {m}
    24.48882075,6.05479084,12.8058,  !- X,Y,Z ==> Vertex 2 {m}
    24.4888207546,6.0547908394,16.0221279265,  !- X,Y,Z ==> Vertex 3 {m}
    19.5765057127,3.2187824184,16.0221279251;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3RD%FLOOR%UPPER:3rd%Upper%Lobby_Roof_5_0_0,  !- Name
    Roof,                    !- Surface Type
    roof_medium_ashrae901_2013_zone5,                      !- Construction Name
    3RD%FLOOR%UPPER:3rd%Upper%Lobby,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.021,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6346667726,10.9956618859,14.331112264,  !- X,Y,Z ==> Vertex 1 {m}
    16.6939608587,8.1431439941,14.3311427217,  !- X,Y,Z ==> Vertex 2 {m}
    19.5765057126,3.2187824185,16.0221279255,  !- X,Y,Z ==> Vertex 3 {m}
    24.4888207546,6.0547908394,16.0221279265;  !- X,Y,Z ==> Vertex 4 {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    1st%plenvm:1st%plenvm_Ceiling_1_3_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1st%plenvm:1st%plenvm_Ceiling_1_3_0,  !- Building Surface Name
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10005,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2343733,             !- Vertex 1 X-coordinate {m}
    -.71008291,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -16.71239728,            !- Vertex 2 X-coordinate {m}
    -.71008291,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -16.71239728,            !- Vertex 3 X-coordinate {m}
    0.10517586,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -20.2343733,             !- Vertex 4 X-coordinate {m}
    0.10517586,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10005,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft_Floor_0_0_10003,  !- Building Surface Name
    1st%plenvm:1st%plenvm_Ceiling_1_3_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.71239728,            !- Vertex 1 X-coordinate {m}
    -.71008291,              !- Vertex 1 Y-coordinate {m}
    0.5112,                  !- Vertex 1 Z-coordinate {m}
    -20.2343733,             !- Vertex 2 X-coordinate {m}
    -.71008291,              !- Vertex 2 Y-coordinate {m}
    0.5112,                  !- Vertex 2 Z-coordinate {m}
    -20.2343733,             !- Vertex 3 X-coordinate {m}
    0.10517586,              !- Vertex 3 Y-coordinate {m}
    0.5112,                  !- Vertex 3 Z-coordinate {m}
    -16.71239728,            !- Vertex 4 X-coordinate {m}
    0.10517586,              !- Vertex 4 Y-coordinate {m}
    0.5112;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_4_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    19,                      !- Construction Name
    1ST%FLOOR:1st%Conference_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.235182642,           !- Vertex 1 X-coordinate {m}
    -.7140829056,            !- Vertex 1 Y-coordinate {m}
    3.7732,                  !- Vertex 1 Z-coordinate {m}
    -20.2273743016,          !- Vertex 2 X-coordinate {m}
    -6.0998866454,           !- Vertex 2 Y-coordinate {m}
    3.7732,                  !- Vertex 2 Z-coordinate {m}
    -20.2273743016,          !- Vertex 3 X-coordinate {m}
    -6.0998866454,           !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    -20.235182642,           !- Vertex 4 X-coordinate {m}
    -.7140829056,            !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Conference_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2334714307,          !- Vertex 1 X-coordinate {m}
    -1.8943910652,           !- Vertex 1 Y-coordinate {m}
    3.1427,                  !- Vertex 1 Z-coordinate {m}
    -20.2312604875,          !- Vertex 2 X-coordinate {m}
    -3.4193894625,           !- Vertex 2 Y-coordinate {m}
    3.1427,                  !- Vertex 2 Z-coordinate {m}
    -20.2312604875,          !- Vertex 3 X-coordinate {m}
    -3.4193894625,           !- Vertex 3 Y-coordinate {m}
    3.6887,                  !- Vertex 3 Z-coordinate {m}
    -20.2334714307,          !- Vertex 4 X-coordinate {m}
    -1.8943910652,           !- Vertex 4 Y-coordinate {m}
    3.6887;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_4_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Conference_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2334714307,          !- Vertex 1 X-coordinate {m}
    -1.8943910652,           !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    -20.2312604875,          !- Vertex 2 X-coordinate {m}
    -3.4193894625,           !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    -20.2312604875,          !- Vertex 3 X-coordinate {m}
    -3.4193894625,           !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    -20.2334714307,          !- Vertex 4 X-coordinate {m}
    -1.8943910652,           !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Conference_Wall_4_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Conference_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2334714307,          !- Vertex 1 X-coordinate {m}
    -1.8943910652,           !- Vertex 1 Y-coordinate {m}
    2.1547,                  !- Vertex 1 Z-coordinate {m}
    -20.2312604875,          !- Vertex 2 X-coordinate {m}
    -3.4193894625,           !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    -20.2312604875,          !- Vertex 3 X-coordinate {m}
    -3.4193894625,           !- Vertex 3 Y-coordinate {m}
    2.9777,                  !- Vertex 3 Z-coordinate {m}
    -20.2334714307,          !- Vertex 4 X-coordinate {m}
    -1.8943910652,           !- Vertex 4 Y-coordinate {m}
    2.9777;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Conference_Partition_7_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Conference_Partition_7_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_0_0_0_0_Door_10020,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -2.33006164,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    -16.3599097828,          !- Vertex 2 X-coordinate {m}
    -1.31006164,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    -16.3599097828,          !- Vertex 3 X-coordinate {m}
    -1.31006164,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -2.33006164,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_0_0_0_0_Door_10020,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Partition_4_0_10018,  !- Building Surface Name
    1ST%FLOOR:1st%Conference_Partition_7_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.3599097828,          !- Vertex 1 X-coordinate {m}
    -1.31006164,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    -16.3599097828,          !- Vertex 2 X-coordinate {m}
    -2.33006164,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    -16.3599097828,          !- Vertex 3 X-coordinate {m}
    -2.33006164,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    -16.3599097828,          !- Vertex 4 X-coordinate {m}
    -1.31006164,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_21_0_0_0_0_0_Door_10023,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -3.14763456,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -1.16763456,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -1.16763456,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -3.14763456,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_21_0_0_0_0_0_Door_10023,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_21_0_10021,  !- Building Surface Name
    1ST%FLOOR:1st%Research%Open%NE_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.6328482305,            !- Vertex 1 X-coordinate {m}
    -1.16763456,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    6.6328482305,            !- Vertex 2 X-coordinate {m}
    -3.14763456,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    6.6328482305,            !- Vertex 3 X-coordinate {m}
    -3.14763456,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    6.6328482305,            !- Vertex 4 X-coordinate {m}
    -1.16763456,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.64416221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.9777000036,            !- Vertex 1 Z-coordinate {m}
    1.18916221,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.9777000036,            !- Vertex 2 Z-coordinate {m}
    1.18916221,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6787000036,            !- Vertex 3 Z-coordinate {m}
    2.64416221,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6787000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.02416221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    3.1327000036,            !- Vertex 1 Z-coordinate {m}
    -.50083779,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    3.1327000036,            !- Vertex 2 Z-coordinate {m}
    -.50083779,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6787000036,            !- Vertex 3 Z-coordinate {m}
    1.02416221,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6787000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.66583779,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    3.1327000036,            !- Vertex 1 Z-coordinate {m}
    -2.15583779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    3.1327000036,            !- Vertex 2 Z-coordinate {m}
    -2.15583779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6787000036,            !- Vertex 3 Z-coordinate {m}
    -.66583779,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6787000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.66583779,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    1.6037000036,            !- Vertex 1 Z-coordinate {m}
    -2.15583779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    1.6037000036,            !- Vertex 2 Z-coordinate {m}
    -2.15583779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.1497000036,            !- Vertex 3 Z-coordinate {m}
    -.66583779,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.1497000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.02416221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.3147000036,            !- Vertex 1 Z-coordinate {m}
    -2.15583779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.3147000036,            !- Vertex 2 Z-coordinate {m}
    -2.15583779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.9677000036,            !- Vertex 3 Z-coordinate {m}
    1.02416221,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.9677000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.02416221,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    1.6037000036,            !- Vertex 1 Z-coordinate {m}
    -.50083779,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    1.6037000036,            !- Vertex 2 Z-coordinate {m}
    -.50083779,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.1497000036,            !- Vertex 3 Z-coordinate {m}
    1.02416221,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.1497000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Wall_5_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.32283779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.9797000036,            !- Vertex 1 Z-coordinate {m}
    -3.1201049,              !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.9797000036,            !- Vertex 2 Z-coordinate {m}
    -3.1201049,              !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6767000036,            !- Vertex 3 Z-coordinate {m}
    -2.32283779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6767000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_0_0_0_0_Door_10027,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.65534823,              !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    6.56934823,              !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    6.56934823,              !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    5.65534823,              !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_0_0_0_0_Door_10027,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Phone%Booth_Partition_3_0_10025,  !- Building Surface Name
    1ST%FLOOR:1st%Research%Open%NE_Partition_9_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.56934823,              !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    5.65534823,              !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    5.65534823,              !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    6.56934823,              !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0_0_0_1_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0,  !- Building Surface Name
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_0_0_0_0_Hole_10033,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.99566221,              !- Vertex 1 X-coordinate {m}
    -.45213456,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.0765309733,            !- Vertex 2 X-coordinate {m}
    -.45213456,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.0765309733,            !- Vertex 3 X-coordinate {m}
    5.74221323,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    3.99566221,              !- Vertex 4 X-coordinate {m}
    5.74221323,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_0_0_0_0_Hole_10033,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%North_Floor_0_0_10031,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_4_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.0765309733,            !- Vertex 1 X-coordinate {m}
    -.45213456,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    3.99566221,              !- Vertex 2 X-coordinate {m}
    -.45213456,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    3.99566221,              !- Vertex 3 X-coordinate {m}
    5.74221323,              !- Vertex 3 Y-coordinate {m}
    4.4222,                  !- Vertex 3 Z-coordinate {m}
    9.0765309733,            !- Vertex 4 X-coordinate {m}
    5.74221323,              !- Vertex 4 Y-coordinate {m}
    4.4222;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10037,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.0487859089,           !- Vertex 1 X-coordinate {m}
    2.4221764976,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    19.0487859089,           !- Vertex 2 X-coordinate {m}
    3.4035951572,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    17.9083812082,           !- Vertex 3 X-coordinate {m}
    5.1995359559,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10037,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.0487859089,           !- Vertex 1 X-coordinate {m}
    2.4221764976,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    17.9083812082,           !- Vertex 2 X-coordinate {m}
    5.1995359559,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    19.0487859089,           !- Vertex 3 X-coordinate {m}
    3.4035951572,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_1_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10038,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    21.1587859089,           !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    21.1587859089,           !- Vertex 2 X-coordinate {m}
    2.4221764976,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    19.0487859089,           !- Vertex 3 X-coordinate {m}
    2.4221764976,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10038,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_1_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    21.1587859089,           !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    19.0487859089,           !- Vertex 2 X-coordinate {m}
    2.4221764976,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    21.1587859089,           !- Vertex 3 X-coordinate {m}
    2.4221764976,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_2_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10039,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    21.1587859089,           !- Vertex 2 X-coordinate {m}
    -.01693664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    19.0487859089,           !- Vertex 3 X-coordinate {m}
    2.4221764976,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10039,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_2_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    21.1587859089,           !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.8546264668,            !- Vertex 2 X-coordinate {m}
    -.01693664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    19.0487859089,           !- Vertex 3 X-coordinate {m}
    2.4221764976,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_3_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10040,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    19.0487859089,           !- Vertex 2 X-coordinate {m}
    2.4221764976,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    17.9083812082,           !- Vertex 3 X-coordinate {m}
    5.1995359559,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10040,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_3_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    19.0487859089,           !- Vertex 1 X-coordinate {m}
    2.4221764976,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.8546264668,            !- Vertex 2 X-coordinate {m}
    -.01693664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    17.9083812082,           !- Vertex 3 X-coordinate {m}
    5.1995359559,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_4_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10041,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    17.9083812082,           !- Vertex 2 X-coordinate {m}
    5.1995359559,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    16.7758582544,           !- Vertex 3 X-coordinate {m}
    4.4833972785,            !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10041,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_4_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    16.7758582544,           !- Vertex 1 X-coordinate {m}
    4.4833972785,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    17.9083812082,           !- Vertex 2 X-coordinate {m}
    5.1995359559,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.8546264668,            !- Vertex 3 X-coordinate {m}
    -.01693664,              !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_5_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10042,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    16.7758582544,           !- Vertex 2 X-coordinate {m}
    4.4833972785,            !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    15.0801407673,           !- Vertex 3 X-coordinate {m}
    7.006604893,             !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10042,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_5_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    16.7758582544,           !- Vertex 1 X-coordinate {m}
    4.4833972785,            !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.8546264668,            !- Vertex 2 X-coordinate {m}
    -.01693664,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    15.0801407673,           !- Vertex 3 X-coordinate {m}
    7.006604893,             !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_6_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10043,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    15.0801407673,           !- Vertex 2 X-coordinate {m}
    7.006604893,             !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    14.0783761497,           !- Vertex 3 X-coordinate {m}
    6.42439089,              !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10043,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_6_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    14.0783761497,           !- Vertex 2 X-coordinate {m}
    6.42439089,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    15.0801407673,           !- Vertex 3 X-coordinate {m}
    7.006604893,             !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_7_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10044,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    14.0783761497,           !- Vertex 2 X-coordinate {m}
    6.42439089,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    9.8560330433,            !- Vertex 3 X-coordinate {m}
    6.42439089,              !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_0_0_0_0_Hole_10044,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Floor_0_0_10035,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Ceiling_1_7_0_7_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    9.8546264668,            !- Vertex 1 X-coordinate {m}
    -.01693664,              !- Vertex 1 Y-coordinate {m}
    4.4222,                  !- Vertex 1 Z-coordinate {m}
    9.8560330433,            !- Vertex 2 X-coordinate {m}
    6.42439089,              !- Vertex 2 Y-coordinate {m}
    4.4222,                  !- Vertex 2 Z-coordinate {m}
    14.0783761497,           !- Vertex 3 X-coordinate {m}
    6.42439089,              !- Vertex 3 Y-coordinate {m}
    4.4222;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -4.01259745,             !- Vertex 1 Y-coordinate {m}
    3.1157,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -2.34055931,             !- Vertex 2 Y-coordinate {m}
    3.1157,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -2.34055931,             !- Vertex 3 Y-coordinate {m}
    3.6957,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -4.01259745,             !- Vertex 4 Y-coordinate {m}
    3.6957;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -2.21155931,             !- Vertex 1 Y-coordinate {m}
    3.1137,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -.53552117,              !- Vertex 2 Y-coordinate {m}
    3.1137,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -.53552117,              !- Vertex 3 Y-coordinate {m}
    3.6977,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -2.21155931,             !- Vertex 4 Y-coordinate {m}
    3.6977;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -4.01259745,             !- Vertex 1 Y-coordinate {m}
    0.5767,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -2.34055931,             !- Vertex 2 Y-coordinate {m}
    0.5767,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -2.34055931,             !- Vertex 3 Y-coordinate {m}
    2.9847,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -4.01259745,             !- Vertex 4 Y-coordinate {m}
    2.9847;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -2.20955931,             !- Vertex 1 Y-coordinate {m}
    0.5767,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -.53752117,              !- Vertex 2 Y-coordinate {m}
    0.5767,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -.53752117,              !- Vertex 3 Y-coordinate {m}
    2.9847,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -2.20955931,             !- Vertex 4 Y-coordinate {m}
    2.9847;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -.40652117,              !- Vertex 1 Y-coordinate {m}
    0.5767,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    0.44247883,              !- Vertex 2 Y-coordinate {m}
    0.5767,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    0.44247883,              !- Vertex 3 Y-coordinate {m}
    3.6957,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -.40652117,              !- Vertex 4 Y-coordinate {m}
    3.6957;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    0.57147883,              !- Vertex 1 Y-coordinate {m}
    3.1137,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    2.42447883,              !- Vertex 2 Y-coordinate {m}
    3.1137,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    2.42447883,              !- Vertex 3 Y-coordinate {m}
    3.6977,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    0.57147883,              !- Vertex 4 Y-coordinate {m}
    3.6977;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    0.57347883,              !- Vertex 1 Y-coordinate {m}
    3.8267,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    2.42247883,              !- Vertex 2 Y-coordinate {m}
    3.8267,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    2.42247883,              !- Vertex 3 Y-coordinate {m}
    4.3567,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    0.57347883,              !- Vertex 4 Y-coordinate {m}
    4.3567;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    0.57347883,              !- Vertex 1 Y-coordinate {m}
    0.5767,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    1.43247883,              !- Vertex 2 Y-coordinate {m}
    0.5767,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    1.43247883,              !- Vertex 3 Y-coordinate {m}
    2.9847,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    0.57347883,              !- Vertex 4 Y-coordinate {m}
    2.9847;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    1.56347883,              !- Vertex 1 Y-coordinate {m}
    0.5767,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    2.42247883,              !- Vertex 2 Y-coordinate {m}
    0.5767,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    2.42247883,              !- Vertex 3 Y-coordinate {m}
    2.9847,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    1.56347883,              !- Vertex 4 Y-coordinate {m}
    2.9847;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_2_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    35,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_4_2_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    29.6948360504,           !- Vertex 1 X-coordinate {m}
    2.87697883,              !- Vertex 1 Y-coordinate {m}
    4.4202,                  !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    5.24857883,              !- Vertex 2 Y-coordinate {m}
    4.3644386373,            !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    5.24857883,              !- Vertex 3 Y-coordinate {m}
    4.4202;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_4_2_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    35,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_4_2_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    29.6948360504,           !- Vertex 1 X-coordinate {m}
    2.87697883,              !- Vertex 1 Y-coordinate {m}
    2.125062581,             !- Vertex 1 Z-coordinate {m}
    29.6948360504,           !- Vertex 2 X-coordinate {m}
    5.24857883,              !- Vertex 2 Y-coordinate {m}
    4.3644386373,            !- Vertex 2 Z-coordinate {m}
    29.6948360504,           !- Vertex 3 X-coordinate {m}
    2.87697883,              !- Vertex 3 Y-coordinate {m}
    4.4202;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_11_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_11_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Corridor_Partition_2_0_0_0_0_0_Door_10057,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.4352064683,           !- Vertex 1 X-coordinate {m}
    9.5474813437,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    18.560793704,            !- Vertex 2 X-coordinate {m}
    9.042008973,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    18.560793704,            !- Vertex 3 X-coordinate {m}
    9.042008973,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    19.4352064683,           !- Vertex 4 X-coordinate {m}
    9.5474813437,            !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_2_0_0_0_0_0_Door_10057,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Corridor_Partition_2_0_10055,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_11_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.560793704,            !- Vertex 1 X-coordinate {m}
    9.042008973,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    19.4352064683,           !- Vertex 2 X-coordinate {m}
    9.5474813437,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    19.4352064683,           !- Vertex 3 X-coordinate {m}
    9.5474813437,            !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    18.560793704,            !- Vertex 4 X-coordinate {m}
    9.042008973,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_12_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_12_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Corridor_Partition_11_0_0_0_0_0_Door_10059,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.765018082,            !- Vertex 1 X-coordinate {m}
    6.9215213015,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    14.264232323,            !- Vertex 2 X-coordinate {m}
    7.7986265537,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    14.264232323,            !- Vertex 3 X-coordinate {m}
    7.7986265537,            !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    14.765018082,            !- Vertex 4 X-coordinate {m}
    6.9215213015,            !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_11_0_0_0_0_0_Door_10059,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Corridor_Partition_11_0_10057,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_12_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.264232323,            !- Vertex 1 X-coordinate {m}
    7.7986265537,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    14.765018082,            !- Vertex 2 X-coordinate {m}
    6.9215213015,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    14.765018082,            !- Vertex 3 X-coordinate {m}
    6.9215213015,            !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    14.264232323,            !- Vertex 4 X-coordinate {m}
    7.7986265537,            !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_15_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_15_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Edctn%Strg_Partition_9_0_0_0_0_0_Door_10063,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.28198094,             !- Vertex 1 X-coordinate {m}
    7.687218573,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    10.27198094,             !- Vertex 2 X-coordinate {m}
    7.687218573,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    10.27198094,             !- Vertex 3 X-coordinate {m}
    7.687218573,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    11.28198094,             !- Vertex 4 X-coordinate {m}
    7.687218573,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Partition_9_0_0_0_0_0_Door_10063,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg_Partition_9_0_10061,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_15_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.27198094,             !- Vertex 1 X-coordinate {m}
    7.687218573,             !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    11.28198094,             !- Vertex 2 X-coordinate {m}
    7.687218573,             !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    11.28198094,             !- Vertex 3 X-coordinate {m}
    7.687218573,             !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    10.27198094,             !- Vertex 4 X-coordinate {m}
    7.687218573,             !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_17_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_17_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_2_0_0_0_0_0_Door_10066,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.2699215834,            !- Vertex 1 X-coordinate {m}
    7.21240958,              !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    8.2699215834,            !- Vertex 2 X-coordinate {m}
    6.29840958,              !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    8.2699215834,            !- Vertex 3 X-coordinate {m}
    6.29840958,              !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    8.2699215834,            !- Vertex 4 X-coordinate {m}
    7.21240958,              !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_2_0_0_0_0_0_Door_10066,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01_Partition_2_0_10064,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_17_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.2699215834,            !- Vertex 1 X-coordinate {m}
    6.29840958,              !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    8.2699215834,            !- Vertex 2 X-coordinate {m}
    7.21240958,              !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    8.2699215834,            !- Vertex 3 X-coordinate {m}
    7.21240958,              !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    8.2699215834,            !- Vertex 4 X-coordinate {m}
    6.29840958,              !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.89121325,              !- Vertex 1 Y-coordinate {m}
    2.1911999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.35006164,              !- Vertex 2 Y-coordinate {m}
    2.1911999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.35006164,              !- Vertex 3 Y-coordinate {m}
    2.9316999988,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.89121325,              !- Vertex 4 Y-coordinate {m}
    2.9316999988;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.88921325,              !- Vertex 1 Y-coordinate {m}
    3.6331999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.34806164,              !- Vertex 2 Y-coordinate {m}
    3.6331999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.34806164,              !- Vertex 3 Y-coordinate {m}
    4.3802,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.88921325,              !- Vertex 4 Y-coordinate {m}
    4.3802;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.89121325,              !- Vertex 1 Y-coordinate {m}
    1.5611999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    4.39121325,              !- Vertex 2 Y-coordinate {m}
    1.5611999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    4.39121325,              !- Vertex 3 Y-coordinate {m}
    2.1111999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.89121325,              !- Vertex 4 Y-coordinate {m}
    2.1111999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    4.31121325,              !- Vertex 1 Y-coordinate {m}
    1.5611999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    2.81121325,              !- Vertex 2 Y-coordinate {m}
    1.5611999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    2.81121325,              !- Vertex 3 Y-coordinate {m}
    2.1111999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    4.31121325,              !- Vertex 4 Y-coordinate {m}
    2.1111999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    2.73121325,              !- Vertex 1 Y-coordinate {m}
    1.5611999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    1.23121325,              !- Vertex 2 Y-coordinate {m}
    1.5611999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    1.23121325,              !- Vertex 3 Y-coordinate {m}
    2.1111999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    2.73121325,              !- Vertex 4 Y-coordinate {m}
    2.1111999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    1.1509169554,            !- Vertex 1 Y-coordinate {m}
    1.5611999976,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.3490830446,            !- Vertex 2 Y-coordinate {m}
    1.5611999976,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.3490830446,            !- Vertex 3 Y-coordinate {m}
    2.1111999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    1.1509169554,            !- Vertex 4 Y-coordinate {m}
    2.1111999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.89121325,              !- Vertex 1 Y-coordinate {m}
    3.0116999988,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    4.39121325,              !- Vertex 2 Y-coordinate {m}
    3.0116999988,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    4.39121325,              !- Vertex 3 Y-coordinate {m}
    3.5511999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.89121325,              !- Vertex 4 Y-coordinate {m}
    3.5511999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    4.31121325,              !- Vertex 1 Y-coordinate {m}
    3.0116999988,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    2.81121325,              !- Vertex 2 Y-coordinate {m}
    3.0116999988,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    2.81121325,              !- Vertex 3 Y-coordinate {m}
    3.5511999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    4.31121325,              !- Vertex 4 Y-coordinate {m}
    3.5511999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    2.73121325,              !- Vertex 1 Y-coordinate {m}
    3.0116999988,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    1.23121325,              !- Vertex 2 Y-coordinate {m}
    3.0116999988,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    1.23121325,              !- Vertex 3 Y-coordinate {m}
    3.5511999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    2.73121325,              !- Vertex 4 Y-coordinate {m}
    3.5511999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Wall_19_1_0_9_0_9_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Wall_19_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    1.15121325,              !- Vertex 1 Y-coordinate {m}
    3.0116999988,            !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.34878675,              !- Vertex 2 Y-coordinate {m}
    3.0116999988,            !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.34878675,              !- Vertex 3 Y-coordinate {m}
    3.5511999976,            !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    1.15121325,              !- Vertex 4 Y-coordinate {m}
    3.5511999976;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_23_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_23_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Classroom_Partition_10_0_0_0_0_0_Win_10070,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.75441716,             !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    2.9547,                  !- Vertex 1 Z-coordinate {m}
    19.8918185444,           !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    2.9547,                  !- Vertex 2 Z-coordinate {m}
    19.8918185444,           !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    3.5377,                  !- Vertex 3 Z-coordinate {m}
    10.75441716,             !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    3.5377;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_10_0_0_0_0_0_Win_10070,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    1ST%FLOOR:1st%Classroom_Partition_10_0_10068,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_23_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.8918185444,           !- Vertex 1 X-coordinate {m}
    -3.2617455266,           !- Vertex 1 Y-coordinate {m}
    2.9547,                  !- Vertex 1 Z-coordinate {m}
    10.75441716,             !- Vertex 2 X-coordinate {m}
    -3.2617455266,           !- Vertex 2 Y-coordinate {m}
    2.9547,                  !- Vertex 2 Z-coordinate {m}
    10.75441716,             !- Vertex 3 X-coordinate {m}
    -3.2617455266,           !- Vertex 3 Y-coordinate {m}
    3.5377,                  !- Vertex 3 Z-coordinate {m}
    19.8918185444,           !- Vertex 4 X-coordinate {m}
    -3.2617455266,           !- Vertex 4 Y-coordinate {m}
    3.5377;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_25_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_25_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Classroom_Partition_8_0_0_0_0_0_Door_10073,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.42105014,             !- Vertex 1 X-coordinate {m}
    -4.4538789796,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    22.40105014,             !- Vertex 2 X-coordinate {m}
    -4.4538789796,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    22.40105014,             !- Vertex 3 X-coordinate {m}
    -4.4538789796,           !- Vertex 3 Y-coordinate {m}
    2.9412,                  !- Vertex 3 Z-coordinate {m}
    20.42105014,             !- Vertex 4 X-coordinate {m}
    -4.4538789796,           !- Vertex 4 Y-coordinate {m}
    2.9412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Partition_8_0_0_0_0_0_Door_10073,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Classroom_Partition_8_0_10071,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_25_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.40105014,             !- Vertex 1 X-coordinate {m}
    -4.4538789796,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    20.42105014,             !- Vertex 2 X-coordinate {m}
    -4.4538789796,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    20.42105014,             !- Vertex 3 X-coordinate {m}
    -4.4538789796,           !- Vertex 3 Y-coordinate {m}
    2.9412,                  !- Vertex 3 Z-coordinate {m}
    22.40105014,             !- Vertex 4 X-coordinate {m}
    -4.4538789796,           !- Vertex 4 Y-coordinate {m}
    2.9412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Lobby_Partition_29_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Lobby_Partition_29_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Vestibule_Partition_3_0_0_0_0_0_Win_10078,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.74449815,             !- Vertex 1 X-coordinate {m}
    -4.0780974539,           !- Vertex 1 Y-coordinate {m}
    0.8532,                  !- Vertex 1 Z-coordinate {m}
    27.33150345,             !- Vertex 2 X-coordinate {m}
    -4.0780974539,           !- Vertex 2 Y-coordinate {m}
    0.8532,                  !- Vertex 2 Z-coordinate {m}
    27.33150345,             !- Vertex 3 X-coordinate {m}
    -4.0780974539,           !- Vertex 3 Y-coordinate {m}
    4.3802,                  !- Vertex 3 Z-coordinate {m}
    24.74449815,             !- Vertex 4 X-coordinate {m}
    -4.0780974539,           !- Vertex 4 Y-coordinate {m}
    4.3802;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Partition_3_0_0_0_0_0_Win_10078,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Partition_3_0_10076,  !- Building Surface Name
    1ST%FLOOR:1st%Lobby_Partition_29_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.33150345,             !- Vertex 1 X-coordinate {m}
    -4.0780974539,           !- Vertex 1 Y-coordinate {m}
    0.8532,                  !- Vertex 1 Z-coordinate {m}
    24.74449815,             !- Vertex 2 X-coordinate {m}
    -4.0780974539,           !- Vertex 2 Y-coordinate {m}
    0.8532,                  !- Vertex 2 Z-coordinate {m}
    24.74449815,             !- Vertex 3 X-coordinate {m}
    -4.0780974539,           !- Vertex 3 Y-coordinate {m}
    4.3802,                  !- Vertex 3 Z-coordinate {m}
    27.33150345,             !- Vertex 4 X-coordinate {m}
    -4.0780974539,           !- Vertex 4 Y-coordinate {m}
    4.3802;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_2_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    49,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft_Wall_2_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.7103972828,          !- Vertex 1 X-coordinate {m}
    -.38806164,              !- Vertex 1 Y-coordinate {m}
    3.7732,                  !- Vertex 1 Z-coordinate {m}
    -16.7103972828,          !- Vertex 2 X-coordinate {m}
    0.10517586,              !- Vertex 2 Y-coordinate {m}
    3.7732,                  !- Vertex 2 Z-coordinate {m}
    -16.7103972828,          !- Vertex 3 X-coordinate {m}
    0.10517586,              !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    -16.7103972828,          !- Vertex 4 X-coordinate {m}
    -.38806164,              !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_3_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    49,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.71239728,            !- Vertex 1 X-coordinate {m}
    0.1071758565,            !- Vertex 1 Y-coordinate {m}
    3.7732,                  !- Vertex 1 Z-coordinate {m}
    -20.2343733,             !- Vertex 2 X-coordinate {m}
    0.1071758565,            !- Vertex 2 Y-coordinate {m}
    3.7732,                  !- Vertex 2 Z-coordinate {m}
    -20.2343733,             !- Vertex 3 X-coordinate {m}
    0.1071758565,            !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    -16.71239728,            !- Vertex 4 X-coordinate {m}
    0.1071758565,            !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%HVAC%Shaft_Wall_4_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    49,                      !- Construction Name
    1ST%FLOOR:1st%HVAC%Shaft_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2363704037,          !- Vertex 1 X-coordinate {m}
    0.1051758634,            !- Vertex 1 Y-coordinate {m}
    3.7732,                  !- Vertex 1 Z-coordinate {m}
    -20.2351884412,          !- Vertex 2 X-coordinate {m}
    -.7100829098,            !- Vertex 2 Y-coordinate {m}
    3.7732,                  !- Vertex 2 Z-coordinate {m}
    -20.2351884412,          !- Vertex 3 X-coordinate {m}
    -.7100829098,            !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    -20.2363704037,          !- Vertex 4 X-coordinate {m}
    0.1051758634,            !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.4169652172,           !- Vertex 1 X-coordinate {m}
    -12.17406389,            !- Vertex 1 Y-coordinate {m}
    1.4457,                  !- Vertex 1 Z-coordinate {m}
    24.4169652172,           !- Vertex 2 X-coordinate {m}
    -11.20306389,            !- Vertex 2 Y-coordinate {m}
    1.4457,                  !- Vertex 2 Z-coordinate {m}
    24.4169652172,           !- Vertex 3 X-coordinate {m}
    -11.20306389,            !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    24.4169652172,           !- Vertex 4 X-coordinate {m}
    -12.17406389,            !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_2_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    19,                      !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.4169652172,           !- Vertex 1 X-coordinate {m}
    -12.25656389,            !- Vertex 1 Y-coordinate {m}
    3.7832,                  !- Vertex 1 Z-coordinate {m}
    24.4169652172,           !- Vertex 2 X-coordinate {m}
    -7.28211489,             !- Vertex 2 Y-coordinate {m}
    3.7832,                  !- Vertex 2 Z-coordinate {m}
    24.4169652172,           !- Vertex 3 X-coordinate {m}
    -7.28211489,             !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    24.4169652172,           !- Vertex 4 X-coordinate {m}
    -12.25656389,            !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    19,                      !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.97142507,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.7832,                  !- Vertex 1 Z-coordinate {m}
    24.41496522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.7832,                  !- Vertex 2 Z-coordinate {m}
    24.41496522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    8.97142507,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.80846522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    19.30846522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    19.30846522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    17.80846522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.47346522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    20.95346522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    20.95346522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    19.47346522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.80846522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1547,                  !- Vertex 1 Z-coordinate {m}
    20.95346522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    20.95346522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877,                  !- Vertex 3 Z-coordinate {m}
    17.80846522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9877;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.80846522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    19.30846522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    19.30846522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    17.80846522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.47346522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    20.95346522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    20.95346522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    19.47346522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.12046522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0057,                  !- Vertex 1 Z-coordinate {m}
    24.33246522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0057,                  !- Vertex 2 Z-coordinate {m}
    24.33246522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    21.12046522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.62146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0037,                  !- Vertex 1 Z-coordinate {m}
    17.64346522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0037,                  !- Vertex 2 Z-coordinate {m}
    17.64346522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    14.62146522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.31346522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.5957,                  !- Vertex 1 Z-coordinate {m}
    12.15446522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.5957,                  !- Vertex 2 Z-coordinate {m}
    12.15446522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.5567,                  !- Vertex 3 Z-coordinate {m}
    11.31346522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.5567;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_9_0_9_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.31146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    12.79146522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    12.79146522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    11.31146522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_10_0_10_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.96646522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    14.45646522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    14.45646522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    12.96646522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_11_0_11_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.96646522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    14.45646522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    14.45646522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    12.96646522,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_12_0_12_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.05392507,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0057,                  !- Vertex 1 Z-coordinate {m}
    11.14446522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0057,                  !- Vertex 2 Z-coordinate {m}
    11.14446522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    9.05392507,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_13_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    12.32146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.7237,                  !- Vertex 1 Z-coordinate {m}
    14.45646522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    14.45646522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_14_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    11.31146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.9877,                  !- Vertex 1 Z-coordinate {m}
    12.32146522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.7237,                  !- Vertex 2 Z-coordinate {m}
    14.45646522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_15_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    12.80146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1547,                  !- Vertex 1 Z-coordinate {m}
    14.45646522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    12.32146522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.7237;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_16_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    12.80146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    12.80146522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    12.32146522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.7237;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_17_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    11.31146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.7237,                  !- Vertex 1 Z-coordinate {m}
    12.32146522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.7237,                  !- Vertex 2 Z-coordinate {m}
    11.31146522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Classroom_Wall_14_0_0_18_0_13_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Classroom_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    12.32146522,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    12.80146522,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    12.32146522,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.7237;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -6.85118247,             !- Vertex 1 Y-coordinate {m}
    3.0922,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -4.12009745,             !- Vertex 2 Y-coordinate {m}
    3.0922,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -4.12009745,             !- Vertex 3 Y-coordinate {m}
    3.7192,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -6.85118247,             !- Vertex 4 Y-coordinate {m}
    3.7192;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3735034511,           !- Vertex 1 X-coordinate {m}
    -6.85118247,             !- Vertex 1 Y-coordinate {m}
    0.5532,                  !- Vertex 1 Z-coordinate {m}
    27.3735034511,           !- Vertex 2 X-coordinate {m}
    -4.12009745,             !- Vertex 2 Y-coordinate {m}
    0.5532,                  !- Vertex 2 Z-coordinate {m}
    27.3735034511,           !- Vertex 3 X-coordinate {m}
    -4.12009745,             !- Vertex 3 Y-coordinate {m}
    3.0082,                  !- Vertex 3 Z-coordinate {m}
    27.3735034511,           !- Vertex 4 X-coordinate {m}
    -6.85118247,             !- Vertex 4 Y-coordinate {m}
    3.0082;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.2257394239,           !- Vertex 1 X-coordinate {m}
    -6.8931259862,           !- Vertex 1 Y-coordinate {m}
    0.5532,                  !- Vertex 1 Z-coordinate {m}
    26.9517394233,           !- Vertex 2 X-coordinate {m}
    -6.8931713752,           !- Vertex 2 Y-coordinate {m}
    0.5532,                  !- Vertex 2 Z-coordinate {m}
    26.9517394233,           !- Vertex 3 X-coordinate {m}
    -6.8931713752,           !- Vertex 3 Y-coordinate {m}
    2.8892,                  !- Vertex 3 Z-coordinate {m}
    25.2257394239,           !- Vertex 4 X-coordinate {m}
    -6.8931259862,           !- Vertex 4 Y-coordinate {m}
    2.8892;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    27.3315034482,           !- Vertex 1 X-coordinate {m}
    -6.8931813619,           !- Vertex 1 Y-coordinate {m}
    0.5532,                  !- Vertex 1 Z-coordinate {m}
    27.3315034482,           !- Vertex 2 X-coordinate {m}
    -6.8931813619,           !- Vertex 2 Y-coordinate {m}
    4.3802,                  !- Vertex 2 Z-coordinate {m}
    27.0357394233,           !- Vertex 3 X-coordinate {m}
    -6.8931735841,           !- Vertex 3 Y-coordinate {m}
    2.9732;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_2_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.845975399,            !- Vertex 1 X-coordinate {m}
    -6.8931159995,           !- Vertex 1 Y-coordinate {m}
    4.3802,                  !- Vertex 1 Z-coordinate {m}
    27.0357394233,           !- Vertex 2 X-coordinate {m}
    -6.8931735841,           !- Vertex 2 Y-coordinate {m}
    2.9732,                  !- Vertex 2 Z-coordinate {m}
    27.3315034482,           !- Vertex 3 X-coordinate {m}
    -6.8931813619,           !- Vertex 3 Y-coordinate {m}
    4.3802;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_3_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    25.1417394239,           !- Vertex 1 X-coordinate {m}
    -6.8931237772,           !- Vertex 1 Y-coordinate {m}
    2.9732,                  !- Vertex 1 Z-coordinate {m}
    27.0357394233,           !- Vertex 2 X-coordinate {m}
    -6.8931735841,           !- Vertex 2 Y-coordinate {m}
    2.9732,                  !- Vertex 2 Z-coordinate {m}
    24.845975399,            !- Vertex 3 X-coordinate {m}
    -6.8931159995,           !- Vertex 3 Y-coordinate {m}
    4.3802;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_4_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.845975399,            !- Vertex 1 X-coordinate {m}
    -6.8931159995,           !- Vertex 1 Y-coordinate {m}
    0.5532,                  !- Vertex 1 Z-coordinate {m}
    25.1417394239,           !- Vertex 2 X-coordinate {m}
    -6.8931237772,           !- Vertex 2 Y-coordinate {m}
    2.9732,                  !- Vertex 2 Z-coordinate {m}
    24.845975399,            !- Vertex 3 X-coordinate {m}
    -6.8931159995,           !- Vertex 3 Y-coordinate {m}
    4.3802;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_5_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    24.845975399,            !- Vertex 1 X-coordinate {m}
    -6.8931159995,           !- Vertex 1 Y-coordinate {m}
    0.5532,                  !- Vertex 1 Z-coordinate {m}
    25.1417394239,           !- Vertex 2 X-coordinate {m}
    -6.8931237772,           !- Vertex 2 Y-coordinate {m}
    0.5532,                  !- Vertex 2 Z-coordinate {m}
    25.1417394239,           !- Vertex 3 X-coordinate {m}
    -6.8931237772,           !- Vertex 3 Y-coordinate {m}
    2.9732;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0_6_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Vestibule_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    27.0357394233,           !- Vertex 1 X-coordinate {m}
    -6.8931735841,           !- Vertex 1 Y-coordinate {m}
    0.5532,                  !- Vertex 1 Z-coordinate {m}
    27.3315034482,           !- Vertex 2 X-coordinate {m}
    -6.8931813619,           !- Vertex 2 Y-coordinate {m}
    0.5532,                  !- Vertex 2 Z-coordinate {m}
    27.0357394233,           !- Vertex 3 X-coordinate {m}
    -6.8931735841,           !- Vertex 3 Y-coordinate {m}
    2.9732;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Electrical%Room_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Electrical%Room_Partition_4_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Corridor_Partition_5_0_0_0_0_0_Door_10090,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5914913799,           !- Vertex 1 X-coordinate {m}
    12.4236066309,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    22.0966536778,           !- Vertex 2 X-coordinate {m}
    11.5490146958,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    22.0966536778,           !- Vertex 3 X-coordinate {m}
    11.5490146958,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    21.5914913799,           !- Vertex 4 X-coordinate {m}
    12.4236066309,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_5_0_0_0_0_0_Door_10090,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Corridor_Partition_5_0_10088,  !- Building Surface Name
    1ST%FLOOR:1st%Electrical%Room_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.0966536778,           !- Vertex 1 X-coordinate {m}
    11.5490146958,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    21.5914913799,           !- Vertex 2 X-coordinate {m}
    12.4236066309,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    21.5914913799,           !- Vertex 3 X-coordinate {m}
    12.4236066309,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    22.0966536778,           !- Vertex 4 X-coordinate {m}
    11.5490146958,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Restroom_Partition_6_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Corridor_Partition_6_0_0_0_0_0_Door_10098,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.6554833227,           !- Vertex 1 X-coordinate {m}
    9.4678395194,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    16.4476296523,           !- Vertex 2 X-coordinate {m}
    9.9238002552,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    16.4476296523,           !- Vertex 3 X-coordinate {m}
    9.9238002552,            !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    15.6554833227,           !- Vertex 4 X-coordinate {m}
    9.4678395194,            !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_6_0_0_0_0_0_Door_10098,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Corridor_Partition_6_0_10096,  !- Building Surface Name
    1ST%FLOOR:1st%Restroom_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.4476296523,           !- Vertex 1 X-coordinate {m}
    9.9238002552,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    15.6554833227,           !- Vertex 2 X-coordinate {m}
    9.4678395194,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    15.6554833227,           !- Vertex 3 X-coordinate {m}
    9.4678395194,            !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    16.4476296523,           !- Vertex 4 X-coordinate {m}
    9.9238002552,            !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Restroom_Partition_6_0_0_1_0_1_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Restroom_Partition_6_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Corridor_Partition_6_0_0_1_0_1_Door_10099,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.5445549492,           !- Vertex 1 X-coordinate {m}
    12.2819972234,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    21.3367012788,           !- Vertex 2 X-coordinate {m}
    12.7379579592,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    21.3367012788,           !- Vertex 3 X-coordinate {m}
    12.7379579592,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    20.5445549492,           !- Vertex 4 X-coordinate {m}
    12.2819972234,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_6_0_0_1_0_1_Door_10099,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Corridor_Partition_6_0_10096,  !- Building Surface Name
    1ST%FLOOR:1st%Restroom_Partition_6_0_0_1_0_1_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3367012788,           !- Vertex 1 X-coordinate {m}
    12.7379579592,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    20.5445549492,           !- Vertex 2 X-coordinate {m}
    12.2819972234,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    20.5445549492,           !- Vertex 3 X-coordinate {m}
    12.2819972234,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    21.3367012788,           !- Vertex 4 X-coordinate {m}
    12.7379579592,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    57,                      !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.75939728,            !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    0.7652000036,            !- Vertex 1 Z-coordinate {m}
    -15.67339728,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    0.7652000036,            !- Vertex 2 Z-coordinate {m}
    -15.67339728,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.8952000036,            !- Vertex 3 Z-coordinate {m}
    -14.75939728,            !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.8952000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.44993779,            !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    3.1327000036,            !- Vertex 1 Z-coordinate {m}
    -11.97493779,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    3.1327000036,            !- Vertex 2 Z-coordinate {m}
    -11.97493779,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6787000036,            !- Vertex 3 Z-coordinate {m}
    -10.44993779,            !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6787000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.44993779,            !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    1.6037000036,            !- Vertex 1 Z-coordinate {m}
    -11.97493779,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    1.6037000036,            !- Vertex 2 Z-coordinate {m}
    -11.97493779,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.1497000036,            !- Vertex 3 Z-coordinate {m}
    -10.44993779,            !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.1497000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.44993779,            !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.3147000036,            !- Vertex 1 Z-coordinate {m}
    -11.97493779,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.3147000036,            !- Vertex 2 Z-coordinate {m}
    -11.97493779,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.9677000036,            !- Vertex 3 Z-coordinate {m}
    -10.44993779,            !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.9677000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.63607186,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.9797000036,            !- Vertex 1 Z-coordinate {m}
    -10.28293779,            !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.9797000036,            !- Vertex 2 Z-coordinate {m}
    -10.28293779,            !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6767000036,            !- Vertex 3 Z-coordinate {m}
    -9.63607186,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6767000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NW_Partition_5_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Research%Open%NW_Partition_5_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Break%Room_Partition_3_0_0_0_0_0_Hole_10102,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.29640978,            !- Vertex 1 X-coordinate {m}
    -2.720729384,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    -15.02196279,            !- Vertex 2 X-coordinate {m}
    -2.720729384,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    -15.02196279,            !- Vertex 3 X-coordinate {m}
    -2.720729384,            !- Vertex 3 Y-coordinate {m}
    3.2512,                  !- Vertex 3 Z-coordinate {m}
    -16.29640978,            !- Vertex 4 X-coordinate {m}
    -2.720729384,            !- Vertex 4 Y-coordinate {m}
    3.2512;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Partition_3_0_0_0_0_0_Hole_10102,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    1ST%FLOOR:1st%Break%Room_Partition_3_0_10100,  !- Building Surface Name
    1ST%FLOOR:1st%Research%Open%NW_Partition_5_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.02196279,            !- Vertex 1 X-coordinate {m}
    -2.720729384,            !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    -16.29640978,            !- Vertex 2 X-coordinate {m}
    -2.720729384,            !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    -16.29640978,            !- Vertex 3 X-coordinate {m}
    -2.720729384,            !- Vertex 3 Y-coordinate {m}
    3.2512,                  !- Vertex 3 Z-coordinate {m}
    -15.02196279,            !- Vertex 4 X-coordinate {m}
    -2.720729384,            !- Vertex 4 Y-coordinate {m}
    3.2512;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.50783779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    3.1327000036,            !- Vertex 1 Z-coordinate {m}
    -7.03283779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    3.1327000036,            !- Vertex 2 Z-coordinate {m}
    -7.03283779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6787000036,            !- Vertex 3 Z-coordinate {m}
    -5.50783779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6787000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.19783779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    3.1327000036,            !- Vertex 1 Z-coordinate {m}
    -8.72283779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    3.1327000036,            !- Vertex 2 Z-coordinate {m}
    -8.72283779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6787000036,            !- Vertex 3 Z-coordinate {m}
    -7.19783779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6787000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.50783779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    1.6037000036,            !- Vertex 1 Z-coordinate {m}
    -7.03283779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    1.6037000036,            !- Vertex 2 Z-coordinate {m}
    -7.03283779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.1497000036,            !- Vertex 3 Z-coordinate {m}
    -5.50783779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.1497000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.19783779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    1.6037000036,            !- Vertex 1 Z-coordinate {m}
    -8.72283779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    1.6037000036,            !- Vertex 2 Z-coordinate {m}
    -8.72283779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.1497000036,            !- Vertex 3 Z-coordinate {m}
    -7.19783779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.1497000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.50783779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.3147000036,            !- Vertex 1 Z-coordinate {m}
    -8.72283779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.3147000036,            !- Vertex 2 Z-coordinate {m}
    -8.72283779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    2.9677000036,            !- Vertex 3 Z-coordinate {m}
    -5.50783779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    2.9677000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.2891049,              !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.9843394035,            !- Vertex 1 Z-coordinate {m}
    -5.34083779,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.9843394035,            !- Vertex 2 Z-coordinate {m}
    -5.34083779,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6767000036,            !- Vertex 3 Z-coordinate {m}
    -3.2891049,              !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6767000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%NM_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.88983779,             !- Vertex 1 X-coordinate {m}
    -.7770616435,            !- Vertex 1 Y-coordinate {m}
    2.9843394035,            !- Vertex 1 Z-coordinate {m}
    -9.46707186,             !- Vertex 2 X-coordinate {m}
    -.7770616435,            !- Vertex 2 Y-coordinate {m}
    2.9843394035,            !- Vertex 2 Z-coordinate {m}
    -9.46707186,             !- Vertex 3 X-coordinate {m}
    -.7770616435,            !- Vertex 3 Y-coordinate {m}
    3.6767000036,            !- Vertex 3 Z-coordinate {m}
    -8.88983779,             !- Vertex 4 X-coordinate {m}
    -.7770616435,            !- Vertex 4 Y-coordinate {m}
    3.6767000036;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2205266351,          !- Vertex 1 X-coordinate {m}
    -10.8230653915,          !- Vertex 1 Y-coordinate {m}
    1.4457,                  !- Vertex 1 Z-coordinate {m}
    -20.2185679568,          !- Vertex 2 X-coordinate {m}
    -12.1740639716,          !- Vertex 2 Y-coordinate {m}
    1.4457,                  !- Vertex 2 Z-coordinate {m}
    -20.2185679568,          !- Vertex 3 X-coordinate {m}
    -12.1740639716,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    -20.2205266351,          !- Vertex 4 X-coordinate {m}
    -10.8230653915,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_6_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    19,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.2273685024,          !- Vertex 1 X-coordinate {m}
    -6.1038866412,           !- Vertex 1 Y-coordinate {m}
    3.7832,                  !- Vertex 1 Z-coordinate {m}
    -20.2184483484,          !- Vertex 2 X-coordinate {m}
    -12.2565638849,          !- Vertex 2 Y-coordinate {m}
    3.7832,                  !- Vertex 2 Z-coordinate {m}
    -20.2184483484,          !- Vertex 3 X-coordinate {m}
    -12.2565638849,          !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    -20.2273685024,          !- Vertex 4 X-coordinate {m}
    -6.1038866412,           !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    19,                      !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.21644545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.7832,                  !- Vertex 1 Z-coordinate {m}
    -13.11332136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.7832,                  !- Vertex 2 Z-coordinate {m}
    -13.11332136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    -20.21644545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.53894545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4532,                  !- Vertex 1 Z-coordinate {m}
    -18.03294545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4532,                  !- Vertex 2 Z-coordinate {m}
    -18.03294545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9802,                  !- Vertex 3 Z-coordinate {m}
    -19.53894545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9802;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.53894545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1642,                  !- Vertex 1 Z-coordinate {m}
    -18.03294545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1642,                  !- Vertex 2 Z-coordinate {m}
    -18.03294545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9782,                  !- Vertex 3 Z-coordinate {m}
    -19.53894545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9782;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.69994545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    0.6052,                  !- Vertex 1 Z-coordinate {m}
    -14.84794545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    0.6052,                  !- Vertex 2 Z-coordinate {m}
    -14.84794545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.5532,                  !- Vertex 3 Z-coordinate {m}
    -15.69994545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.5532;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.65994545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1642,                  !- Vertex 1 Z-coordinate {m}
    -13.20532136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1642,                  !- Vertex 2 Z-coordinate {m}
    -13.20532136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6872,                  !- Vertex 3 Z-coordinate {m}
    -14.65994545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6872;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.65994545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1662,                  !- Vertex 1 Z-coordinate {m}
    -13.20532136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1662,                  !- Vertex 2 Z-coordinate {m}
    -13.20532136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9762,                  !- Vertex 3 Z-coordinate {m}
    -14.65994545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9762;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.65994545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4552,                  !- Vertex 1 Z-coordinate {m}
    -13.20532136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4552,                  !- Vertex 2 Z-coordinate {m}
    -13.20532136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9782,                  !- Vertex 3 Z-coordinate {m}
    -14.65994545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9782;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.84894545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4532,                  !- Vertex 1 Z-coordinate {m}
    -15.88594545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4532,                  !- Vertex 2 Z-coordinate {m}
    -15.88594545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9782,                  !- Vertex 3 Z-coordinate {m}
    -17.84894545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9782;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.70194545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.7392,                  !- Vertex 1 Z-coordinate {m}
    -14.84594545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.7392,                  !- Vertex 2 Z-coordinate {m}
    -14.84594545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9782,                  !- Vertex 3 Z-coordinate {m}
    -15.70194545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9782;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_9_0_9_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.84894545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1622,                  !- Vertex 1 Z-coordinate {m}
    -14.84594545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1622,                  !- Vertex 2 Z-coordinate {m}
    -14.84594545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6892,                  !- Vertex 3 Z-coordinate {m}
    -17.84894545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6892;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_10_0_10_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.12444545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4552,                  !- Vertex 1 Z-coordinate {m}
    -19.72494545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4552,                  !- Vertex 2 Z-coordinate {m}
    -19.72494545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9762,                  !- Vertex 3 Z-coordinate {m}
    -20.12444545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9762;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_11_0_11_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.12444545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1642,                  !- Vertex 1 Z-coordinate {m}
    -19.72494545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1642,                  !- Vertex 2 Z-coordinate {m}
    -19.72494545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6872,                  !- Vertex 3 Z-coordinate {m}
    -20.12444545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6872;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0_12_0_12_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Break%Room_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.53894545,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1622,                  !- Vertex 1 Z-coordinate {m}
    -18.03294545,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1622,                  !- Vertex 2 Z-coordinate {m}
    -18.03294545,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6892,                  !- Vertex 3 Z-coordinate {m}
    -19.53894545,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6892;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Partition_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Partition_6_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Research%Open%SE_Partition_2_0_0_0_0_0_Win_10114,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -8.15856389,             !- Vertex 1 Y-coordinate {m}
    3.3112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -11.97856389,            !- Vertex 2 Y-coordinate {m}
    3.3112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -11.97856389,            !- Vertex 3 Y-coordinate {m}
    3.9412,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -8.15856389,             !- Vertex 4 Y-coordinate {m}
    3.9412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Partition_2_0_0_0_0_0_Win_10114,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Partition_2_0_10112,  !- Building Surface Name
    1ST%FLOOR:1st%Volunteer%Area_Partition_6_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.1423620527,            !- Vertex 1 X-coordinate {m}
    -11.97856389,            !- Vertex 1 Y-coordinate {m}
    3.3112,                  !- Vertex 1 Z-coordinate {m}
    3.1423620527,            !- Vertex 2 X-coordinate {m}
    -8.15856389,             !- Vertex 2 Y-coordinate {m}
    3.3112,                  !- Vertex 2 Z-coordinate {m}
    3.1423620527,            !- Vertex 3 X-coordinate {m}
    -8.15856389,             !- Vertex 3 Y-coordinate {m}
    3.9412,                  !- Vertex 3 Z-coordinate {m}
    3.1423620527,            !- Vertex 4 X-coordinate {m}
    -11.97856389,            !- Vertex 4 Y-coordinate {m}
    3.9412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    19,                      !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.14436205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.7832,                  !- Vertex 1 Z-coordinate {m}
    8.96742507,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.7832,                  !- Vertex 2 Z-coordinate {m}
    8.96742507,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    3.14436205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.81886205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    6.30886205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    6.30886205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    4.81886205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.47386205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    7.96386205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    7.96386205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    6.47386205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.81886205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1547,                  !- Vertex 1 Z-coordinate {m}
    7.96386205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    7.96386205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877,                  !- Vertex 3 Z-coordinate {m}
    4.81886205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9877;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.81886205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    6.30886205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    6.30886205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    4.81886205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.48386205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    7.96386205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    7.96386205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    6.48386205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.22686205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0057,                  !- Vertex 1 Z-coordinate {m}
    4.65186205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0057,                  !- Vertex 2 Z-coordinate {m}
    4.65186205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    3.22686205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Volunteer%Area_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.13086205,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0057,                  !- Vertex 1 Z-coordinate {m}
    8.88492507,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0057,                  !- Vertex 2 Z-coordinate {m}
    8.88492507,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    8.13086205,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.02682136,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1547,                  !- Vertex 1 Z-coordinate {m}
    -11.52882136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1547,                  !- Vertex 2 Z-coordinate {m}
    -11.52882136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    -13.02682136,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.02682136,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4457,                  !- Vertex 1 Z-coordinate {m}
    -11.52882136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4457,                  !- Vertex 2 Z-coordinate {m}
    -11.52882136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9877,                  !- Vertex 3 Z-coordinate {m}
    -13.02682136,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9877;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.02682136,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1567,                  !- Vertex 1 Z-coordinate {m}
    -11.52882136,            !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1567,                  !- Vertex 2 Z-coordinate {m}
    -11.52882136,            !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9857,                  !- Vertex 3 Z-coordinate {m}
    -13.02682136,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9857;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.02682136,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.8657,                  !- Vertex 1 Z-coordinate {m}
    -9.63607186,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.8657,                  !- Vertex 2 Z-coordinate {m}
    -9.63607186,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.3377,                  !- Vertex 3 Z-coordinate {m}
    -13.02682136,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.3377;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SW_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.35982136,            !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0048725582,            !- Vertex 1 Z-coordinate {m}
    -9.63607186,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0048725582,            !- Vertex 2 Z-coordinate {m}
    -9.63607186,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    -11.35982136,            !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.17482136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    -6.67482136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    -6.67482136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    -8.17482136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.50982136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    -5.02982136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    -5.02982136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    -6.50982136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.17482136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1547,                  !- Vertex 1 Z-coordinate {m}
    -5.02982136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    -5.02982136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877,                  !- Vertex 3 Z-coordinate {m}
    -8.17482136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9877;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.17482136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    -6.67482136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    -6.67482136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    -8.17482136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.50982136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    -5.02982136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    -5.02982136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    -6.50982136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.46707186,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.8657,                  !- Vertex 1 Z-coordinate {m}
    -3.2891049,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.8657,                  !- Vertex 2 Z-coordinate {m}
    -3.2891049,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.3377,                  !- Vertex 3 Z-coordinate {m}
    -9.46707186,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.3377;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.86282136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0093137818,            !- Vertex 1 Z-coordinate {m}
    -3.2891049,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0093137818,            !- Vertex 2 Z-coordinate {m}
    -3.2891049,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    -4.86282136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.46707186,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0093137818,            !- Vertex 1 Z-coordinate {m}
    -8.34182136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0093137818,            !- Vertex 2 Z-coordinate {m}
    -8.34182136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    -9.46707186,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.67782136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    -.17782136,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    -.17782136,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    -1.67782136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.01282136,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    1.4437,                  !- Vertex 1 Z-coordinate {m}
    1.46717864,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    1.4437,                  !- Vertex 2 Z-coordinate {m}
    1.46717864,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    1.9897,                  !- Vertex 3 Z-coordinate {m}
    -.01282136,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    1.9897;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.67782136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    2.1547,                  !- Vertex 1 Z-coordinate {m}
    1.46717864,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    2.1547,                  !- Vertex 2 Z-coordinate {m}
    1.46717864,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    2.9877,                  !- Vertex 3 Z-coordinate {m}
    -1.67782136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    2.9877;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.67782136,             !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    -.17782136,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    -.17782136,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    -1.67782136,             !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.01282136,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.1527,                  !- Vertex 1 Z-coordinate {m}
    1.46717864,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.1527,                  !- Vertex 2 Z-coordinate {m}
    1.46717864,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6987,                  !- Vertex 3 Z-coordinate {m}
    -.01282136,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6987;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.63417864,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0057,                  !- Vertex 1 Z-coordinate {m}
    3.05786205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0057,                  !- Vertex 2 Z-coordinate {m}
    3.05786205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    1.63417864,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.1201049,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.8657,                  !- Vertex 1 Z-coordinate {m}
    3.05786205,              !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.8657,                  !- Vertex 2 Z-coordinate {m}
    3.05786205,              !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    4.3377,                  !- Vertex 3 Z-coordinate {m}
    -3.1201049,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    4.3377;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    1ST%FLOOR:1st%Research%Open%SE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.1201049,              !- Vertex 1 X-coordinate {m}
    -12.2585638855,          !- Vertex 1 Y-coordinate {m}
    3.0057,                  !- Vertex 1 Z-coordinate {m}
    -1.84482136,             !- Vertex 2 X-coordinate {m}
    -12.2585638855,          !- Vertex 2 Y-coordinate {m}
    3.0057,                  !- Vertex 2 Z-coordinate {m}
    -1.84482136,             !- Vertex 3 X-coordinate {m}
    -12.2585638855,          !- Vertex 3 Y-coordinate {m}
    3.6967,                  !- Vertex 3 Z-coordinate {m}
    -3.1201049,              !- Vertex 4 X-coordinate {m}
    -12.2585638855,          !- Vertex 4 Y-coordinate {m}
    3.6967;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_6_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_6_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.7738801075,            !- Vertex 1 X-coordinate {m}
    12.8768074227,           !- Vertex 1 Y-coordinate {m}
    2.9679942361,            !- Vertex 1 Z-coordinate {m}
    2.0644226067,            !- Vertex 2 X-coordinate {m}
    9.5804505977,            !- Vertex 2 Y-coordinate {m}
    2.9679942361,            !- Vertex 2 Z-coordinate {m}
    2.0644226064,            !- Vertex 3 X-coordinate {m}
    9.5804505975,            !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    7.7738801072,            !- Vertex 4 X-coordinate {m}
    12.8768074225,           !- Vertex 4 Y-coordinate {m}
    4.4202;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_7_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_7_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    2.0636905595,            !- Vertex 1 X-coordinate {m}
    9.5777185444,            !- Vertex 1 Y-coordinate {m}
    4.4202,                  !- Vertex 1 Z-coordinate {m}
    3.9408140443,            !- Vertex 2 X-coordinate {m}
    6.3264452966,            !- Vertex 2 Y-coordinate {m}
    1.6539159411,            !- Vertex 2 Z-coordinate {m}
    3.9408140445,            !- Vertex 3 X-coordinate {m}
    6.3264452963,            !- Vertex 3 Y-coordinate {m}
    4.4202;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_7_1_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    1ST%FLOOR:1st%Mchncl%Rm%01_Wall_7_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    2.0636905594,            !- Vertex 1 X-coordinate {m}
    9.5777185446,            !- Vertex 1 Y-coordinate {m}
    2.8222368247,            !- Vertex 1 Z-coordinate {m}
    3.9408140443,            !- Vertex 2 X-coordinate {m}
    6.3264452966,            !- Vertex 2 Y-coordinate {m}
    1.6539159411,            !- Vertex 2 Z-coordinate {m}
    2.0636905595,            !- Vertex 3 X-coordinate {m}
    9.5777185444,            !- Vertex 3 Y-coordinate {m}
    4.4202;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Corridor_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Corridor_Partition_3_0_0,  !- Building Surface Name
    1ST%FLOOR:1st%Elevator%Machine_Partition_4_0_0_0_0_0_Door_10130,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.6243583448,           !- Vertex 1 X-coordinate {m}
    10.2354897488,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    21.49857241,             !- Vertex 2 X-coordinate {m}
    10.7413056917,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    21.49857241,             !- Vertex 3 X-coordinate {m}
    10.7413056917,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    20.6243583448,           !- Vertex 4 X-coordinate {m}
    10.2354897488,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Elevator%Machine_Partition_4_0_0_0_0_0_Door_10130,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    1ST%FLOOR:1st%Elevator%Machine_Partition_4_0_10128,  !- Building Surface Name
    1ST%FLOOR:1st%Corridor_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.49857241,             !- Vertex 1 X-coordinate {m}
    10.7413056917,           !- Vertex 1 Y-coordinate {m}
    0.8112,                  !- Vertex 1 Z-coordinate {m}
    20.6243583448,           !- Vertex 2 X-coordinate {m}
    10.2354897488,           !- Vertex 2 Y-coordinate {m}
    0.8112,                  !- Vertex 2 Z-coordinate {m}
    20.6243583448,           !- Vertex 3 X-coordinate {m}
    10.2354897488,           !- Vertex 3 Y-coordinate {m}
    3.2412,                  !- Vertex 3 Z-coordinate {m}
    21.49857241,             !- Vertex 4 X-coordinate {m}
    10.7413056917,           !- Vertex 4 Y-coordinate {m}
    3.2412;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1ST%FLOOR:1st%Edctn%Strg_Wall_6_1_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    59,                      !- Construction Name
    1ST%FLOOR:1st%Edctn%Strg_Wall_6_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.1451568669,           !- Vertex 1 X-coordinate {m}
    14.245864698,            !- Vertex 1 Y-coordinate {m}
    2.9679942361,            !- Vertex 1 Z-coordinate {m}
    7.7773442091,            !- Vertex 2 X-coordinate {m}
    12.8788074227,           !- Vertex 2 Y-coordinate {m}
    2.9679942361,            !- Vertex 2 Z-coordinate {m}
    7.7773442088,            !- Vertex 3 X-coordinate {m}
    12.8788074225,           !- Vertex 3 Y-coordinate {m}
    4.4202,                  !- Vertex 3 Z-coordinate {m}
    10.1451568669,           !- Vertex 4 X-coordinate {m}
    14.245864698,            !- Vertex 4 Y-coordinate {m}
    4.4201999979;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10138,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -20.48893478,            !- Vertex 1 X-coordinate {m}
    0.35917586,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.45839728,            !- Vertex 2 X-coordinate {m}
    -.52506164,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.45839728,            !- Vertex 3 X-coordinate {m}
    0.35917586,              !- Vertex 3 Y-coordinate {m}
    4.7778;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10138,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_10136,  !- Building Surface Name
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.45839728,            !- Vertex 1 X-coordinate {m}
    -.52506164,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.48893478,            !- Vertex 2 X-coordinate {m}
    0.35917586,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.45839728,            !- Vertex 3 X-coordinate {m}
    0.35917586,              !- Vertex 3 Y-coordinate {m}
    4.7778;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0_2_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10139,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -20.48893478,            !- Vertex 1 X-coordinate {m}
    -.74680635,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.40947051,            !- Vertex 2 X-coordinate {m}
    -.74680635,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.45839728,            !- Vertex 3 X-coordinate {m}
    -.52506164,              !- Vertex 3 Y-coordinate {m}
    4.7778;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10139,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_10136,  !- Building Surface Name
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0_2_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.40947051,            !- Vertex 1 X-coordinate {m}
    -.74680635,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.48893478,            !- Vertex 2 X-coordinate {m}
    -.74680635,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -16.45839728,            !- Vertex 3 X-coordinate {m}
    -.52506164,              !- Vertex 3 Y-coordinate {m}
    4.7778;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0_3_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10140,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -20.48893478,            !- Vertex 1 X-coordinate {m}
    -.74680635,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -16.45839728,            !- Vertex 2 X-coordinate {m}
    -.52506164,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.48893478,            !- Vertex 3 X-coordinate {m}
    0.35917586,              !- Vertex 3 Y-coordinate {m}
    4.7778;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10140,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Floor_0_0_10136,  !- Building Surface Name
    2nd%plenvm:2nd%plenvm%False_Ceiling_1_0_0_3_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.45839728,            !- Vertex 1 X-coordinate {m}
    -.52506164,              !- Vertex 1 Y-coordinate {m}
    4.7778,                  !- Vertex 1 Z-coordinate {m}
    -20.48893478,            !- Vertex 2 X-coordinate {m}
    -.74680635,              !- Vertex 2 Y-coordinate {m}
    4.7778,                  !- Vertex 2 Z-coordinate {m}
    -20.48893478,            !- Vertex 3 X-coordinate {m}
    0.35917586,              !- Vertex 3 Y-coordinate {m}
    4.7778;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2nd%plenvm:2nd%plenvm%North_Partition_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1008,                    !- Construction Name
    2nd%plenvm:2nd%plenvm%North_Partition_7_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_40_0_0_0_0_0_Win_10161,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    4,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4656352337,            !- Vertex 1 X-coordinate {m}
    0.0232578642,            !- Vertex 1 Y-coordinate {m}
    4.46431,                 !- Vertex 1 Z-coordinate {m}
    9.4668752901,            !- Vertex 2 X-coordinate {m}
    5.7020184488,            !- Vertex 2 Y-coordinate {m}
    4.46431,                 !- Vertex 2 Z-coordinate {m}
    9.4668752901,            !- Vertex 3 X-coordinate {m}
    5.7020184488,            !- Vertex 3 Y-coordinate {m}
    4.73569,                 !- Vertex 3 Z-coordinate {m}
    9.4656352337,            !- Vertex 4 X-coordinate {m}
    0.0232578642,            !- Vertex 4 Y-coordinate {m}
    4.73569;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_40_0_0_0_0_0_Win_10161,  !- Name
    Window,                  !- Surface Type
    1008,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_40_0_10159,  !- Building Surface Name
    2nd%plenvm:2nd%plenvm%North_Partition_7_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    4,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4668752901,            !- Vertex 1 X-coordinate {m}
    5.7020184488,            !- Vertex 1 Y-coordinate {m}
    4.46431,                 !- Vertex 1 Z-coordinate {m}
    9.4656352337,            !- Vertex 2 X-coordinate {m}
    0.0232578642,            !- Vertex 2 Y-coordinate {m}
    4.46431,                 !- Vertex 2 Z-coordinate {m}
    9.4656352337,            !- Vertex 3 X-coordinate {m}
    0.0232578642,            !- Vertex 3 Y-coordinate {m}
    4.73569,                 !- Vertex 3 Z-coordinate {m}
    9.4668752901,            !- Vertex 4 X-coordinate {m}
    5.7020184488,            !- Vertex 4 Y-coordinate {m}
    4.73569;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Ceiling_1_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Ceiling_1_0_0,  !- Building Surface Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10167,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.14993478,            !- Vertex 1 X-coordinate {m}
    -.5858245524,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -16.7973973101,          !- Vertex 2 X-coordinate {m}
    -.5858285876,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -16.7973973499,          !- Vertex 3 X-coordinate {m}
    0.02017586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -20.14993478,            !- Vertex 4 X-coordinate {m}
    0.02017586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Floor_0_0_0_0_0_0_Hole_10167,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    3RD%FLOOR%SHAFT:3rd%HVAC%Shaft_Floor_0_0_10165,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%HVAC%Shaft_Ceiling_1_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.7973973101,          !- Vertex 1 X-coordinate {m}
    -.5858285876,            !- Vertex 1 Y-coordinate {m}
    9.1458,                  !- Vertex 1 Z-coordinate {m}
    -20.14993478,            !- Vertex 2 X-coordinate {m}
    -.5858245524,            !- Vertex 2 Y-coordinate {m}
    9.1458,                  !- Vertex 2 Z-coordinate {m}
    -20.14993478,            !- Vertex 3 X-coordinate {m}
    0.02017586,              !- Vertex 3 Y-coordinate {m}
    9.1458,                  !- Vertex 3 Z-coordinate {m}
    -16.7973973499,          !- Vertex 4 X-coordinate {m}
    0.02017586,              !- Vertex 4 Y-coordinate {m}
    9.1458;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    4.43071323,              !- Vertex 1 Y-coordinate {m}
    5.4873,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    2.86771323,              !- Vertex 2 Y-coordinate {m}
    5.4873,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    2.86771323,              !- Vertex 3 Y-coordinate {m}
    6.0583,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    4.43071323,              !- Vertex 4 Y-coordinate {m}
    6.0583;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    2.74071323,              !- Vertex 1 Y-coordinate {m}
    5.4873,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    1.17771323,              !- Vertex 2 Y-coordinate {m}
    5.4873,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    1.17771323,              !- Vertex 3 Y-coordinate {m}
    6.0583,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    2.74071323,              !- Vertex 4 Y-coordinate {m}
    6.0583;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    4.43071323,              !- Vertex 1 Y-coordinate {m}
    7.0393,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    2.86771323,              !- Vertex 2 Y-coordinate {m}
    7.0393,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    2.86771323,              !- Vertex 3 Y-coordinate {m}
    7.6103,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    4.43071323,              !- Vertex 4 Y-coordinate {m}
    7.6103;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    2.74071323,              !- Vertex 1 Y-coordinate {m}
    7.0393,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    1.17771323,              !- Vertex 2 Y-coordinate {m}
    7.0393,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    1.17771323,              !- Vertex 3 Y-coordinate {m}
    7.6103,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    2.74071323,              !- Vertex 4 Y-coordinate {m}
    7.6103;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    4.43071323,              !- Vertex 1 Y-coordinate {m}
    6.1853,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    1.17771323,              !- Vertex 2 Y-coordinate {m}
    6.1853,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    1.17771323,              !- Vertex 3 Y-coordinate {m}
    6.9123,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    4.43071323,              !- Vertex 4 Y-coordinate {m}
    6.9123;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    4.42871323,              !- Vertex 1 Y-coordinate {m}
    4.8433,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    1.17971323,              !- Vertex 2 Y-coordinate {m}
    4.8433,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    1.17971323,              !- Vertex 3 Y-coordinate {m}
    5.3583,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    4.42871323,              !- Vertex 4 Y-coordinate {m}
    5.3583;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    5.67871323,              !- Vertex 1 Y-coordinate {m}
    4.8433,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    4.55971323,              !- Vertex 2 Y-coordinate {m}
    4.8433,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    4.55971323,              !- Vertex 3 Y-coordinate {m}
    7.6083,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    5.67871323,              !- Vertex 4 Y-coordinate {m}
    7.6083;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9936622129,            !- Vertex 1 X-coordinate {m}
    1.04871323,              !- Vertex 1 Y-coordinate {m}
    4.8433,                  !- Vertex 1 Z-coordinate {m}
    3.9936622129,            !- Vertex 2 X-coordinate {m}
    -.07056164,              !- Vertex 2 Y-coordinate {m}
    4.8433,                  !- Vertex 2 Z-coordinate {m}
    3.9936622129,            !- Vertex 3 X-coordinate {m}
    -.07056164,              !- Vertex 3 Y-coordinate {m}
    7.6083,                  !- Vertex 3 Z-coordinate {m}
    3.9936622129,            !- Vertex 4 X-coordinate {m}
    1.04871323,              !- Vertex 4 Y-coordinate {m}
    7.6083;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.04416221,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.2703,                  !- Vertex 1 Z-coordinate {m}
    1.58916221,              !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.2703,                  !- Vertex 2 Z-coordinate {m}
    1.58916221,              !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    3.04416221,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.42416221,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    5.7103,                  !- Vertex 1 Z-coordinate {m}
    -.10083779,              !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    5.7103,                  !- Vertex 2 Z-coordinate {m}
    -.10083779,              !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    6.2563,                  !- Vertex 3 Z-coordinate {m}
    1.42416221,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    6.2563;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.26583779,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    5.7103,                  !- Vertex 1 Z-coordinate {m}
    -1.72083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    5.7103,                  !- Vertex 2 Z-coordinate {m}
    -1.72083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    6.2563,                  !- Vertex 3 Z-coordinate {m}
    -.26583779,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    6.2563;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.42416221,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.4093,                  !- Vertex 1 Z-coordinate {m}
    -.10083779,              !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.4093,                  !- Vertex 2 Z-coordinate {m}
    -.10083779,              !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    1.42416221,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.26583779,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.4093,                  !- Vertex 1 Z-coordinate {m}
    -1.72083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.4093,                  !- Vertex 2 Z-coordinate {m}
    -1.72083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    -.26583779,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.42416221,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    6.4213,                  !- Vertex 1 Z-coordinate {m}
    -1.72083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    6.4213,                  !- Vertex 2 Z-coordinate {m}
    -1.72083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.2443,                  !- Vertex 3 Z-coordinate {m}
    1.42416221,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.2443;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.88783779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.2723,                  !- Vertex 1 Z-coordinate {m}
    -3.1659487,              !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.2723,                  !- Vertex 2 Z-coordinate {m}
    -3.1659487,              !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9533,                  !- Vertex 3 Z-coordinate {m}
    -1.88783779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9533;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_0_0_0_0_Door_10171,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.93581946,             !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    23.91581946,             !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    23.91581946,             !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    21.93581946,             !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_0_0_0_0_Door_10171,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Partition_7_0_10169,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_11_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.91581946,             !- Vertex 1 X-coordinate {m}
    -6.6769356043,           !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    21.93581946,             !- Vertex 2 X-coordinate {m}
    -6.6769356043,           !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    21.93581946,             !- Vertex 3 X-coordinate {m}
    -6.6769356043,           !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    23.91581946,             !- Vertex 4 X-coordinate {m}
    -6.6769356043,           !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_0_0_0_0_Door_10173,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -6.377216965,            !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -5.367216965,            !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -5.367216965,            !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -6.377216965,            !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_0_0_0_0_Door_10173,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Phone%Booth_Partition_5_0_10171,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_12_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -5.367216965,            !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -6.377216965,            !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -6.377216965,            !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -5.367216965,            !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_13_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_13_0_0,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_6_0_0_0_0_0_Door_10175,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -4.05699833,             !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -2.07699833,             !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -2.07699833,             !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -4.05699833,             !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_6_0_0_0_0_0_Door_10175,  !- Name
    Door,                    !- Surface Type
    25,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02_Partition_6_0_10173,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_13_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.9863194633,           !- Vertex 1 X-coordinate {m}
    -2.07699833,             !- Vertex 1 Y-coordinate {m}
    5.0778,                  !- Vertex 1 Z-coordinate {m}
    23.9863194633,           !- Vertex 2 X-coordinate {m}
    -4.05699833,             !- Vertex 2 Y-coordinate {m}
    5.0778,                  !- Vertex 2 Z-coordinate {m}
    23.9863194633,           !- Vertex 3 X-coordinate {m}
    -4.05699833,             !- Vertex 3 Y-coordinate {m}
    7.5078,                  !- Vertex 3 Z-coordinate {m}
    23.9863194633,           !- Vertex 4 X-coordinate {m}
    -2.07699833,             !- Vertex 4 Y-coordinate {m}
    7.5078;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_16_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_46_0_0_0_0_0_Win_10177,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4656459337,            !- Vertex 1 X-coordinate {m}
    0.072257863,             !- Vertex 1 Y-coordinate {m}
    4.86891,                 !- Vertex 1 Z-coordinate {m}
    9.4668645901,            !- Vertex 2 X-coordinate {m}
    5.65301845,              !- Vertex 2 Y-coordinate {m}
    4.86891,                 !- Vertex 2 Z-coordinate {m}
    9.4668645901,            !- Vertex 3 X-coordinate {m}
    5.65301845,              !- Vertex 3 Y-coordinate {m}
    9.05469,                 !- Vertex 3 Z-coordinate {m}
    9.4656459337,            !- Vertex 4 X-coordinate {m}
    0.072257863,             !- Vertex 4 Y-coordinate {m}
    9.05469;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_46_0_0_0_0_0_Win_10177,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_46_0_10175,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_16_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4668645901,            !- Vertex 1 X-coordinate {m}
    5.65301845,              !- Vertex 1 Y-coordinate {m}
    4.86891,                 !- Vertex 1 Z-coordinate {m}
    9.4656459337,            !- Vertex 2 X-coordinate {m}
    0.072257863,             !- Vertex 2 Y-coordinate {m}
    4.86891,                 !- Vertex 2 Z-coordinate {m}
    9.4656459337,            !- Vertex 3 X-coordinate {m}
    0.072257863,             !- Vertex 3 Y-coordinate {m}
    9.05469,                 !- Vertex 3 Z-coordinate {m}
    9.4668645901,            !- Vertex 4 X-coordinate {m}
    5.65301845,              !- Vertex 4 Y-coordinate {m}
    9.05469;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_26_0_0_0_0_0_Hole_10180,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.0267745161,            !- Vertex 1 X-coordinate {m}
    6.1312129577,            !- Vertex 1 Y-coordinate {m}
    4.83091,                 !- Vertex 1 Z-coordinate {m}
    7.5691669497,            !- Vertex 2 X-coordinate {m}
    6.1312130352,            !- Vertex 2 Y-coordinate {m}
    4.83091,                 !- Vertex 2 Z-coordinate {m}
    7.5691669497,            !- Vertex 3 X-coordinate {m}
    6.1312130352,            !- Vertex 3 Y-coordinate {m}
    9.09269,                 !- Vertex 3 Z-coordinate {m}
    9.0267745161,            !- Vertex 4 X-coordinate {m}
    6.1312129577,            !- Vertex 4 Y-coordinate {m}
    9.09269;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_26_0_0_0_0_0_Hole_10180,  !- Name
    Door,                    !- Surface Type
    7,                       !- Construction Name
    2ND%FLOOR%NORTH:2nd%Corridor_Partition_26_0_10178,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_22_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.5691669497,            !- Vertex 1 X-coordinate {m}
    6.1312130352,            !- Vertex 1 Y-coordinate {m}
    4.83091,                 !- Vertex 1 Z-coordinate {m}
    9.0267745161,            !- Vertex 2 X-coordinate {m}
    6.1312129577,            !- Vertex 2 Y-coordinate {m}
    4.83091,                 !- Vertex 2 Z-coordinate {m}
    9.0267745161,            !- Vertex 3 X-coordinate {m}
    6.1312129577,            !- Vertex 3 Y-coordinate {m}
    9.09269,                 !- Vertex 3 Z-coordinate {m}
    7.5691669497,            !- Vertex 4 X-coordinate {m}
    6.1312130352,            !- Vertex 4 Y-coordinate {m}
    9.09269;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_28_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_28_0_0,  !- Building Surface Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_58_0_0_0_0_0_Win_10183,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.44320522,             !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.86891,                 !- Vertex 1 Z-coordinate {m}
    20.90320522,             !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.86891,                 !- Vertex 2 Z-coordinate {m}
    20.90320522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    7.21891,                 !- Vertex 3 Z-coordinate {m}
    23.44320522,             !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    7.21891;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_58_0_0_0_0_0_Win_10183,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    2ND%FLOOR%NORTH:2nd%Lobby_Partition_58_0_10181,  !- Building Surface Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE_Partition_28_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.90320522,             !- Vertex 1 X-coordinate {m}
    -.4059366436,            !- Vertex 1 Y-coordinate {m}
    4.86891,                 !- Vertex 1 Z-coordinate {m}
    23.44320522,             !- Vertex 2 X-coordinate {m}
    -.4059366436,            !- Vertex 2 Y-coordinate {m}
    4.86891,                 !- Vertex 2 Z-coordinate {m}
    23.44320522,             !- Vertex 3 X-coordinate {m}
    -.4059366436,            !- Vertex 3 Y-coordinate {m}
    7.21891,                 !- Vertex 3 Z-coordinate {m}
    20.90320522,             !- Vertex 4 X-coordinate {m}
    -.4059366436,            !- Vertex 4 Y-coordinate {m}
    7.21891;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -3.80762414,             !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -2.28262414,             !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -2.28262414,             !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -3.80762414,             !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -3.80762414,             !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -2.28262414,             !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -2.28262414,             !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -3.80762414,             !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%02_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -3.80762414,             !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -2.28262414,             !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -2.28262414,             !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -3.80762414,             !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.5454349407,          !- Vertex 1 X-coordinate {m}
    -12.5117597337,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    -18.02043519,            !- Vertex 2 X-coordinate {m}
    -12.510887885,           !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    -18.02043519,            !- Vertex 3 X-coordinate {m}
    -12.510887885,           !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -19.5454349407,          !- Vertex 4 X-coordinate {m}
    -12.5117597337,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.5454349407,          !- Vertex 1 X-coordinate {m}
    -12.5117597337,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    -18.02043519,            !- Vertex 2 X-coordinate {m}
    -12.510887885,           !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    -18.02043519,            !- Vertex 3 X-coordinate {m}
    -12.510887885,           !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -19.5454349407,          !- Vertex 4 X-coordinate {m}
    -12.5117597337,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.5454349407,          !- Vertex 1 X-coordinate {m}
    -12.5117597337,          !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    -18.02043519,            !- Vertex 2 X-coordinate {m}
    -12.510887885,           !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    -18.02043519,            !- Vertex 3 X-coordinate {m}
    -12.510887885,           !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    -19.5454349407,          !- Vertex 4 X-coordinate {m}
    -12.5117597337,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.4064348,             !- Vertex 1 X-coordinate {m}
    -12.5122519709,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -19.7124349135,          !- Vertex 2 X-coordinate {m}
    -12.5118552083,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -19.7124349135,          !- Vertex 3 X-coordinate {m}
    -12.5118552083,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -20.4064348,             !- Vertex 4 X-coordinate {m}
    -12.5122519709,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.8534352173,          !- Vertex 1 X-coordinate {m}
    -12.5107924105,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    -16.4919704998,          !- Vertex 2 X-coordinate {m}
    -12.5100140555,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    -16.4919704998,          !- Vertex 3 X-coordinate {m}
    -12.5100140555,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -17.8534352173,          !- Vertex 4 X-coordinate {m}
    -12.5107924105,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.8534352173,          !- Vertex 1 X-coordinate {m}
    -12.5107924105,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -16.4919704998,          !- Vertex 2 X-coordinate {m}
    -12.5100140555,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -16.4919704998,          !- Vertex 3 X-coordinate {m}
    -12.5100140555,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    -17.8534352173,          !- Vertex 4 X-coordinate {m}
    -12.5107924105,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -10.80680028,            !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -12.42780028,            !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -12.42780028,            !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -10.80680028,            !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.6684357378,          !- Vertex 1 X-coordinate {m}
    -12.5089715332,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    -13.1784359813,          !- Vertex 2 X-coordinate {m}
    -12.5081196942,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    -13.1784359813,          !- Vertex 3 X-coordinate {m}
    -12.5081196942,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -14.6684357378,          !- Vertex 4 X-coordinate {m}
    -12.5089715332,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.0134360082,          !- Vertex 1 X-coordinate {m}
    -12.508025363,           !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    -11.5234362517,          !- Vertex 2 X-coordinate {m}
    -12.507173524,           !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    -11.5234362517,          !- Vertex 3 X-coordinate {m}
    -12.507173524,           !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -13.0134360082,          !- Vertex 4 X-coordinate {m}
    -12.508025363,           !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.6684357378,          !- Vertex 1 X-coordinate {m}
    -12.5089715332,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    -13.1784359813,          !- Vertex 2 X-coordinate {m}
    -12.5081196942,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    -13.1784359813,          !- Vertex 3 X-coordinate {m}
    -12.5081196942,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -14.6684357378,          !- Vertex 4 X-coordinate {m}
    -12.5089715332,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.0134360082,          !- Vertex 1 X-coordinate {m}
    -12.508025363,           !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    -11.5234362517,          !- Vertex 2 X-coordinate {m}
    -12.507173524,           !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    -11.5234362517,          !- Vertex 3 X-coordinate {m}
    -12.507173524,           !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -13.0134360082,          !- Vertex 4 X-coordinate {m}
    -12.508025363,           !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.6684357378,          !- Vertex 1 X-coordinate {m}
    -12.5089715332,          !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    -11.5234362517,          !- Vertex 2 X-coordinate {m}
    -12.507173524,           !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    -11.5234362517,          !- Vertex 3 X-coordinate {m}
    -12.507173524,           !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    -14.6684357378,          !- Vertex 4 X-coordinate {m}
    -12.5089715332,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.3229705274,          !- Vertex 1 X-coordinate {m}
    -12.5099174375,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    -14.8354357105,          !- Vertex 2 X-coordinate {m}
    -12.5090670077,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    -14.8354357105,          !- Vertex 3 X-coordinate {m}
    -12.5090670077,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -16.3229705274,          !- Vertex 4 X-coordinate {m}
    -12.5099174375,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.3229705274,          !- Vertex 1 X-coordinate {m}
    -12.5099174375,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -14.8354357105,          !- Vertex 2 X-coordinate {m}
    -12.5090670077,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -14.8354357105,          !- Vertex 3 X-coordinate {m}
    -12.5090670077,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    -16.3229705274,          !- Vertex 4 X-coordinate {m}
    -12.5099174375,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.356436279,           !- Vertex 1 X-coordinate {m}
    -12.5070780494,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    -8.9058924195,           !- Vertex 2 X-coordinate {m}
    -12.5056770634,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    -8.9058924195,           !- Vertex 3 X-coordinate {m}
    -12.5056770634,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -11.356436279,           !- Vertex 4 X-coordinate {m}
    -12.5070780494,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.356436279,           !- Vertex 1 X-coordinate {m}
    -12.5070780494,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -8.9058924195,           !- Vertex 2 X-coordinate {m}
    -12.5056770634,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -8.9058924195,           !- Vertex 3 X-coordinate {m}
    -12.5056770634,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    -11.356436279,           !- Vertex 4 X-coordinate {m}
    -12.5070780494,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.1714367995,           !- Vertex 1 X-coordinate {m}
    -12.5052571721,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    -6.681437043,            !- Vertex 2 X-coordinate {m}
    -12.5044053331,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    -6.681437043,            !- Vertex 3 X-coordinate {m}
    -12.5044053331,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -8.1714367995,           !- Vertex 4 X-coordinate {m}
    -12.5052571721,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.51643707,             !- Vertex 1 X-coordinate {m}
    -12.5043110019,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    -5.0264373135,           !- Vertex 2 X-coordinate {m}
    -12.5034591629,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    -5.0264373135,           !- Vertex 3 X-coordinate {m}
    -12.5034591629,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -6.51643707,             !- Vertex 4 X-coordinate {m}
    -12.5043110019,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.1714367995,           !- Vertex 1 X-coordinate {m}
    -12.5052571721,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    -6.681437043,            !- Vertex 2 X-coordinate {m}
    -12.5044053331,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    -6.681437043,            !- Vertex 3 X-coordinate {m}
    -12.5044053331,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -8.1714367995,           !- Vertex 4 X-coordinate {m}
    -12.5052571721,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.51643707,             !- Vertex 1 X-coordinate {m}
    -12.5043110019,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    -5.0264373135,           !- Vertex 2 X-coordinate {m}
    -12.5034591629,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    -5.0264373135,           !- Vertex 3 X-coordinate {m}
    -12.5034591629,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -6.51643707,             !- Vertex 4 X-coordinate {m}
    -12.5043110019,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.1714367995,           !- Vertex 1 X-coordinate {m}
    -12.5052571721,          !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    -5.0264373135,           !- Vertex 2 X-coordinate {m}
    -12.5034591629,          !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    -5.0264373135,           !- Vertex 3 X-coordinate {m}
    -12.5034591629,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    -8.1714367995,           !- Vertex 4 X-coordinate {m}
    -12.5052571721,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.7368924471,           !- Vertex 1 X-coordinate {m}
    -12.5055804454,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    -8.3384367722,           !- Vertex 2 X-coordinate {m}
    -12.5053526467,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    -8.3384367722,           !- Vertex 3 X-coordinate {m}
    -12.5053526467,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -8.7368924471,           !- Vertex 4 X-coordinate {m}
    -12.5055804454,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.7368924471,           !- Vertex 1 X-coordinate {m}
    -12.5055804454,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -8.3384367722,           !- Vertex 2 X-coordinate {m}
    -12.5053526467,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -8.3384367722,           !- Vertex 3 X-coordinate {m}
    -12.5053526467,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    -8.7368924471,           !- Vertex 4 X-coordinate {m}
    -12.5055804454,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.8594373408,           !- Vertex 1 X-coordinate {m}
    -12.5033636884,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    -3.3349486899,           !- Vertex 2 X-coordinate {m}
    -12.5024921319,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    -3.3349486899,           !- Vertex 3 X-coordinate {m}
    -12.5024921319,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -4.8594373408,           !- Vertex 4 X-coordinate {m}
    -12.5033636884,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.8594373408,           !- Vertex 1 X-coordinate {m}
    -12.5033636884,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -3.3349486899,           !- Vertex 2 X-coordinate {m}
    -12.5024921319,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -3.3349486899,           !- Vertex 3 X-coordinate {m}
    -12.5024921319,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    -4.8594373408,           !- Vertex 4 X-coordinate {m}
    -12.5033636884,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.6744378613,           !- Vertex 1 X-coordinate {m}
    -12.501542811,           !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    -.1844381048,            !- Vertex 2 X-coordinate {m}
    -12.500690972,           !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    -.1844381048,            !- Vertex 3 X-coordinate {m}
    -12.500690972,           !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -1.6744378613,           !- Vertex 4 X-coordinate {m}
    -12.501542811,           !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0194381317,            !- Vertex 1 X-coordinate {m}
    -12.5005966409,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    1.4705616248,            !- Vertex 2 X-coordinate {m}
    -12.4997448019,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    1.4705616248,            !- Vertex 3 X-coordinate {m}
    -12.4997448019,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    -.0194381317,            !- Vertex 4 X-coordinate {m}
    -12.5005966409,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.6744378613,           !- Vertex 1 X-coordinate {m}
    -12.501542811,           !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    -.1844381048,            !- Vertex 2 X-coordinate {m}
    -12.500690972,           !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    -.1844381048,            !- Vertex 3 X-coordinate {m}
    -12.500690972,           !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -1.6744378613,           !- Vertex 4 X-coordinate {m}
    -12.501542811,           !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0194381317,            !- Vertex 1 X-coordinate {m}
    -12.5005966409,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    1.4705616248,            !- Vertex 2 X-coordinate {m}
    -12.4997448019,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    1.4705616248,            !- Vertex 3 X-coordinate {m}
    -12.4997448019,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    -.0194381317,            !- Vertex 4 X-coordinate {m}
    -12.5005966409,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.6744378613,           !- Vertex 1 X-coordinate {m}
    -12.501542811,           !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    1.4705616248,            !- Vertex 2 X-coordinate {m}
    -12.4997448019,          !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    1.4705616248,            !- Vertex 3 X-coordinate {m}
    -12.4997448019,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    -1.6744378613,           !- Vertex 4 X-coordinate {m}
    -12.501542811,           !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.1659487175,           !- Vertex 1 X-coordinate {m}
    -12.5023955139,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    -1.841437834,            !- Vertex 2 X-coordinate {m}
    -12.5016382856,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    -1.841437834,            !- Vertex 3 X-coordinate {m}
    -12.5016382856,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    -3.1659487175,           !- Vertex 4 X-coordinate {m}
    -12.5023955139,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.1659487175,           !- Vertex 1 X-coordinate {m}
    -12.5023955139,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    -1.841437834,            !- Vertex 2 X-coordinate {m}
    -12.5016382856,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    -1.841437834,            !- Vertex 3 X-coordinate {m}
    -12.5016382856,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    -3.1659487175,           !- Vertex 4 X-coordinate {m}
    -12.5023955139,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.6375615975,            !- Vertex 1 X-coordinate {m}
    -12.4996493273,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    3.0043527741,            !- Vertex 2 X-coordinate {m}
    -12.4988679271,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    3.0043527741,            !- Vertex 3 X-coordinate {m}
    -12.4988679271,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    1.6375615975,            !- Vertex 4 X-coordinate {m}
    -12.4996493273,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.6375615975,            !- Vertex 1 X-coordinate {m}
    -12.4996493273,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    3.0043527741,            !- Vertex 2 X-coordinate {m}
    -12.4988679271,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    3.0043527741,            !- Vertex 3 X-coordinate {m}
    -12.4988679271,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    1.6375615975,            !- Vertex 4 X-coordinate {m}
    -12.4996493273,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.822561077,             !- Vertex 1 X-coordinate {m}
    -12.49782845,            !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    6.3125608335,            !- Vertex 2 X-coordinate {m}
    -12.496976611,           !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    6.3125608335,            !- Vertex 3 X-coordinate {m}
    -12.496976611,           !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    4.822561077,             !- Vertex 4 X-coordinate {m}
    -12.49782845,            !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.4775608065,            !- Vertex 1 X-coordinate {m}
    -12.4968822798,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    7.967560563,             !- Vertex 2 X-coordinate {m}
    -12.4960304408,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    7.967560563,             !- Vertex 3 X-coordinate {m}
    -12.4960304408,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    6.4775608065,            !- Vertex 4 X-coordinate {m}
    -12.4968822798,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.822561077,             !- Vertex 1 X-coordinate {m}
    -12.49782845,            !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    6.3125608335,            !- Vertex 2 X-coordinate {m}
    -12.496976611,           !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    6.3125608335,            !- Vertex 3 X-coordinate {m}
    -12.496976611,           !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    4.822561077,             !- Vertex 4 X-coordinate {m}
    -12.49782845,            !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.4775608065,            !- Vertex 1 X-coordinate {m}
    -12.4968822798,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    7.967560563,             !- Vertex 2 X-coordinate {m}
    -12.4960304408,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    7.967560563,             !- Vertex 3 X-coordinate {m}
    -12.4960304408,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    6.4775608065,            !- Vertex 4 X-coordinate {m}
    -12.4968822798,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.822561077,             !- Vertex 1 X-coordinate {m}
    -12.49782845,            !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    7.967560563,             !- Vertex 2 X-coordinate {m}
    -12.4960304408,          !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    7.967560563,             !- Vertex 3 X-coordinate {m}
    -12.4960304408,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    4.822561077,             !- Vertex 4 X-coordinate {m}
    -12.49782845,            !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.1733527465,            !- Vertex 1 X-coordinate {m}
    -12.4987713092,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    4.6555611043,            !- Vertex 2 X-coordinate {m}
    -12.4979239245,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    4.6555611043,            !- Vertex 3 X-coordinate {m}
    -12.4979239245,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    3.1733527465,            !- Vertex 4 X-coordinate {m}
    -12.4987713092,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.1733527465,            !- Vertex 1 X-coordinate {m}
    -12.4987713092,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    4.6555611043,            !- Vertex 2 X-coordinate {m}
    -12.4979239245,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    4.6555611043,            !- Vertex 3 X-coordinate {m}
    -12.4979239245,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    3.1733527465,            !- Vertex 4 X-coordinate {m}
    -12.4987713092,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.1345605357,            !- Vertex 1 X-coordinate {m}
    -12.4959349662,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    9.5206521592,            !- Vertex 2 X-coordinate {m}
    -12.4951425319,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    9.5206521592,            !- Vertex 3 X-coordinate {m}
    -12.4951425319,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    8.1345605357,            !- Vertex 4 X-coordinate {m}
    -12.4959349662,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.1345605357,            !- Vertex 1 X-coordinate {m}
    -12.4959349662,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    9.5206521592,            !- Vertex 2 X-coordinate {m}
    -12.4951425319,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    9.5206521592,            !- Vertex 3 X-coordinate {m}
    -12.4951425319,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    8.1345605357,            !- Vertex 4 X-coordinate {m}
    -12.4959349662,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.3195600152,           !- Vertex 1 X-coordinate {m}
    -12.4941140889,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    12.8095597717,           !- Vertex 2 X-coordinate {m}
    -12.4932622499,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    12.8095597717,           !- Vertex 3 X-coordinate {m}
    -12.4932622499,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    11.3195600152,           !- Vertex 4 X-coordinate {m}
    -12.4941140889,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.9745597447,           !- Vertex 1 X-coordinate {m}
    -12.4931679187,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    14.4645595012,           !- Vertex 2 X-coordinate {m}
    -12.4923160797,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    14.4645595012,           !- Vertex 3 X-coordinate {m}
    -12.4923160797,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    12.9745597447,           !- Vertex 4 X-coordinate {m}
    -12.4931679187,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.3195600152,           !- Vertex 1 X-coordinate {m}
    -12.4941140889,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    12.8095597717,           !- Vertex 2 X-coordinate {m}
    -12.4932622499,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    12.8095597717,           !- Vertex 3 X-coordinate {m}
    -12.4932622499,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    11.3195600152,           !- Vertex 4 X-coordinate {m}
    -12.4941140889,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.9745597447,           !- Vertex 1 X-coordinate {m}
    -12.4931679187,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    14.4645595012,           !- Vertex 2 X-coordinate {m}
    -12.4923160797,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    14.4645595012,           !- Vertex 3 X-coordinate {m}
    -12.4923160797,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    12.9745597447,           !- Vertex 4 X-coordinate {m}
    -12.4931679187,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.3195600152,           !- Vertex 1 X-coordinate {m}
    -12.4941140889,          !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    14.4645595012,           !- Vertex 2 X-coordinate {m}
    -12.4923160797,          !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    14.4645595012,           !- Vertex 3 X-coordinate {m}
    -12.4923160797,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    11.3195600152,           !- Vertex 4 X-coordinate {m}
    -12.4941140889,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.8585589466,           !- Vertex 1 X-coordinate {m}
    -12.4903757163,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    19.3174397182,           !- Vertex 2 X-coordinate {m}
    -12.4895416681,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    19.3174397182,           !- Vertex 3 X-coordinate {m}
    -12.4895416681,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    17.8585589466,           !- Vertex 4 X-coordinate {m}
    -12.4903757163,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.8585589466,           !- Vertex 1 X-coordinate {m}
    -12.4903757163,          !- Vertex 1 Y-coordinate {m}
    6.3983,                  !- Vertex 1 Z-coordinate {m}
    19.3174397182,           !- Vertex 2 X-coordinate {m}
    -12.4895416681,          !- Vertex 2 Y-coordinate {m}
    6.3983,                  !- Vertex 2 Z-coordinate {m}
    19.3174397182,           !- Vertex 3 X-coordinate {m}
    -12.4895416681,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    17.8585589466,           !- Vertex 4 X-coordinate {m}
    -12.4903757163,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.8585589466,           !- Vertex 1 X-coordinate {m}
    -12.4903757163,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    19.3174397182,           !- Vertex 2 X-coordinate {m}
    -12.4895416681,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    19.3174397182,           !- Vertex 3 X-coordinate {m}
    -12.4895416681,          !- Vertex 3 Y-coordinate {m}
    6.2293,                  !- Vertex 3 Z-coordinate {m}
    17.8585589466,           !- Vertex 4 X-coordinate {m}
    -12.4903757163,          !- Vertex 4 Y-coordinate {m}
    6.2293;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.6295594743,           !- Vertex 1 X-coordinate {m}
    -12.4922217486,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    17.6915589739,           !- Vertex 2 X-coordinate {m}
    -12.4904711908,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    17.6915589739,           !- Vertex 3 X-coordinate {m}
    -12.4904711908,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    14.6295594743,           !- Vertex 4 X-coordinate {m}
    -12.4922217486,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_9_0_9_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.6295594743,           !- Vertex 1 X-coordinate {m}
    -12.4922217486,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    17.6915589739,           !- Vertex 2 X-coordinate {m}
    -12.4904711908,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    17.6915589739,           !- Vertex 3 X-coordinate {m}
    -12.4904711908,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    14.6295594743,           !- Vertex 4 X-coordinate {m}
    -12.4922217486,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_10_0_10_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.6896521316,            !- Vertex 1 X-coordinate {m}
    -12.495045914,           !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    11.1525600425,           !- Vertex 2 X-coordinate {m}
    -12.4942095635,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    11.1525600425,           !- Vertex 3 X-coordinate {m}
    -12.4942095635,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    9.6896521316,            !- Vertex 4 X-coordinate {m}
    -12.495045914,           !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0_11_0_11_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.6896521316,            !- Vertex 1 X-coordinate {m}
    -12.495045914,           !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    11.1525600425,           !- Vertex 2 X-coordinate {m}
    -12.4942095635,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    11.1525600425,           !- Vertex 3 X-coordinate {m}
    -12.4942095635,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    9.6896521316,            !- Vertex 4 X-coordinate {m}
    -12.495045914,           !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.3814659206,           !- Vertex 1 X-coordinate {m}
    -12.4866465435,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    25.8714656771,           !- Vertex 2 X-coordinate {m}
    -12.4857947045,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    25.8714656771,           !- Vertex 3 X-coordinate {m}
    -12.4857947045,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    24.3814659206,           !- Vertex 4 X-coordinate {m}
    -12.4866465435,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.0364656501,           !- Vertex 1 X-coordinate {m}
    -12.4857003733,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    27.5264654066,           !- Vertex 2 X-coordinate {m}
    -12.4848485343,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    27.5264654066,           !- Vertex 3 X-coordinate {m}
    -12.4848485343,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    26.0364656501,           !- Vertex 4 X-coordinate {m}
    -12.4857003733,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.3814659206,           !- Vertex 1 X-coordinate {m}
    -12.4866465435,          !- Vertex 1 Y-coordinate {m}
    6.3963,                  !- Vertex 1 Z-coordinate {m}
    27.5264654066,           !- Vertex 2 X-coordinate {m}
    -12.4848485343,          !- Vertex 2 Y-coordinate {m}
    6.3963,                  !- Vertex 2 Z-coordinate {m}
    27.5264654066,           !- Vertex 3 X-coordinate {m}
    -12.4848485343,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    24.3814659206,           !- Vertex 4 X-coordinate {m}
    -12.4866465435,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.3814659206,           !- Vertex 1 X-coordinate {m}
    -12.4866465435,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    25.8714656771,           !- Vertex 2 X-coordinate {m}
    -12.4857947045,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    25.8714656771,           !- Vertex 3 X-coordinate {m}
    -12.4857947045,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    24.3814659206,           !- Vertex 4 X-coordinate {m}
    -12.4866465435,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.0364656501,           !- Vertex 1 X-coordinate {m}
    -12.4857003733,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    27.5264654066,           !- Vertex 2 X-coordinate {m}
    -12.4848485343,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    27.5264654066,           !- Vertex 3 X-coordinate {m}
    -12.4848485343,          !- Vertex 3 Y-coordinate {m}
    6.2313,                  !- Vertex 3 Z-coordinate {m}
    26.0364656501,           !- Vertex 4 X-coordinate {m}
    -12.4857003733,          !- Vertex 4 Y-coordinate {m}
    6.2313;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.6934653793,           !- Vertex 1 X-coordinate {m}
    -12.4847530597,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    28.6024652308,           !- Vertex 2 X-coordinate {m}
    -12.4842333808,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    28.6024652308,           !- Vertex 3 X-coordinate {m}
    -12.4842333808,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    27.6934653793,           !- Vertex 4 X-coordinate {m}
    -12.4847530597,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.4864396906,           !- Vertex 1 X-coordinate {m}
    -12.4894450501,          !- Vertex 1 Y-coordinate {m}
    7.4063,                  !- Vertex 1 Z-coordinate {m}
    20.9874664753,           !- Vertex 2 X-coordinate {m}
    -12.4885869069,          !- Vertex 2 Y-coordinate {m}
    7.4063,                  !- Vertex 2 Z-coordinate {m}
    20.9874664753,           !- Vertex 3 X-coordinate {m}
    -12.4885869069,          !- Vertex 3 Y-coordinate {m}
    7.9483,                  !- Vertex 3 Z-coordinate {m}
    19.4864396906,           !- Vertex 4 X-coordinate {m}
    -12.4894450501,          !- Vertex 4 Y-coordinate {m}
    7.9483;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_7_0_7_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.4864396906,           !- Vertex 1 X-coordinate {m}
    -12.4894450501,          !- Vertex 1 Y-coordinate {m}
    6.3983,                  !- Vertex 1 Z-coordinate {m}
    20.9874664753,           !- Vertex 2 X-coordinate {m}
    -12.4885869069,          !- Vertex 2 Y-coordinate {m}
    6.3983,                  !- Vertex 2 Z-coordinate {m}
    20.9874664753,           !- Vertex 3 X-coordinate {m}
    -12.4885869069,          !- Vertex 3 Y-coordinate {m}
    7.2373,                  !- Vertex 3 Z-coordinate {m}
    19.4864396906,           !- Vertex 4 X-coordinate {m}
    -12.4894450501,          !- Vertex 4 Y-coordinate {m}
    7.2373;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_8_0_8_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.4864396906,           !- Vertex 1 X-coordinate {m}
    -12.4894450501,          !- Vertex 1 Y-coordinate {m}
    5.6873,                  !- Vertex 1 Z-coordinate {m}
    20.9874664753,           !- Vertex 2 X-coordinate {m}
    -12.4885869069,          !- Vertex 2 Y-coordinate {m}
    5.6873,                  !- Vertex 2 Z-coordinate {m}
    20.9874664753,           !- Vertex 3 X-coordinate {m}
    -12.4885869069,          !- Vertex 3 Y-coordinate {m}
    6.2293,                  !- Vertex 3 Z-coordinate {m}
    19.4864396906,           !- Vertex 4 X-coordinate {m}
    -12.4894450501,          !- Vertex 4 Y-coordinate {m}
    6.2293;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_9_0_9_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.154466448,            !- Vertex 1 X-coordinate {m}
    -12.4884914324,          !- Vertex 1 Y-coordinate {m}
    7.4043,                  !- Vertex 1 Z-coordinate {m}
    24.2164659476,           !- Vertex 2 X-coordinate {m}
    -12.4867408746,          !- Vertex 2 Y-coordinate {m}
    7.4043,                  !- Vertex 2 Z-coordinate {m}
    24.2164659476,           !- Vertex 3 X-coordinate {m}
    -12.4867408746,          !- Vertex 3 Y-coordinate {m}
    7.9503,                  !- Vertex 3 Z-coordinate {m}
    21.154466448,            !- Vertex 4 X-coordinate {m}
    -12.4884914324,          !- Vertex 4 Y-coordinate {m}
    7.9503;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0_10_0_10_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.154466448,            !- Vertex 1 X-coordinate {m}
    -12.4884914324,          !- Vertex 1 Y-coordinate {m}
    5.6853,                  !- Vertex 1 Z-coordinate {m}
    24.2164659476,           !- Vertex 2 X-coordinate {m}
    -12.4867408746,          !- Vertex 2 Y-coordinate {m}
    5.6853,                  !- Vertex 2 Z-coordinate {m}
    24.2164659476,           !- Vertex 3 X-coordinate {m}
    -12.4867408746,          !- Vertex 3 Y-coordinate {m}
    7.2393,                  !- Vertex 3 Z-coordinate {m}
    21.154466448,            !- Vertex 4 X-coordinate {m}
    -12.4884914324,          !- Vertex 4 Y-coordinate {m}
    7.2393;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -12.44218507,            !- Vertex 1 Y-coordinate {m}
    5.6448,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -10.85018507,            !- Vertex 2 Y-coordinate {m}
    5.6448,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -10.85018507,            !- Vertex 3 Y-coordinate {m}
    7.9908,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -12.44218507,            !- Vertex 4 Y-coordinate {m}
    7.9908;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -10.76818507,            !- Vertex 1 Y-coordinate {m}
    5.6428,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -9.17218507,             !- Vertex 2 Y-coordinate {m}
    5.6428,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -9.17218507,             !- Vertex 3 Y-coordinate {m}
    7.9928,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -10.76818507,            !- Vertex 4 Y-coordinate {m}
    7.9928;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Conference%01_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6869652172,           !- Vertex 1 X-coordinate {m}
    -9.09218507,             !- Vertex 1 Y-coordinate {m}
    5.6428,                  !- Vertex 1 Z-coordinate {m}
    28.6869652172,           !- Vertex 2 X-coordinate {m}
    -7.49618507,             !- Vertex 2 Y-coordinate {m}
    5.6428,                  !- Vertex 2 Z-coordinate {m}
    28.6869652172,           !- Vertex 3 X-coordinate {m}
    -7.49618507,             !- Vertex 3 Y-coordinate {m}
    7.9928,                  !- Vertex 3 Z-coordinate {m}
    28.6869652172,           !- Vertex 4 X-coordinate {m}
    -9.09218507,             !- Vertex 4 Y-coordinate {m}
    7.9928;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    57,                      !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.50739728,            !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    4.7798,                  !- Vertex 1 Z-coordinate {m}
    -15.41739728,            !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    4.7798,                  !- Vertex 2 Z-coordinate {m}
    -15.41739728,            !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    6.9058,                  !- Vertex 3 Z-coordinate {m}
    -14.50739728,            !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    6.9058;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.00793779,            !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.4093,                  !- Vertex 1 Z-coordinate {m}
    -11.53293779,            !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.4093,                  !- Vertex 2 Z-coordinate {m}
    -11.53293779,            !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    -10.00793779,            !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.00793779,            !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    5.7103,                  !- Vertex 1 Z-coordinate {m}
    -11.53293779,            !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    5.7103,                  !- Vertex 2 Z-coordinate {m}
    -11.53293779,            !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    6.2563,                  !- Vertex 3 Z-coordinate {m}
    -10.00793779,            !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    6.2563;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.00793779,            !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    6.4213,                  !- Vertex 1 Z-coordinate {m}
    -11.53293779,            !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    6.4213,                  !- Vertex 2 Z-coordinate {m}
    -11.53293779,            !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.2443,                  !- Vertex 3 Z-coordinate {m}
    -10.00793779,            !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.2443;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.90589243,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.2619677168,            !- Vertex 1 Z-coordinate {m}
    -9.84093779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.2619677168,            !- Vertex 2 Z-coordinate {m}
    -9.84093779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9533,                  !- Vertex 3 Z-coordinate {m}
    -8.90589243,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9533;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.75583779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.4093,                  !- Vertex 1 Z-coordinate {m}
    -8.28083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.4093,                  !- Vertex 2 Z-coordinate {m}
    -8.28083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    -6.75583779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.06583779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.4093,                  !- Vertex 1 Z-coordinate {m}
    -6.59083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.4093,                  !- Vertex 2 Z-coordinate {m}
    -6.59083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9553,                  !- Vertex 3 Z-coordinate {m}
    -5.06583779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9553;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.75583779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    5.7103,                  !- Vertex 1 Z-coordinate {m}
    -8.28083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    5.7103,                  !- Vertex 2 Z-coordinate {m}
    -8.28083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    6.2563,                  !- Vertex 3 Z-coordinate {m}
    -6.75583779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    6.2563;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.06583779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    5.7103,                  !- Vertex 1 Z-coordinate {m}
    -6.59083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    5.7103,                  !- Vertex 2 Z-coordinate {m}
    -6.59083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    6.2563,                  !- Vertex 3 Z-coordinate {m}
    -5.06583779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    6.2563;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.06583779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    6.4213,                  !- Vertex 1 Z-coordinate {m}
    -8.28083779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    6.4213,                  !- Vertex 2 Z-coordinate {m}
    -8.28083779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.2443,                  !- Vertex 3 Z-coordinate {m}
    -5.06583779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.2443;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_5_0_5_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.44783779,             !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.2637219651,            !- Vertex 1 Z-coordinate {m}
    -8.73689243,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.2637219651,            !- Vertex 2 Z-coordinate {m}
    -8.73689243,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9533,                  !- Vertex 3 Z-coordinate {m}
    -8.44783779,             !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9533;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.3349487,              !- Vertex 1 X-coordinate {m}
    -.5230616435,            !- Vertex 1 Y-coordinate {m}
    7.2637219651,            !- Vertex 1 Z-coordinate {m}
    -4.89883779,             !- Vertex 2 X-coordinate {m}
    -.5230616435,            !- Vertex 2 Y-coordinate {m}
    7.2637219651,            !- Vertex 2 Z-coordinate {m}
    -4.89883779,             !- Vertex 3 X-coordinate {m}
    -.5230616435,            !- Vertex 3 Y-coordinate {m}
    7.9533,                  !- Vertex 3 Z-coordinate {m}
    -3.3349487,              !- Vertex 4 X-coordinate {m}
    -.5230616435,            !- Vertex 4 Y-coordinate {m}
    7.9533;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,             !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -1.93130635,             !- Vertex 1 Y-coordinate {m}
    7.4193,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -3.45630635,             !- Vertex 2 Y-coordinate {m}
    7.4193,                  !- Vertex 2 Z-coordinate {m}
    -20.4909347828,          !- Vertex 3 X-coordinate {m}
    -3.45630635,             !- Vertex 3 Y-coordinate {m}
    7.9653,                  !- Vertex 3 Z-coordinate {m}
    -20.4909347828,          !- Vertex 4 X-coordinate {m}
    -1.93130635,             !- Vertex 4 Y-coordinate {m}
    7.9653;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Wall_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    ext_win_ashrae901_zone5,                    !- Construction Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.4909347828,          !- Vertex 1 X-coordinate {m}
    -1.93130635,             !- Vertex 1 Y-coordinate {m}
    5.7103,                  !- Vertex 1 Z-coordinate {m}
    -20.4909347828,          !- Vertex 2 X-coordinate {m}
    -3.45630635,             !- Vertex 2 Y-coordinate {m}
    5.7103,                  !- Vertex 2 Z-coordinate {m}
