    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Vestibule;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Restroom;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Break%Room;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Volunteer%Area;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Corridor;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Edctn%Strg;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Conference%02;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Conference%01;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Restrooms;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Corridor;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Secure%Files;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Conference%03;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%NORTH:2nd%Work%Room;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NE;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%NM;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SM;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 1ST%FLOOR:1st%Research%Open%SE;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NE;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SMW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SM;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SE;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SME;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NMW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NME;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%NW;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OAReq,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    1,                       !- Heating Maximum Air Flow Fraction
    SZ DZAD 2ND%FLOOR%SOUTH:2nd%Open%Office%SME1;  !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Air Loop,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    26,                      !- Central Heating Design Supply Air Temperature {C}
    Noncoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    0.000,                   !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    0.000,                   !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

! - Name of loop
! - Type of loop
! - Design loop exit temperature (C)
! - Loop design temperature difference (C)
Sizing:Plant,
    CHW Loop,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

! - Name of loop
! - Type of loop
! - Design loop exit temperature (C)
! - Loop design temperature difference (C)
Sizing:Plant,
    HW Loop,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.00,                   !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

! - Name of loop
! - Type of loop
! - Design loop exit temperature (C)
! - Loop design temperature difference (C)
Sizing:Plant,
    Chilled Water Condenser Loop,          !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29,                      !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
    Zone Humidity Control,   !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    Humidify Schedule,       !- Humidifying Relative Humidity Setpoint Schedule Name
    Dehumidify Schedule;     !- Dehumidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Conference Thermostat,  !- Name
    1ST%FLOOR:1st%Conference,!- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Conference Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%NE Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%NE Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Classroom Thermostat,  !- Name
    1ST%FLOOR:1st%Classroom, !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Classroom Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Restroom Thermostat,  !- Name
    1ST%FLOOR:1st%Restroom,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Restroom Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%NW Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%NW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%NM Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%NM Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Break%Room Thermostat,  !- Name
    1ST%FLOOR:1st%Break%Room,!- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Break%Room Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Volunteer%Area Thermostat,  !- Name
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Volunteer%Area Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%SW Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%SW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%SM Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%SM Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Research%Open%SE Thermostat,  !- Name
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Research%Open%SE Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Corridor Thermostat,  !- Name
    1ST%FLOOR:1st%Corridor,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Corridor Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    1ST%FLOOR:1st%Edctn%Strg Thermostat,  !- Name
    1ST%FLOOR:1st%Edctn%Strg,!- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1ST%FLOOR:1st%Edctn%Strg Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%02 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%01 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Restrooms Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Restrooms Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Corridor Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Corridor Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Secure%Files Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Secure%Files Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Conference%03 Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Conference%03 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%NORTH:2nd%Work%Room Thermostat,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%NORTH:2nd%Work%Room Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Thermostat,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Thermostat Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
    1ST%FLOOR:1st%Vestibule single heating SP,  !- Name
    Lobby Radint Heating SP Sch;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Conference Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_1stFloor1stCof,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_1stFloor1stCof;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Research%Open%NE Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenNE,   !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_1stFloor1stOpenNE;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Classroom Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_1stFloor1stCls,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_1stFloor1stCls;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Restroom Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_1stFloor1stCls,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_1stFloor1stCls;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Research%Open%NW Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenNW,   !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_1stFloor1stOpenNW;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Research%Open%NM Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenNM,   !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_1stFloor1stOpenNM;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Break%Room Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenNW,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_1stFloor1stOpenNW;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Volunteer%Area Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_1stFloor1stVol,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_1stFloor1stVol;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Research%Open%SW Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenSW,   !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_1stFloor1stOpenSW;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Research%Open%SM Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenSM,   !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_1stFloor1stOpenSM;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Research%Open%SE Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenSE,   !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_1stFloor1stOpenSE;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Corridor Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenSE,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_1stFloor1stOpenSE;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    1ST%FLOOR:1st%Edctn%Strg Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenSE,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_1stFloor1stOpenSE;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenNE,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenNE;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndCof02,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndCof02;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenSW,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenSW;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenSMW,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenSMW;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenSM,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenSM;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenSE,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenSE;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenSME,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenSME;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndCof01,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndCof01;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenNMW,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenNMW;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenNME,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenNME;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenNW,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenNW;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%NORTH:2nd%Restrooms Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenNME,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenNME;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%NORTH:2nd%Corridor Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenNME,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenNME;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%NORTH:2nd%Secure%Files Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenNME,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenNME;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%NORTH:2nd%Conference%03 Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndCof03,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndCof03;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%NORTH:2nd%Work%Room Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndCof03,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndCof03;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Thermostat Dual SP Control,  !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenSME1,     !- Heating Setpoint Temperature Schedule Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenSME1;     !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:WATER ===========


!-   ===========  ALL OBJECTS IN CLASS: Coil:Heating:Electric ===========

Coil:Heating:Electric,
  1ST%FLOOR:1st%Restroom Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  7690.51,                 !- Nominal Capacity {W} 
  1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 Coil Inlet,                 !- Air Inlet Node Name 
  1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  1ST%FLOOR:1st%Corridor Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  3282.60,                 !- Nominal Capacity {W} 
  1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 Coil Inlet,                 !- Air Inlet Node Name 
  1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  1ST%FLOOR:1st%Edctn%Strg Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  4685.42,                 !- Nominal Capacity {W} 
  1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 Coil Inlet,                 !- Air Inlet Node Name 
  1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  8962.77,                 !- Nominal Capacity {W} 
  2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  8192.43,                 !- Nominal Capacity {W} 
  2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  3047.48,                 !- Nominal Capacity {W} 
  2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  5490.86,                 !- Nominal Capacity {W} 
  2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  4732.02,                 !- Nominal Capacity {W} 
  2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  1ST%FLOOR:1st%Break%Room Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  9290.85,                 !- Nominal Capacity {W} 
  1ST%FLOOR:1st%Break%Room Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  1ST%FLOOR:1st%Break%Room Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  1ST%FLOOR:1st%Conference Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  3828.30,                 !- Nominal Capacity {W} 
  1ST%FLOOR:1st%Conference Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  1ST%FLOOR:1st%Conference Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  1ST%FLOOR:1st%Classroom Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  23568.34,                 !- Nominal Capacity {W} 
  1ST%FLOOR:1st%Classroom Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  1ST%FLOOR:1st%Classroom Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  1ST%FLOOR:1st%Volunteer%Area Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  8082.49,                 !- Nominal Capacity {W} 
  1ST%FLOOR:1st%Volunteer%Area Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  1ST%FLOOR:1st%Volunteer%Area Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  11854.30,                 !- Nominal Capacity {W} 
  2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name


Coil:Heating:Electric,
  2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  5310.69,                 !- Nominal Capacity {W} 
  2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  1ST%FLOOR:1st%Research%Open%SE Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  7502.61,                 !- Nominal Capacity {W} 
  1ST%FLOOR:1st%Research%Open%SE Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  1ST%FLOOR:1st%Research%Open%SE Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  1ST%FLOOR:1st%Research%Open%SM Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  6500.81,                 !- Nominal Capacity {W} 
  1ST%FLOOR:1st%Research%Open%SM Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  1ST%FLOOR:1st%Research%Open%SM Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  1ST%FLOOR:1st%Research%Open%SW Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  7456.20,                 !- Nominal Capacity {W} 
  1ST%FLOOR:1st%Research%Open%SW Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  1ST%FLOOR:1st%Research%Open%SW Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  1ST%FLOOR:1st%Research%Open%NE Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  5126.19,                 !- Nominal Capacity {W} 
  1ST%FLOOR:1st%Research%Open%NE Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  1ST%FLOOR:1st%Research%Open%NE Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  1ST%FLOOR:1st%Research%Open%NM Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  2904.52,                 !- Nominal Capacity {W} 
  1ST%FLOOR:1st%Research%Open%NM Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  1ST%FLOOR:1st%Research%Open%NM Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  1ST%FLOOR:1st%Research%Open%NW Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  5066.00,                 !- Nominal Capacity {W} 
  1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  28469.49,                 !- Nominal Capacity {W} 
  2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  2947.75,                 !- Nominal Capacity {W} 
  2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  4185.75,                 !- Nominal Capacity {W} 
  2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  7444.85,                 !- Nominal Capacity {W} 
  2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  6916.29,                 !- Nominal Capacity {W} 
  2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  15499.47,                 !- Nominal Capacity {W} 
  2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  6116.33,                 !- Nominal Capacity {W} 
  2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  8030.63,                 !- Nominal Capacity {W} 
  2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name
    
Coil:Heating:Electric,
  2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  10105.89,                 !- Nominal Capacity {W} 
  2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV_reheat_coil,     !- Name
  ,                 !- Availability Schedule Name
  1.0,                 !- Efficiency 
  7070.61,                 !- Nominal Capacity {W} 
  2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV VSF Coil Inlet,                 !- Air Inlet Node Name 
  2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV VSF Supply Inlet,                 !- Air Outlet Node Name 
  ;                 !- Temperature Setpoint Node Name
    
!-   ===========  ALL OBJECTS IN CLASS: AirTerminal:SingleDuct:VAV:Reheat ===========

AirTerminal:SingleDuct:VAV:Reheat,
    1ST%FLOOR:1st%Restroom Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    Air Loop Zone Splitter Outlet Node 2,  !- Air Inlet Node Name (before damper)
    0.449014,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    1ST%FLOOR:1st%Restroom Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    ;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    1ST%FLOOR:1st%Corridor Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    Air Loop Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    0.191656,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    1ST%FLOOR:1st%Corridor Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    ;         !- Design Specification Outdoor Air Object Name 

AirTerminal:SingleDuct:VAV:Reheat,
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    Air Loop Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    0.273561,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    ;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    Air Loop Zone Splitter Outlet Node 7,  !- Air Inlet Node Name
    0.523296,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    ;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    Air Loop Zone Splitter Outlet Node 8,  !- Air Inlet Node Name
    0.478319,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    ;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    Air Loop Zone Splitter Outlet Node 9,  !- Air Inlet Node Name
    0.177928,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    ;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    Air Loop Zone Splitter Outlet Node 10,  !- Air Inlet Node Name
    0.442213,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    conference_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    Air Loop Zone Splitter Outlet Node 11,  !- Air Inlet Node Name
    0.320672,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    ;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    1ST%FLOOR:1st%Break%Room Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Break%Room Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    1st Air Loop Supply Plenvm Outlet Node 1,  !- Air Inlet Node Name
    0.542451,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    1ST%FLOOR:1st%Break%Room Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    1ST%FLOOR:1st%Break%Room Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    ;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    1ST%FLOOR:1st%Conference Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Conference Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    1st Air Loop Supply Plenvm Outlet Node 2,  !- Air Inlet Node Name
    0.314094,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    1ST%FLOOR:1st%Conference Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    1ST%FLOOR:1st%Conference Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    conference_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    1ST%FLOOR:1st%Classroom Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Classroom Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    1st Air Loop Supply Plenvm Outlet Node 3,  !- Air Inlet Node Name
    1.38,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    1ST%FLOOR:1st%Classroom Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    1ST%FLOOR:1st%Classroom Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    class_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    1st Air Loop Supply Plenvm Outlet Node 6,  !- Air Inlet Node Name
    0.527321,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    2nd Air Loop Supply Plenvm Outlet Node 3,  !- Air Inlet Node Name
    0.824449,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    conference_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    2nd Air Loop Supply Plenvm Outlet Node 4,  !- Air Inlet Node Name
    0.409155,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    conference_oa_req;         !- Design Specification Outdoor Air Object Name 

AirTerminal:SingleDuct:VAV:Reheat,
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    1st Air Loop Supply Plenvm Outlet Node 12,  !- Air Inlet Node Name
    0.449021,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    1st Air Loop Supply Plenvm Outlet Node 11,  !- Air Inlet Node Name
    0.401334,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    1st Air Loop Supply Plenvm Outlet Node 10,  !- Air Inlet Node Name
    0.435334,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    1st Air Loop Supply Plenvm Outlet Node 9,  !- Air Inlet Node Name
    0.425219,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    1st Air Loop Supply Plenvm Outlet Node 8,  !- Air Inlet Node Name
    0.272855,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    1st Air Loop Supply Plenvm Outlet Node 7,  !- Air Inlet Node Name
    0.313151,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    2nd Air Loop Supply Plenvm Outlet Node 11,  !- Air Inlet Node Name
    2.05,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    2nd Air Loop Supply Plenvm Outlet Node 10,  !- Air Inlet Node Name
    0.333531,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    2nd Air Loop Supply Plenvm Outlet Node 9,  !- Air Inlet Node Name
    0.418504,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    2nd Air Loop Supply Plenvm Outlet Node 8,  !- Air Inlet Node Name
    0.434671,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    2nd Air Loop Supply Plenvm Outlet Node 7,  !- Air Inlet Node Name
    0.448561,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    2nd Air Loop Supply Plenvm Outlet Node 6,  !- Air Inlet Node Name
    0.904944,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    2nd Air Loop Supply Plenvm Outlet Node 5,  !- Air Inlet Node Name
    0.403257,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    2nd Air Loop Supply Plenvm Outlet Node 12,  !- Air Inlet Node Name
    0.523776,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    2nd Air Loop Supply Plenvm Outlet Node 1,  !- Air Inlet Node Name
    0.590038,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV,  !- Name
    2,                       !- Availability Schedule Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV VSF Coil Inlet,  !- Damper Air Outlet Node Name (before reheat coil)
    2nd Air Loop Supply Plenvm Outlet Node 13,  !- Air Inlet Node Name
    0.450768,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.15,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,  !- Reheat Component Object
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV_reheat_coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV VSF Supply Inlet,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    office_oa_req;         !- Design Specification Outdoor Air Object Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Break%Room Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Break%Room Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Break%Room Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Conference Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Conference Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Conference Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Classroom Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Classroom Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Classroom Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 ADU,  !- Name
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Restroom Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 ADU,  !- Name
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Corridor Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 ADU,  !- Name
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 ADU,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV Reheat VSF 1 ADU,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV VSF Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Break%Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Break%Room Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Conference Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Conference Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Classroom Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Classroom Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Volunteer%Area Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Restroom Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Corridor Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Edctn%Strg Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Restrooms Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Corridor Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Secure%Files Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Conference%03 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling priority
! - Zone equipment 1 heating priority
ZoneHVAC:EquipmentList,
    2ND%FLOOR%NORTH:2nd%Work%Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%SE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%SM Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%SW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%NE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%NM Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1ST%FLOOR:1st%Research%Open%NW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV Reheat VSF 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Break%Room,!- Zone Name
    1ST%FLOOR:1st%Break%Room Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Break%Room Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Break%Room Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 1;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Conference,!- Zone Name
    1ST%FLOOR:1st%Conference Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Conference Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Conference Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 2;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Classroom, !- Zone Name
    1ST%FLOOR:1st%Classroom Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Classroom Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Classroom Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 3;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Volunteer%Area,  !- Zone Name
    1ST%FLOOR:1st%Volunteer%Area Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Volunteer%Area Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 6;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Restroom,  !- Zone Name
    1ST%FLOOR:1st%Restroom Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Restroom Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Restroom Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 8;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Corridor,  !- Zone Name
    1ST%FLOOR:1st%Corridor Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Corridor Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Corridor Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 10;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Edctn%Strg,!- Zone Name
    1ST%FLOOR:1st%Edctn%Strg Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Edctn%Strg Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Edctn%Strg Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 11;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Conference%01,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 13;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Conference%02,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 14;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%NORTH:2nd%Restrooms,  !- Zone Name
    2ND%FLOOR%NORTH:2nd%Restrooms Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%NORTH:2nd%Restrooms Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%NORTH:2nd%Restrooms Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 17;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%NORTH:2nd%Corridor,  !- Zone Name
    2ND%FLOOR%NORTH:2nd%Corridor Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%NORTH:2nd%Corridor Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%NORTH:2nd%Corridor Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 18;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%NORTH:2nd%Secure%Files,  !- Zone Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 19;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%NORTH:2nd%Conference%03,  !- Zone Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 20;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%NORTH:2nd%Work%Room,  !- Zone Name
    2ND%FLOOR%NORTH:2nd%Work%Room Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%NORTH:2nd%Work%Room Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%NORTH:2nd%Work%Room Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 21;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Research%Open%SE,  !- Zone Name
    1ST%FLOOR:1st%Research%Open%SE Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%SE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 26;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Research%Open%SM,  !- Zone Name
    1ST%FLOOR:1st%Research%Open%SM Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%SM Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 25;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Research%Open%SW,  !- Zone Name
    1ST%FLOOR:1st%Research%Open%SW Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%SW Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 24;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Research%Open%NE,  !- Zone Name
    1ST%FLOOR:1st%Research%Open%NE Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%NE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 23;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Research%Open%NM,  !- Zone Name
    1ST%FLOOR:1st%Research%Open%NM Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%NM Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 22;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1ST%FLOOR:1st%Research%Open%NW,  !- Zone Name
    1ST%FLOOR:1st%Research%Open%NW Equipment,  !- Zone Conditioning Equipment List Name
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%NW Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 4;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 33;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 32;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 31;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 30;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 29;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 28;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 27;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 34;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 12;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1,  !- Zone Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Equipment,  !- Zone Conditioning Equipment List Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Single Duct VAV VSF Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME1 Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 35;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    Desiccant Regen Fan,     !- Name
    2,                       !- Availability Schedule Name 
    0.7,                     !- Fan Total Efficiency
    222,                     !- Pressure Rise {Pa}
    15.06,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0,                       !- Fan Power Coefficient 1
    1,                       !- Fan Power Coefficient 2
    0,                       !- Fan Power Coefficient 3
    0,                       !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Outside Air Inlet Node 2,!- Air Inlet Node Name
    Regen Coil Inlet Node;   !- Air Outlet Node Name

Fan:VariableVolume,
    Air Loop AHU Supply Fan, !- Name
    ahuFanOp,                       !- Availability Schedule Name
    0.79,                    !- Fan Total Efficiency
    1740.595,                !- Pressure Rise {Pa}
    15.06,                    !- Maximum Flow Rate {m3/s} 80% fan speed lock
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                    !- Fan Power Minimum Flow Fraction
    0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
    0.81,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    0.0013,                  !- Fan Power Coefficient 1
    0.147,                   !- Fan Power Coefficient 2
    0.9506,                  !- Fan Power Coefficient 3
    -.0998,                  !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    Air Loop AHU Heating Coil Air Outlet Node, !Air Loop AHU Supply Fan Inlet Node,  !- Air Inlet Node Name
    Air Loop Supply Side Outlet 1,  !- Air Outlet Node Name
    VAV Supply Fan Energy;   !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: CoilSystem ===========

  CoilSystem:Heating:DX,
    Air Loop AHU Heating Coil,      !- Name
    dxheatingOpSch,    !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Heat Pump DX Heating Coil 1;  !- Heating Coil Name

  CoilSystem:Cooling:DX,
    Air Loop AHU Cooling Coil,         !- Name
    dxcoolingOpSch,    !- Availability Schedule Name
    Mixed Air Node,  !- DX Cooling Coil System Inlet Node Name
    Air Loop AHU Cooling Coil Air Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Supply Side Outlet 1,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Heat Pump DX Cooling Coil 1,    !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    yes,                     !- Run on Sensible Load
    No;                      !- Run on Latent Load

!-   ===========  ALL OBJECTS IN CLASS: DX:SingleSpeed ===========

  Coil:Cooling:DX:SingleSpeed,
    Heat Pump DX Cooling Coil 1,    !- Name
    alwaysOn,    !- Availability Schedule Name
    300895.74,                !- Gross Rated Total Cooling Capacity {W}
    0.7357,                !- Gross Rated Sensible Heat Ratio
    4.06,                     !- Gross Rated Cooling COP {W/W}
    15.06,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air Node,  !- Air Inlet Node Name
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    ,             ! Nominal Time for Condensate Removal to Begin {s}
    ,               ! Ratio of Initial Moisture Evaporation Rate and Steady-state Latent Capacity
    ,               ! Maximum ON/OFF Cycling Rate {cycles/hr}
    ,              ! Latent Capacity Time Constant {s}
    ,                  ! Condenser Air Inlet Node Name
    AirCooled,        ! Condenser Type
    ,                  ! Evaporative Condenser Effectiveness
    ,                  ! Evaporative Condenser Air Volume Flow Rate {m3/s}
    ,                  ! Evaporative Condenser Pump Rated Power Consumption {W}
    ,               ! Crankcase Heater Capacity {W}
    ;               ! Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}

  Coil:Heating:DX:SingleSpeed,
    Heat Pump DX Heating Coil 1,  !- Name
    alwaysOn,    !- Availability Schedule Name
    300895.74,                !- Gross Rated Heating Capacity {W}
    4.06,                    !- Gross Rated Heating COP {W/W}
    15.06,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -20,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    ,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    ,                   !- Crankcase Heater Capacity {W}
    ,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,               !- Defrost Strategy
    ,                   !- Defrost Control
    ,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ;  !- Evaporator Air Inlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: Curve:Biquadratic ===========

  Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    Desiccant Regen Coil,    !- Name
    alwaysOn,                       !- Availability Schedule Name
    1,                       !- Efficiency
    101046.93,                     !- Nominal Capacity {W}
    Regen Coil Inlet Node,   !- Air Inlet Node Name
    Regen Coil Out Node;     !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: DEHUMIDIFIER:DESICCANT:NOFANS ===========

Dehumidifier:Desiccant:NoFans,
    Desiccant 1,             !- Name
    alwaysOn,     !- Availability Schedule Name
    Outside Air Inlet Node,  !- Process Air Inlet Node Name
    Desiccant Process Outlet Node,  !- Process Air Outlet Node Name
    Regen Coil Out Node,     !- Regeneration Air Inlet Node Name
    Outside Air Inlet Node 2,!- Regeneration Fan Inlet Node Name
    LeavingMaximumHumidityRatioSetpoint,  !- Control Type
    0.007,                   !- Leaving Maximum Humidity Ratio Setpoint {kgWater/kgDryAir}
    5.0,                       !- Nominal Process Air Flow Rate {m3/s}
    2.5,                     !- Nominal Process Air Velocity {m/s}
    10,                      !- Rotor Power {W}
    Coil:Heating:Electric,   !- Regeneration Coil Object Type
    Desiccant Regen Coil,    !- Regeneration Coil Name
    Fan:VariableVolume,      !- Regeneration Fan Object Type
    Desiccant Regen Fan,     !- Regeneration Fan Name
    DEFAULT;                 !- Performance Model Type


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:FLATPLATE ===========

HeatExchanger:AirToAir:FlatPlate,
    OA Heat Recovery 1,      !- Name
    On,     !- Availability Schedule Name
    CounterFlow,             !- Flow Arrangement Type
    Yes,                     !- Economizer Lockout
    1.0,                     !- Ratio of Supply to Secondary hA Values
    5.0,                  !- Nominal Supply Air Flow Rate {m3/s}
    5.0,                     !- Nominal Supply Air Inlet Temperature {C}
    15.0,                    !- Nominal Supply Air Outlet Temperature {C}
    5.0,                  !- Nominal Secondary Air Flow Rate {m3/s}
    20.0,                    !- Nominal Secondary Air Inlet Temperature {C}
    200,                     !- Nominal Electric Power {W}
    Desiccant Process Outlet Node,  !- Supply Air Inlet Node Name
    Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    Relief Air Outlet Node,  !- Secondary Air Inlet Node Name
    Heat Recovery Secondary Outlet Node;  !- Secondary Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

! - Controller name
! - Controller relief air outlet node
! - Controller return air node
! - Controller mixed air node
! - Controller actuator node
! - Minimum outdoor air flow rate (m3/s)
! - Maximum outdoor air flow rate (m3/s)
! - Economiser control type
! - Economiser control action type
! - Economiser maximum limit dry bulb temperature (C)
! - Economiser maximum limit enthalpy (J/kg)
! - Economiser maximum limit dew point temperature (C)
! - Electronic enthalpy limit curve name
! - Economiser minimum limit dry bulb temperature (C)
! - Lockout type
! - Minimum limit type
! - Minimum outdoor air schedule
! - Minimum fraction of outdoor air schedule
! - Maximum fraction of outdoor air schedule
! - Mechanical ventilation controller
! - Time of day economiser control schedule
! - High humidity control
! - Humidistat control zone name
! - High humidity outdoor air flow ratio
! - Control high indoor humidity based on outdoor humidity ratio
! - Heat recovery by-pass control type
Controller:OutdoorAir,
    Air Loop AHU  Outdoor Air Controller,  !- Name
    Relief Air Outlet Node,  !- Relief Air Outlet Node Name
    Air Loop AHU Return Air Outlet Node,  !- Return Air Node Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Actuator Node Name
    4.71,                   !- Minimum Outdoor Air Flow Rate {m3/s} 0.654
    15.06,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDewPointAndDryBulb ,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    8.85,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    , !- Electronic Enthalpy Limit Curve Name
    4,                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

!-   ===========  ALL OBJECTS IN CLASS: DesignSpecification:OutdoorAir ===========
DesignSpecification:OutdoorAir,
    office_oa_req,            !- Name 62.1-2016
    Sum,                   !- Outdoor Air Method
    0.0025,               !- Outdoor Air Flow per Person {m3/s}
    0.0003,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                      !- Outdoor Air Flow per Zone {m3/s}
    ,                      !- Outdoor Air Flow Air Changes per Hour
    ;  !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    conference_oa_req,            !- Name 62.1-2016
    Sum,                   !- Outdoor Air Method
    0.0025,               !- Outdoor Air Flow per Person {m3/s}
    0.0003,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                      !- Outdoor Air Flow per Zone {m3/s}
    ,                      !- Outdoor Air Flow Air Changes per Hour
    ;  !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    class_oa_req,            !- Name 62.1-2016
    Sum,                   !- Outdoor Air Method
    0.005,               !- Outdoor Air Flow per Person {m3/s}
    0.0006,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                      !- Outdoor Air Flow per Zone {m3/s}
    ,                      !- Outdoor Air Flow Air Changes per Hour
    ;  !- Outdoor Air Flow Rate Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

! - Outside air system controller list
! - Controller 1 object type
! - Controller 1 name
AirLoopHVAC:ControllerList,
    Air Loop AHU Outside air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Air Loop AHU  Outdoor Air Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

! - Name of loop
! - Controller list name
! - Availability manager list
! - Design supply air flow rate (m3/s)
! - Branch list
! - Connector list
! - Supply side inlet node
! - Demand side outlet node
! - Demand side inlet nodes
! - Supply side outlet nodes
AirLoopHVAC,
    Air Loop,                !- Name
    ,    !- Controller List Name
    Air Loop Availability Managers,  !- Availability Manager List Name
    15.06,                !- Design Supply Air Flow Rate {m3/s} 80% speed lock
    Air Loop Branches,       !- Branch List Name
    , !-Return Air Bypass Connectors,  !- Connector List Name
    Air Loop Supply Side Inlet,  !- Supply Side Inlet Node Name
    Air Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Air Loop Demand Side Inlet List,  !- Demand Side Inlet Node Names
    Air Loop Supply Side Outlet List;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop AHU Outside air Equipment List,  !- Name
    Dehumidifier:Desiccant:NoFans,  !- Component 1 Object Type
    Desiccant 1,             !- Component 1 Name
    HeatExchanger:AirToAir:FlatPlate,  !- Component 2 Object Type
    OA Heat Recovery 1,      !- Component 2 Name
    OutdoorAir:Mixer,        !- Component 3 Object Type
    Air Loop AHU Outdoor Air Mixer;  !- Component 3 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

! - Outside air system name
! - Outside air system controller list
! - Outside air system equipment list
AirLoopHVAC:OutdoorAirSystem,
    Air Loop AHU Outside air system,  !- Name
    Air Loop AHU Outside air Controller List,  !- Controller List Name
    Air Loop AHU Outside air Equipment List,  !- Outdoor Air Equipment List Name
    Reheat System 1 Avail List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

! - Name of outdoor air mixer
! - Mixed air node name
! - Outdoor air stream node
! - Relief air stream node
! - Return air stream node name
OutdoorAir:Mixer,
    Air Loop AHU Outdoor Air Mixer,  !- Name
    Mixed Air Node,          !- Mixed Air Node Name
    Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node,  !- Relief Air Stream Node Name
    Air Loop AHU Return Air Outlet Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

! - Zone splitter name
! - Inlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
AirLoopHVAC:ZoneSplitter,
    Air Loop Zone Splitter,  !- Name
    Air Loop Demand Side Inlet 1,  !- Inlet Node Name
    Air Loop Zone Splitter Outlet Node 2,  !- Outlet 1 Node Name
    Air Loop Zone Splitter Outlet Node 4,  !- Outlet 2 Node Name
    Air Loop Zone Splitter Outlet Node 5,  !- Outlet 3 Node Name
    Air Loop Zone Splitter Outlet Node 7,  !- Outlet 4 Node Name
    Air Loop Zone Splitter Outlet Node 8,  !- Outlet 5 Node Name
    Air Loop Zone Splitter Outlet Node 9,  !- Outlet 6 Node Name
    Air Loop Zone Splitter Outlet Node 10,  !- Outlet 7 Node Name
    Air Loop Zone Splitter Outlet Node 11,  !- Outlet 8 Node Name
    Air Loop Zone Splitter Outlet Node 12,  !- Outlet 9 Node Name
    Air Loop Zone Splitter Outlet Node 13;  !- Outlet 10 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AirLoopHVAC:Supplyplenum ===========

! - Return Plenvm name
! - Zone name
! - Zone Air Node Name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
AirLoopHVAC:Supplyplenum,
    2nd Air Loop Supply Plenvm,  !- Name
    2nd%Plenvm:2nd%Plenvm%False,  !- Zone Name
    2nd%Plenvm:2nd%Plenvm%False Zone Air Node,  !- Zone Node Name
    Air Loop Zone Splitter Outlet Node 12,  !- Inlet Node Name
    2nd Air Loop Supply Plenvm Outlet Node 1,  !- Outlet 1 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 3,  !- Outlet 2 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 4,  !- Outlet 3 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 5,  !- Outlet 4 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 6,  !- Outlet 5 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 7,  !- Outlet 6 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 8,  !- Outlet 7 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 9,  !- Outlet 8 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 10,  !- Outlet 9 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 11,  !- Outlet 10 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 12,  !- Outlet 11 Node Name
    2nd Air Loop Supply Plenvm Outlet Node 13;  !- Outlet 12 Node Name

! - Return Plenvm name
! - Zone name
! - Zone Air Node Name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
AirLoopHVAC:Supplyplenum,
    1st Air Loop Supply Plenvm,  !- Name
    1st%Plenvm:1st%Plenvm,   !- Zone Name
    1st%Plenvm:1st%Plenvm Zone Air Node,  !- Zone Node Name
    Air Loop Zone Splitter Outlet Node 13,  !- Inlet Node Name
    1st Air Loop Supply Plenvm Outlet Node 1,  !- Outlet 1 Node Name
    1st Air Loop Supply Plenvm Outlet Node 2,  !- Outlet 2 Node Name
    1st Air Loop Supply Plenvm Outlet Node 3,  !- Outlet 3 Node Name
    1st Air Loop Supply Plenvm Outlet Node 6,  !- Outlet 4 Node Name
    1st Air Loop Supply Plenvm Outlet Node 7,  !- Outlet 5 Node Name
    1st Air Loop Supply Plenvm Outlet Node 8,  !- Outlet 6 Node Name
    1st Air Loop Supply Plenvm Outlet Node 9,  !- Outlet 7 Node Name
    1st Air Loop Supply Plenvm Outlet Node 10,  !- Outlet 8 Node Name
    1st Air Loop Supply Plenvm Outlet Node 11,  !- Outlet 9 Node Name
    1st Air Loop Supply Plenvm Outlet Node 12;  !- Outlet 10 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

! - Name of supply path
! - Name of supply path 1 inlet node,
! - Component 1 object type
! - Component 1 object name
! - Component 2 object type
! - Component 2 object name
! - Component 3 object type
! - Component 3 object name
AirLoopHVAC:SupplyPath,
    Air Loop Demand Side Supply Path 1,  !- Name
    Air Loop Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop Zone Splitter,  !- Component 1 Name
    AirLoopHVAC:Supplyplenum,!- Component 2 Object Type
    1st Air Loop Supply Plenvm,  !- Component 2 Name
    AirLoopHVAC:Supplyplenum,!- Component 3 Object Type
    2nd Air Loop Supply Plenvm;  !- Component 3 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

! - Zone mixer name
! - Outlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
AirLoopHVAC:ZoneMixer,
    Air Loop Zone Mixer,     !- Name
    Air Loop Demand Side Outlet,  !- Outlet Node Name
    Air Loop Zone Mixer Inlet Node 1,  !- Inlet 1 Node Name
    Air Loop Zone Mixer Inlet Node 2,  !- Inlet 2 Node Name
    Air Loop Zone Mixer Inlet Node 3,  !- Inlet 3 Node Name
    Air Loop Zone Mixer Inlet Node 4,  !- Inlet 4 Node Name
    Air Loop Zone Mixer Inlet Node 8,  !- Inlet 5 Node Name
    Air Loop Zone Mixer Inlet Node 10,  !- Inlet 6 Node Name
    Air Loop Zone Mixer Inlet Node 11,  !- Inlet 7 Node Name
    Air Loop Zone Mixer Inlet Node 12,  !- Inlet 8 Node Name
    Air Loop Zone Mixer Inlet Node 13,  !- Inlet 9 Node Name
    Air Loop Zone Mixer Inlet Node 14,  !- Inlet 10 Node Name
    Air Loop Zone Mixer Inlet Node 17,  !- Inlet 11 Node Name
    Air Loop Zone Mixer Inlet Node 18,  !- Inlet 12 Node Name
    Air Loop Zone Mixer Inlet Node 19,  !- Inlet 13 Node Name
    Air Loop Zone Mixer Inlet Node 20,  !- Inlet 14 Node Name
    Air Loop Zone Mixer Inlet Node 21,  !- Inlet 15 Node Name
    Air Loop Zone Mixer Inlet Node 6,  !- Inlet 16 Node Name
    Air Loop Zone Mixer Inlet Node 22,  !- Inlet 17 Node Name
    Air Loop Zone Mixer Inlet Node 23,  !- Inlet 18 Node Name
    Air Loop Zone Mixer Inlet Node 24,  !- Inlet 19 Node Name
    Air Loop Zone Mixer Inlet Node 25,  !- Inlet 20 Node Name
    Air Loop Zone Mixer Inlet Node 26,  !- Inlet 21 Node Name
    Air Loop Zone Mixer Inlet Node 27,  !- Inlet 22 Node Name
    Air Loop Zone Mixer Inlet Node 28,  !- Inlet 23 Node Name
    Air Loop Zone Mixer Inlet Node 29,  !- Inlet 24 Node Name
    Air Loop Zone Mixer Inlet Node 30,  !- Inlet 25 Node Name
    Air Loop Zone Mixer Inlet Node 31,  !- Inlet 26 Node Name
    Air Loop Zone Mixer Inlet Node 32,  !- Inlet 27 Node Name
    Air Loop Zone Mixer Inlet Node 33,  !- Inlet 28 Node Name
    Air Loop Zone Mixer Inlet Node 34,  !- Inlet 29 Node Name
    Air Loop Zone Mixer Inlet Node 35;  !- Inlet 30 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

! - Name of return path
! - Name of return path outlet node
! - Component 1 object type
! - Component 1 object name
AirLoopHVAC:ReturnPath,
    Air Loop Demand Side Return Path,  !- Name
    Air Loop Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop Zone Mixer;     !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
! - Component 2 object type
! - Component 2 name
! - Component 2 inlet node name
! - Component 2 outlet node name
! - Component 2 branch control type
! - Component 3 object type
! - Component 3 name
! - Component 3 inlet node name
! - Component 3 outlet node name
! - Component 3 branch control type
Branch,
    Air Loop AHU Main Branch,!- Name
    15.06,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Duct,                    !- Component 1 Object Type
    VAV INLET DUCT,          !- Component 1 Name
    Air Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Air Loop AHU Return Air Outlet Node,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop AHU Outside air system,  !- Component 1 Name
    Air Loop AHU Return Air Outlet Node,  !- Component 1 Inlet Node Name
    Mixed Air Node,          !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,      !- Component 2 Object Type
    Air Loop AHU Cooling Coil,  !- Component 2 Name
    Mixed Air Node,          !- Component 2 Inlet Node Name
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    CoilSystem:Heating:DX,      !- Component 3 Object Type
    Air Loop AHU Heating Coil,  !- Component 3 Name
    Air Loop AHU Cooling Coil Air Outlet Node,  !- Component 3 Inlet Node Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 1 Object Type
    Air Loop AHU Supply Fan, !- Component 1 Name
    Air Loop AHU Heating Coil Air Outlet Node,  !- Component 1 Inlet Node Name
    Air Loop Supply Side Outlet 1,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type




!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

! - Name of branch list
! - Name of branch 1
BranchList,
    Air Loop Branches,       !- Name !VAV Inlet Branch,        !- Branch 1 Name !Air Loop AHU Bypass Branch,  !- Branch 2 Name
    Air Loop AHU Main Branch;!- Branch 3 Name
    !Air Loop AHU Supply Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========



!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

! - Demand side oulet nodes
! - Demand side inlet node 1
NodeList,
    Air Loop Demand Side Inlet List,  !- Name
    Air Loop Demand Side Inlet 1;  !- Node 1 Name

! - Supply side oulet nodes
! - Supply side outlet node 1
NodeList,
    Air Loop Supply Side Outlet List,  !- Name
    Air Loop Supply Side Outlet 1;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    1ST%FLOOR:1st%Break%Room Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Break%Room Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    1ST%FLOOR:1st%Conference Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Conference Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    1ST%FLOOR:1st%Classroom Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Classroom Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    1ST%FLOOR:1st%Volunteer%Area Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Volunteer%Area Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    1ST%FLOOR:1st%Restroom Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Restroom Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    1ST%FLOOR:1st%Corridor Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Corridor Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    1ST%FLOOR:1st%Edctn%Strg Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Edctn%Strg Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    2ND%FLOOR%SOUTH:2nd%Conference%02 Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%02 Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    2ND%FLOOR%SOUTH:2nd%Conference%01 Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Conference%01 Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    2ND%FLOOR%NORTH:2nd%Restrooms Air Inlet Node List,  !- Name
    2ND%FLOOR%NORTH:2nd%Restrooms Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    2ND%FLOOR%NORTH:2nd%Corridor Air Inlet Node List,  !- Name
    2ND%FLOOR%NORTH:2nd%Corridor Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    2ND%FLOOR%NORTH:2nd%Secure%Files Air Inlet Node List,  !- Name
    2ND%FLOOR%NORTH:2nd%Secure%Files Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    2ND%FLOOR%NORTH:2nd%Conference%03 Air Inlet Node List,  !- Name
    2ND%FLOOR%NORTH:2nd%Conference%03 Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    2ND%FLOOR%NORTH:2nd%Work%Room Air Inlet Node List,  !- Name
    2ND%FLOOR%NORTH:2nd%Work%Room Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Research%Open%NW Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Research%Open%NM Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Research%Open%NM Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Research%Open%NE Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Research%Open%NE Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Research%Open%SW Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Research%Open%SW Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Research%Open%SM Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Research%Open%SM Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    1ST%FLOOR:1st%Research%Open%SE Air Inlet Node List,  !- Name
    1ST%FLOOR:1st%Research%Open%SE Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NME Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NMW Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%NW Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SE Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SME Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SM Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Air Inlet Node List,  !- Name
    2ND%FLOOR%SOUTH:2nd%Open%Office%SW Single Duct VAV Reheat 1 Supply Inlet;  !- Node 1 Name

NodeList,
    Mixed Air Nodes,         !- Name
    Mixed Air Node;          !- Node 1 Name

NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Node,  !- Node 1 Name
    Outside Air Inlet Node 2;!- Node 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

! - Outside air node
OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

OutdoorAir:Node,
  DX Condenser Air Node,  !- Name
  10;  !- Height Above Ground {m} Adjust this value to lower the temp in summer


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========


!-   ===========  ALL OBJECTS IN CLASS: DUCT ===========

Duct,
    VAV INLET DUCT,          !- Name
    Air Loop Supply Side Inlet,  !- Inlet Node Name
    Air Loop AHU Return Air Outlet Node;!VAV INLET DUCT Outlet Node;  !- Outlet Node Name

!Duct,
!    VAV BYPASS DUCT,         !- Name
!    VAV BYPASS DUCT INLET,   !- Inlet Node Name
!    VAV BYPASS DUCT OUTLET;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========



!-   ===========  ALL OBJECTS IN CLASS: HEATPUMP:WATERTOWATER:EQUATIONFIT:HEATING ===========


!-   ===========  ALL OBJECTS IN CLASS: HEATPUMP:WATERTOWATER:EQUATIONFIT:COOLING ===========



!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATEXCHANGER:VERTICAL ===========


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========



!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:UNCONTROLLED ===========



!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========



!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========



!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========



!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========



!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

!ExternalInterface,
!    PtolemyServer;           !- Name of External Interface



Schedule:Compact,
    AHUAirSetpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    30;                     !- Field 17

Schedule:Compact,
    CoolingCoilSchedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17

Schedule:Compact,
    HeatingCoilSchedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointNW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointNW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17


Schedule:Compact,
    ZoneCoolingSetpointNM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointNM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointNE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointSW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointSW,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointSM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointSM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    ZoneCoolingSetpointSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    24;                     !- Field 17

Schedule:Compact,
    ZoneHeatingSetpointSE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    22;                     !- Field 17

Schedule:Compact,
    CoolingCoilSetpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17


Schedule:Compact,
    HeatingCoilSetpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    18;                     !- Field 17

Schedule:Compact,
    ResearchOpenPeople,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.11,        !- Field 5
    Until: 8:00,0.21,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.53,       !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.32,       !- Field 15
    Until: 22:00,0.11,       !- Field 17
    Until: 23:00,0.05,       !- Field 19
    Until: 24:00,0.0,        !- Field 21
    For: Weekends,           !- Field 23
    Until: 24:00,0.0,        !- Field 24
    For: Holiday,            !- Field 26
    Until: 24:00,0.0,        !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,1.0,        !- Field 33
    For: CustomDay1,         !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: CustomDay2,         !- Field 38
    Until: 24:00,0.0;        !- Field 39

Schedule:Compact,
    ConferencePeople,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.11,        !- Field 5
    Until: 8:00,0.21,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.53,       !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.32,       !- Field 15
    Until: 22:00,0.11,       !- Field 17
    Until: 23:00,0.05,       !- Field 19
    Until: 24:00,0.0,        !- Field 21
    For: Weekends,           !- Field 23
    Until: 24:00,0.0,        !- Field 24
    For: Holiday,            !- Field 26
    Until: 24:00,0.0,        !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,1.0,        !- Field 33
    For: CustomDay1,         !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: CustomDay2,         !- Field 38
    Until: 24:00,0.0;        !- Field 39

Schedule:Compact,
    ClassPeople,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekends SummerDesignDay,  !- Field 2
    Until: 9:00,             !- Field 3
    0.0,                       !- Field 4
    Until: 10:00,             !- Field 5
    0.25,                    !- Field 6
    Until: 12:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 13:00,            !- Field 9
    0.5,                    !- Field 10
    Until: 16:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.25,                    !- Field 14
    Until: 24:00,            !- Field 19
    0.0,                       !- Field 20
    For: Weekdays AllOtherDays,  !- Field 21
    Until: 24:00,            !- Field 22
    0.0;                       !- Field 23


Schedule:Compact,
    OutdoorCO2Schedule,  !- Name
    Value,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: allDays,  !- Field 2
    Until: 24:00,            !- Field 16
    400;                     !- Field 17



!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    BaseOffOccpSch,          !- Name
    ResearchOpenPeople,      !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    BaseClsOccpSch,          !- Name
    ClassPeople,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    BaseCofOccpSch,          !- Name
    ConferencePeople,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    BaseClsHtgStpt,          !- Name
    ZoneHeatingSetpointCls_base,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    BaseClsClgStpt,          !- Name
    ZoneCoolingSetpointCls_base,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    BaseOffHtgStpt,          !- Name
    ZoneHeatingSetpoint_base,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!Name
! Output:Variable or Output:Meter Index Key Name
! Output:Variable or Output:Meter Name
EnergyManagementSystem:Sensor,
    BaseOffClgStpt,          !- Name
    ZoneCoolingSetpoint_base,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    Set_off_occpSch,         !- Name
    StoOffOccpSch,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value ;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_off_equiSch,         !- Name
    StoOffEquiSch,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value ;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_cof_occpSch,         !- Name
    StoCofOccpSch,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value ;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_cof_equiSch,         !- Name
    StoCofEquiSch,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value ;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_cls_occpSch,         !- Name
    StoClsOccpSch,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value ;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_cls_equiSch,         !- Name
    StoClsEquiSch,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value ;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_1stFloor1stCof, !- Name
    ZoneHeatingSetpoint_1stFloor1stCof, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_1stFloor1stCof, !- Name
    ZoneCoolingSetpoint_1stFloor1stCof, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSME1, !- Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenSME1, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSME1, !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenSME1, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_2ndFloor2ndCof03, !- Name
    ZoneCoolingSetpoint_2ndFloor2ndCof03, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_2ndFloor2ndCof03, !- Name
    ZoneHeatingSetpoint_2ndFloor2ndCof03, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNME, !- Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenNME, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNME, !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenNME, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNW, !- Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenNW, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNW, !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenNW, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNMW, !- Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenNMW, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNMW, !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenNMW, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_2ndFloor2ndCof01, !- Name
    ZoneCoolingSetpoint_2ndFloor2ndCof01, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_2ndFloor2ndCof01, !- Name
    ZoneHeatingSetpoint_2ndFloor2ndCof01, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSME, !- Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenSME, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSME, !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenSME, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSE, !- Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenSE, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSE, !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenSE, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSM, !- Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenSM, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSM, !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenSM, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSMW, !- Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenSMW, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type
    
EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSMW, !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenSMW, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSW, !- Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenSW, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSW, !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenSW, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_2ndFloor2ndCof02, !- Name
    ZoneCoolingSetpoint_2ndFloor2ndCof02, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNE, !- Name
    ZoneCoolingSetpoint_2ndFloor2ndOpenNE, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_2ndFloor2ndCof02, !- Name
    ZoneHeatingSetpoint_2ndFloor2ndCof02, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNE, !- Name
    ZoneHeatingSetpoint_2ndFloor2ndOpenNE, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_1stFloor1stOpenSE, !- Name
    ZoneCoolingSetpoint_1stFloor1stOpenSE, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_1stFloor1stOpenSE, !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenSE, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_1stFloor1stOpenSM, !- Name
    ZoneCoolingSetpoint_1stFloor1stOpenSM, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_1stFloor1stOpenSM, !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenSM, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_1stFloor1stOpenSW, !- Name
    ZoneCoolingSetpoint_1stFloor1stOpenSW, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_1stFloor1stOpenSW, !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenSW, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_1stFloor1stVol, !- Name
    ZoneCoolingSetpoint_1stFloor1stVol, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_1stFloor1stVol, !- Name
    ZoneHeatingSetpoint_1stFloor1stVol, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_1stFloor1stOpenNM, !- Name
    ZoneCoolingSetpoint_1stFloor1stOpenNM, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_1stFloor1stOpenNM, !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenNM, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_1stFloor1stOpenNW, !- Name
    ZoneCoolingSetpoint_1stFloor1stOpenNW, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_1stFloor1stOpenNW, !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenNW, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_1stFloor1stCls, !- Name
    ZoneCoolingSetpoint_1stFloor1stCls, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_1stFloor1stCls, !- Name
    ZoneHeatingSetpoint_1stFloor1stCls, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type


EnergyManagementSystem:Actuator,
    Set%ZoneCoolingSetpoint_1stFloor1stOpenNE, !- Name
    ZoneCoolingSetpoint_1stFloor1stOpenNE, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set%ZoneHeatingSetpoint_1stFloor1stOpenNE, !- Name
    ZoneHeatingSetpoint_1stFloor1stOpenNE, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

! Name
! EnergyPlus Model Calling Point
! Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    init_program_call,       !- Name
    BeginNewEnvironment ,    !- EnergyPlus Model Calling Point
    Init;                    !- Program Name 1

! Name
! EnergyPlus Model Calling Point
! Program Name 1
! Program Name 2
EnergyManagementSystem:ProgramCallingManager,
    sch_set_call,            !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SetNoOccpFlag,           !- Program Name 1
    StochasticSch;           !- Program Name 2


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

! Name Init
EnergyManagementSystem:Program,
    Init,                    !- Name
    SET DebugRdm = Minute,   !- Program Line 1
    SET LastMin = 0,         !- Program Line 2
    SET NoOccpFlag = 0;      !- A4

! Name Set the Non-occupancy-flag based on the time
! 7:00 ~ 22:00 is occupied
EnergyManagementSystem:Program,
    SetNoOccpFlag,           !- Name
    IF Hour < 6 || Hour > 20,!- Program Line 1
    SET NoOccpFlag = 1,      !- Program Line 2
    ELSE,                    !- A4
    SET NoOccpFlag = 0,      !- A5
    ENDIF;                   !- A6

! Name Calculate the stochastic schedules (add a N~(0, std) to the original sch)
! Change schedule every hour
!For office schedule
! Change 1
!For conference schedule
! Change 1
!For classroom schedule
! Change 1
!Process the raw schedules
!Overwrite the schedules
EnergyManagementSystem:Program,
    StochasticSch,           !- Name
    SET DebugRdm = Minute,   !- Program Line 1
    !For office schedule
    SET SclOff = 0.15, ! Change 1

    SET RdmNorm_OccpOff = @RandomNormal 5 1 0 10,
    SET RdmNorm_OccpOff = RdmNorm_OccpOff - 5,
    SET OccpOffRaw = RdmNorm_OccpOff * SclOff + BaseOffOccpSch,
    SET OccpOffPrcd = @Min (@Max OccpOffRaw 0.0) 1.0,

    SET RdmNorm_EquiOff = @RandomNormal 5 1 0 10,
    SET RdmNorm_EquiOff = RdmNorm_EquiOff - 5,
    SET EquiOffRaw = RdmNorm_EquiOff * SclOff + BaseOffOccpSch,
    SET EquiOffPrcd = @Min (@Max EquiOffRaw 0.1) 1.0,

    !For conference schedule
    SET SclCof = 0.15, ! Change 1
    
    SET RdmNorm_OccpCof = @RandomNormal 5 1 0 10,
    SET RdmNorm_OccpCof = RdmNorm_OccpCof - 5,
    SET OccpCofRaw = RdmNorm_OccpCof * SclCof + BaseCofOccpSch,
    SET OccpCofPrcd = @Min (@Max OccpCofRaw 0.0) 1.0,

    SET RdmNorm_EquiCof = @RandomNormal 5 1 0 10,
    SET RdmNorm_EquiCof = RdmNorm_EquiCof - 5,
    SET EquiCofRaw = RdmNorm_EquiCof * SclCof + BaseCofOccpSch,
    SET EquiCofPrcd = @Min (@Max EquiCofRaw 0.1) 1.0,

    !For classroom schedule
    SET SclCls = 0.15, ! Change 1
    
    SET RdmNorm_OccpCls = @RandomNormal 5 1 0 10,
    SET RdmNorm_OccpCls = RdmNorm_OccpCls - 5,
    SET OccpClsRaw = RdmNorm_OccpCls * SclCls + BaseClsOccpSch,
    SET OccpClsPrcd = @Min (@Max OccpClsRaw 0.0) 1.0,

    SET RdmNorm_EquiCls = @RandomNormal 5 1 0 10,
    SET RdmNorm_EquiCls = RdmNorm_EquiCls - 5,
    SET EquiClsRaw = RdmNorm_EquiCls * SclCls + BaseClsOccpSch,
    SET EquiClsPrcd = @Min (@Max EquiClsRaw 0.1) 1.0,
    
    !For heating and cooling setpoints
    SET SclStpt = 1.0, ! Change 1 1.0
    
    SET RdmNorm_StptOff_1stFloor1stOpenNE = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenNE = RdmNorm_StptOff_1stFloor1stOpenNE * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenNE = RdmNorm_StptOff_1stFloor1stOpenNE * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_1stFloor1stCls = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_1stFloor1stCls = RdmNorm_StptOff_1stFloor1stCls * SclStpt + BaseClsHtgStpt,
    SET Set%ZoneCoolingSetpoint_1stFloor1stCls = RdmNorm_StptOff_1stFloor1stCls * SclStpt + BaseClsClgStpt,

    SET RdmNorm_StptOff_1stFloor1stOpenNW = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenNW = RdmNorm_StptOff_1stFloor1stOpenNW * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenNW = RdmNorm_StptOff_1stFloor1stOpenNW * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_1stFloor1stOpenNM = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenNM = RdmNorm_StptOff_1stFloor1stOpenNM * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenNM = RdmNorm_StptOff_1stFloor1stOpenNM * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_1stFloor1stVol = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_1stFloor1stVol = RdmNorm_StptOff_1stFloor1stVol * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_1stFloor1stVol = RdmNorm_StptOff_1stFloor1stVol * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_1stFloor1stOpenSW = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenSW = RdmNorm_StptOff_1stFloor1stOpenSW * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenSW = RdmNorm_StptOff_1stFloor1stOpenSW * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_1stFloor1stOpenSM = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenSM = RdmNorm_StptOff_1stFloor1stOpenSM * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenSM = RdmNorm_StptOff_1stFloor1stOpenSM * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_1stFloor1stOpenSE = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_1stFloor1stOpenSE = RdmNorm_StptOff_1stFloor1stOpenSE * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_1stFloor1stOpenSE = RdmNorm_StptOff_1stFloor1stOpenSE * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_2ndFloor2ndOpenNE = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNE = RdmNorm_StptOff_2ndFloor2ndOpenNE * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNE = RdmNorm_StptOff_2ndFloor2ndOpenNE * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_2ndFloor2ndCof02 = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndCof02 = RdmNorm_StptOff_2ndFloor2ndCof02 * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndCof02 = RdmNorm_StptOff_2ndFloor2ndCof02 * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_2ndFloor2ndOpenSW = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSW = RdmNorm_StptOff_2ndFloor2ndOpenSW * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSW = RdmNorm_StptOff_2ndFloor2ndOpenSW * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_2ndFloor2ndOpenSMW = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSMW = RdmNorm_StptOff_2ndFloor2ndOpenSMW * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSMW = RdmNorm_StptOff_2ndFloor2ndOpenSMW * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_2ndFloor2ndOpenSM = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSM = RdmNorm_StptOff_2ndFloor2ndOpenSM * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSM = RdmNorm_StptOff_2ndFloor2ndOpenSM * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_2ndFloor2ndOpenSE = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSE = RdmNorm_StptOff_2ndFloor2ndOpenSE * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSE = RdmNorm_StptOff_2ndFloor2ndOpenSE * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_2ndFloor2ndOpenSME = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSME = RdmNorm_StptOff_2ndFloor2ndOpenSME * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSME = RdmNorm_StptOff_2ndFloor2ndOpenSME * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_2ndFloor2ndCof01 = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndCof01 = RdmNorm_StptOff_2ndFloor2ndCof01 * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndCof01 = RdmNorm_StptOff_2ndFloor2ndCof01 * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_2ndFloor2ndOpenNMW = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNMW = RdmNorm_StptOff_2ndFloor2ndOpenNMW * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNMW = RdmNorm_StptOff_2ndFloor2ndOpenNMW * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_2ndFloor2ndOpenNW = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNW = RdmNorm_StptOff_2ndFloor2ndOpenNW * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNW = RdmNorm_StptOff_2ndFloor2ndOpenNW * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_2ndFloor2ndOpenNME = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenNME = RdmNorm_StptOff_2ndFloor2ndOpenNME * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenNME = RdmNorm_StptOff_2ndFloor2ndOpenNME * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_2ndFloor2ndCof03 = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndCof03 = RdmNorm_StptOff_2ndFloor2ndCof03 * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndCof03 = RdmNorm_StptOff_2ndFloor2ndCof03 * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_2ndFloor2ndOpenSME1 = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_2ndFloor2ndOpenSME1 = RdmNorm_StptOff_2ndFloor2ndOpenSME1 * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_2ndFloor2ndOpenSME1 = RdmNorm_StptOff_2ndFloor2ndOpenSME1 * SclStpt + BaseOffClgStpt,

    SET RdmNorm_StptOff_1stFloor1stCof = (@RandomNormal 5 1 0 10) - 5,
    SET Set%ZoneHeatingSetpoint_1stFloor1stCof = RdmNorm_StptOff_1stFloor1stCof * SclStpt + BaseOffHtgStpt,
    SET Set%ZoneCoolingSetpoint_1stFloor1stCof = RdmNorm_StptOff_1stFloor1stCof * SclStpt + BaseOffClgStpt,

    !- Overwrite the schedules
    SET Set_off_occpSch = OccpOffPrcd,  !- A44
    SET Set_off_equiSch = EquiOffPrcd,  !- A45
    SET Set_cof_occpSch = OccpCofPrcd,  !- A46
    SET Set_cof_equiSch = EquiCofPrcd,  !- A47
    SET Set_cls_occpSch = OccpClsPrcd,  !- A48
    SET Set_cls_equiSch = EquiClsPrcd;  !- A49

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    NoOccpFlag;              !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    DebugRdm;                !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    LastMin;                 !- Erl Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    DebugRdmOutput,          !- Name
    DebugRdm,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:SCHEDULE ===========

!ExternalInterface:Schedule,
!    AHUAirSetpoint,          !- Name
!    Temperature,             !- Schedule Type Limits Name
!    18;                      !- Initial Value

!ExternalInterface:Schedule,
!    CoolingCoilSchedule,     !- Name
!    On/Off,                  !- Schedule Type Limits Name
!    0;                       !- Initial Value

!ExternalInterface:Schedule,
!    HeatingCoilSchedule,     !- Name
!    On/Off,                  !- Schedule Type Limits Name
!    0;                       !- Initial Value

!ExternalInterface:Schedule,
!    ZoneCoolingSetpointNW,   !- Name
!    Temperature,             !- Schedule Type Limits Name
!    24;                      !- Initial Value

!ExternalInterface:Schedule,
!    ZoneHeatingSetpointNW,   !- Name
!    Temperature,             !- Schedule Type Limits Name
!    22;                      !- Initial Value

!ExternalInterface:Schedule,
!    ZoneCoolingSetpointNM,   !- Name
!    Temperature,             !- Schedule Type Limits Name
!    24;                      !- Initial Value

!ExternalInterface:Schedule,
!    ZoneHeatingSetpointNM,   !- Name
!    Temperature,             !- Schedule Type Limits Name
!    22;                      !- Initial Value

!ExternalInterface:Schedule,
!    ZoneCoolingSetpointNE,   !- Name
!    Temperature,             !- Schedule Type Limits Name
!    24;                      !- Initial Value

!ExternalInterface:Schedule,
!    ZoneHeatingSetpointNE,   !- Name
!    Temperature,             !- Schedule Type Limits Name
!    22;                      !- Initial Value

!ExternalInterface:Schedule,
!    ZoneCoolingSetpointSW,   !- Name
!    Temperature,             !- Schedule Type Limits Name
!    24;                      !- Initial Value

!ExternalInterface:Schedule,
!    ZoneHeatingSetpointSW,   !- Name
!    Temperature,             !- Schedule Type Limits Name
!    22;                      !- Initial Value

!ExternalInterface:Schedule,
!    ZoneCoolingSetpointSM,   !- Name
!    Temperature,             !- Schedule Type Limits Name
!    24;                      !- Initial Value

!ExternalInterface:Schedule,
!    ZoneHeatingSetpointSM,   !- Name
!    Temperature,             !- Schedule Type Limits Name
!    22;                      !- Initial Value

!ExternalInterface:Schedule,
!    ZoneCoolingSetpointSE,   !- Name
!    Temperature,             !- Schedule Type Limits Name
!    24;                      !- Initial Value

!ExternalInterface:Schedule,
!    ZoneHeatingSetpointSE,   !- Name
!    Temperature,             !- Schedule Type Limits Name
!    22;                      !- Initial Value

!ExternalInterface:Schedule,
!    CoolingCoilSetpoint,     !- Name
!    Temperature,             !- Schedule Type Limits Name
!    20;                      !- Initial Value

!ExternalInterface:Schedule,
!    HeatingCoilSetpoint,     !- Name
!    Temperature,             !- Schedule Type Limits Name
!    30;                      !- Initial Value

!ExternalInterface:Schedule,
!    ZoneHeatingSetpoint,     !- Name
!    Temperature,             !- Schedule Type Limits Name
!    22;                      !- Initial Value

!ExternalInterface:Schedule,
!    ZoneCoolingSetpoint,     !- Name
!    Temperature,             !- Schedule Type Limits Name
!    24;                      !- Initial Value

!ExternalInterface:Schedule,
!    ResearchOpenLighting,    !- Name
!    Fraction,                !- Schedule Type Limits Name
!    0;                       !- Initial Value

!ExternalInterface:Schedule,
!    ResearchOpenPeople,      !- Name
!    Fraction,                !- Schedule Type Limits Name
!    0;                       !- Initial Value

!ExternalInterface:Schedule,
!    OutdoorCO2Schedule,      !- Name
!    Any Number,              !- Schedule Type Limits Name
!    400;                     !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:ACTUATOR ===========

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

! - Plant/condenser loop availability manager name
! - Plant/condenser loop availability manager schedule
AvailabilityManager:Scheduled,
    CHW Loop Availability,   !- Name
    2;                       !- Schedule Name

! - Plant/condenser loop availability manager name
! - Plant/condenser loop availability manager schedule
AvailabilityManager:Scheduled,
    HW Loop Availability,    !- Name
    2;                       !- Schedule Name

! - Air loop availability manager name
! - Air loop availability manager schedule
AvailabilityManager:Scheduled,
    Air Loop Availability,   !- Name
    2;                       !- Schedule Name

! - Plant/condenser loop availability manager name
! - Plant/condenser loop availability manager schedule
AvailabilityManager:Scheduled,
    Condenser Loop Availability,  !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    ERV SA outlet temperature availability,  !- Name
    2;                       !- Schedule Name

AvailabilityManager:Scheduled,
    Reheat System 1 Availability,  !- Name
    On;                       !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:HYBRIDVENTILATION ===========

!AvailabilityManager:HybridVentilation,
!    Hybrid ventilation controller,  !- Name
!    Air Loop,                !- HVAC Air Loop Name
!    1ST%FLOOR:1st%Research%Open%SM,  !- Controlled Zone Name
!    Hybrid Control Mode Schedule,  !- Ventilation Control Mode Schedule Name
!    Yes,                     !- Use Weather File Rain Indicators
!    10,                      !- Maximum Wind Speed {m/s}
!    15,                      !- Minimum Outdoor Temperature {C}
!    25,                      !- Maximum Outdoor Temperature {C}
!    20000.0,                 !- Minimum Outdoor Enthalpy {J/kg}
!    30000.0,                 !- Maximum Outdoor Enthalpy {J/kg}
!    15.0,                    !- Minimum Outdoor Dewpoint {C}
!    25,                      !- Maximum Outdoor Dewpoint {C}
!    Outdoor air Schedule,    !- Minimum Outdoor Ventilation Air Schedule Name
!    WindFactorCurve,         !- Opening Factor Function of Wind Speed Curve Name
!    ,                        !- AirflowNetwork Control Type Schedule Name
!    SimpleControlTypeSch,    !- Simple Airflow Control Type Schedule Name
!    1st Open Office Ventilation;  !- ZoneVentilation Object Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========


! - Availability manager list name
! - Air loop availability manager type
! - Air loop availability manager name
AvailabilityManagerAssignmentList,
    Air Loop Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop Availability;   !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Reheat System 1 Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Reheat System 1 Availability;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
SetpointManager:Warmest,
    Air Loop Supply Side Outlet Setpoint Manager,  !- Name
    Temperature,  !- Control Variable
    Air Loop,  !- HVAC Air Loop Name
    12,  !- Minimum Setpoint Temperature
    24,  !- Maximum Setpoint Temperature
    MaximumTemperature,  !- Strategy
    Air Loop Supply Side Outlet 1;  !- Setpoint Node or NodeList Name!
SetpointManager:Warmest,
    Mixed Air Temp Manager,  !- Name
    Temperature,  !- Control Variable
    Air Loop,  !- HVAC Air Loop Name
    12,  !- Minimum Setpoint Temperature
    24,  !- Maximum Setpoint Temperature
    MaximumTemperature,  !- Strategy
    Mixed Air Nodes;  !- Setpoint Node or NodeList Name!
SetpointManager:Warmest,
    Cooling Coil Outlet Air Setpoint Manager,  !- Name
    Temperature,  !- Control Variable
    Air Loop,  !- HVAC Air Loop Name
    12,  !- Minimum Setpoint Temperature
    24,  !- Maximum Setpoint Temperature
    MaximumTemperature,  !- Strategy
    AIR LOOP AHU COOLING COIL AIR OUTLET NODE;  !- Setpoint Node or NodeList Name!
SetpointManager:Warmest,
    Heating Coil Outlet Air Setpoint Manager,  !- Name
    Temperature,  !- Control Variable
    Air Loop,  !- HVAC Air Loop Name
    12,  !- Minimum Setpoint Temperature
    24,  !- Maximum Setpoint Temperature
    MaximumTemperature,  !- Strategy
    AIR LOOP AHU HEATING COIL AIR OUTLET NODE;  !- Setpoint Node or NodeList Name!

!SetpointManager:Scheduled,
!    Air Loop Supply Side Outlet Setpoint Manager,  !- Name
!    Temperature,             !- Control Variable
!    AHUAirSetpoint,          !- Schedule Name
!    Air Loop Supply Side Outlet 1;  !- Setpoint Node or NodeList Name!

!SetpointManager:Scheduled,
!    Mixed Air Temp Manager,  !- Name
!    Temperature,             !- Control Variable
!    AHUAirSetpoint,          !- Schedule Name
!    Mixed Air Nodes;         !- Setpoint Node or NodeList Name!

!SetpointManager:Scheduled,
!    Cooling Coil Outlet Air Setpoint Manager,  !- Name
!    Temperature,             !- Control Variable
!    AHUAirSetpoint,     !- Schedule Name
!    AIR LOOP AHU COOLING COIL AIR OUTLET NODE;  !- Setpoint Node or NodeList Name!

!SetpointManager:Scheduled,
!    Heating Coil Outlet Air Setpoint Manager,  !- Name
!    Temperature,             !- Control Variable
!    AHUAirSetpoint,     !- Schedule Name
!    AIR LOOP AHU HEATING COIL AIR OUTLET NODE;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MAXIMUM ===========

SetpointManager:SingleZone:Humidity:Maximum,
    1ST%FLOOR:1st%Research%Open%SM Zone Dehumidifying Humidistat Manager,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    Mixed Air Node,          !- Setpoint Node or NodeList Name
    1ST%FLOOR:1st%Research%Open%SM Zone Air Node;  !- Control Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRPRETREAT ===========

SetpointManager:OutdoorAirPretreat,
    Desiccant Set Point Manager,  !- Name
    MaximumHumidityRatio,    !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Mixed Air Node,          !- Reference Setpoint Node Name
    Mixed Air Node,          !- Mixed Air Stream Node Name
    Desiccant Process Outlet Node,  !- Outdoor Air Stream Node Name
    Air Loop AHU Return Air Outlet Node,  !- Return Air Stream Node Name
    Desiccant Process Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:RETURNAIRBYPASSFLOW ===========

!SetpointManager:ReturnAirBypassFlow,
!    RAB Manager 1,           !- Name
!    Flow,                    !- Control Variable
!    Air Loop,                !- HVAC Air Loop Name
!    Seasonal Reset Supply Air Temp Sch;  !- Temperature Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:FOLLOWGROUNDTEMPERATURE ===========


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

! Curve: DOE-2 Centrifugal/5.50COP EIRFPLR
Curve:Quadratic,
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.463710,                !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    WindFactorCurve,         !- Name
    1.00,                    !- Coefficient1 Constant
    0.00,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

! Curve: DefaultFanEffRatioCurve
Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

! Curve: ElectronicEnthalpyCurve
Curve:Cubic,
    ElectronicEnthalpyCurve, !- Name
    0.01342704,              !- Coefficient1 Constant
    -0.00047892,             !- Coefficient2 x
    0.000053352,             !- Coefficient3 x**2
    -0.0000018103,           !- Coefficient4 x**3
    16.6,                    !- Minimum Value of x
    29.13;                   !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

! Curve: DefaultFanPowerRatioCurve
Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! Curve: DOE-2 Centrifugal/5.50COP CAPFT
Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP CAPFT,  !- Name
    0.257896E+00,            !- Coefficient1 Constant
    0.389016E-01,            !- Coefficient2 x
    -0.217080E-03,           !- Coefficient3 x**2
    0.468684E-01,            !- Coefficient4 y
    -0.942840E-03,           !- Coefficient5 y**2
    -0.343440E-03,           !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y

! Curve: DOE-2 Centrifugal/5.50COP EIRFT
Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP EIRFT,  !- Name
    0.933884E+00,            !- Coefficient1 Constant
    -0.582120E-01,           !- Coefficient2 x
    0.450036E-02,            !- Coefficient3 x**2
    0.243000E-02,            !- Coefficient4 y
    0.486000E-03,            !- Coefficient5 y**2
    -0.121500E-02,           !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y

! Curve: CondensingBoilerEff
Curve:Biquadratic,
    CondensingBoilerEff,     !- Name
    1.124970374,             !- Coefficient1 Constant
    0.014963852,             !- Coefficient2 x
    -0.02599835,             !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    -1.40464E-6,             !- Coefficient5 y**2
    -0.00153624,             !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    30.0,                    !- Minimum Value of y
    85.0;                    !- Maximum Value of y

Curve:Biquadratic,
    WindACCoolCapFT,         !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    WindACEIRFT,             !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

FluidProperties:Name,
    R22,                     !- Fluid Name
    Refrigerant;             !- Fluid Type


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========

FluidProperties:Temperatures,
    R22SaturatedTemperatures,!- Name
    -157.420,                !- Temperature 1 {C}
    -156.000,                !- Temperature 2 {C}
    -154.000,                !- Temperature 3 {C}
    -152.000,                !- Temperature 4 {C}
    -150.000,                !- Temperature 5 {C}
    -148.000,                !- Temperature 6 {C}
    -146.000,                !- Temperature 7 {C}
    -144.000,                !- Temperature 8 {C}
    -142.000,                !- Temperature 9 {C}
    -140.000,                !- Temperature 10 {C}
    -138.000,                !- Temperature 11 {C}
    -136.000,                !- Temperature 12 {C}
    -134.000,                !- Temperature 13 {C}
    -132.000,                !- Temperature 14 {C}
    -130.000,                !- Temperature 15 {C}
    -128.000,                !- Temperature 16 {C}
    -126.000,                !- Temperature 17 {C}
    -124.000,                !- Temperature 18 {C}
    -122.000,                !- Temperature 19 {C}
    -120.000,                !- Temperature 20 {C}
    -118.000,                !- Temperature 21 {C}
    -116.000,                !- Temperature 22 {C}
    -114.000,                !- Temperature 23 {C}
    -112.000,                !- Temperature 24 {C}
    -110.000,                !- Temperature 25 {C}
    -108.000,                !- Temperature 26 {C}
    -106.000,                !- Temperature 27 {C}
    -104.000,                !- Temperature 28 {C}
    -102.000,                !- Temperature 29 {C}
    -100.000,                !- Temperature 30 {C}
    -98.000,                 !- Temperature 31 {C}
    -96.000,                 !- Temperature 32 {C}
    -94.000,                 !- Temperature 33 {C}
    -92.000,                 !- Temperature 34 {C}
    -90.000,                 !- Temperature 35 {C}
    -88.000,                 !- Temperature 36 {C}
    -86.000,                 !- Temperature 37 {C}
    -84.000,                 !- Temperature 38 {C}
    -82.000,                 !- Temperature 39 {C}
    -80.000,                 !- Temperature 40 {C}
    -78.000,                 !- Temperature 41 {C}
    -76.000,                 !- Temperature 42 {C}
    -74.000,                 !- Temperature 43 {C}
    -72.000,                 !- Temperature 44 {C}
    -70.000,                 !- Temperature 45 {C}
    -68.000,                 !- Temperature 46 {C}
    -66.000,                 !- Temperature 47 {C}
    -64.000,                 !- Temperature 48 {C}
    -62.000,                 !- Temperature 49 {C}
    -60.000,                 !- Temperature 50 {C}
    -58.000,                 !- Temperature 51 {C}
    -56.000,                 !- Temperature 52 {C}
    -54.000,                 !- Temperature 53 {C}
    -52.000,                 !- Temperature 54 {C}
    -50.000,                 !- Temperature 55 {C}
    -48.000,                 !- Temperature 56 {C}
    -46.000,                 !- Temperature 57 {C}
    -44.000,                 !- Temperature 58 {C}
    -42.000,                 !- Temperature 59 {C}
    -40.000,                 !- Temperature 60 {C}
    -38.000,                 !- Temperature 61 {C}
    -36.000,                 !- Temperature 62 {C}
    -34.000,                 !- Temperature 63 {C}
    -32.000,                 !- Temperature 64 {C}
    -30.000,                 !- Temperature 65 {C}
    -28.000,                 !- Temperature 66 {C}
    -26.000,                 !- Temperature 67 {C}
    -24.000,                 !- Temperature 68 {C}
    -22.000,                 !- Temperature 69 {C}
    -20.000,                 !- Temperature 70 {C}
    -18.000,                 !- Temperature 71 {C}
    -16.000,                 !- Temperature 72 {C}
    -14.000,                 !- Temperature 73 {C}
    -12.000,                 !- Temperature 74 {C}
    -10.000,                 !- Temperature 75 {C}
    -8.000,                  !- Temperature 76 {C}
    -6.000,                  !- Temperature 77 {C}
    -4.000,                  !- Temperature 78 {C}
    -2.000,                  !- Temperature 79 {C}
    0.000,                   !- Temperature 80 {C}
    2.000,                   !- Temperature 81 {C}
    4.000,                   !- Temperature 82 {C}
    6.000,                   !- Temperature 83 {C}
    8.000,                   !- Temperature 84 {C}
    10.000,                  !- Temperature 85 {C}
    12.000,                  !- Temperature 86 {C}
    14.000,                  !- Temperature 87 {C}
    16.000,                  !- Temperature 88 {C}
    18.000,                  !- Temperature 89 {C}
    20.000,                  !- Temperature 90 {C}
    22.000,                  !- Temperature 91 {C}
    24.000,                  !- Temperature 92 {C}
    26.000,                  !- Temperature 93 {C}
    28.000,                  !- Temperature 94 {C}
    30.000,                  !- Temperature 95 {C}
    32.000,                  !- Temperature 96 {C}
    34.000,                  !- Temperature 97 {C}
    36.000,                  !- Temperature 98 {C}
    38.000,                  !- Temperature 99 {C}
    40.000,                  !- Temperature 100 {C}
    42.000,                  !- Temperature 101 {C}
    44.000,                  !- Temperature 102 {C}
    46.000,                  !- Temperature 103 {C}
    48.000,                  !- Temperature 104 {C}
    50.000,                  !- Temperature 105 {C}
    52.000,                  !- Temperature 106 {C}
    54.000,                  !- Temperature 107 {C}
    56.000,                  !- Temperature 108 {C}
    58.000,                  !- Temperature 109 {C}
    60.000,                  !- Temperature 110 {C}
    62.000,                  !- Temperature 111 {C}
    64.000,                  !- Temperature 112 {C}
    66.000,                  !- Temperature 113 {C}
    68.000,                  !- Temperature 114 {C}
    70.000,                  !- Temperature 115 {C}
    72.000,                  !- Temperature 116 {C}
    74.000,                  !- Temperature 117 {C}
    76.000,                  !- Temperature 118 {C}
    78.000,                  !- Temperature 119 {C}
    80.000,                  !- Temperature 120 {C}
    82.000,                  !- Temperature 121 {C}
    84.000,                  !- Temperature 122 {C}
    86.000,                  !- Temperature 123 {C}
    88.000,                  !- Temperature 124 {C}
    96.145;                  !- Temperature 125 {C}

FluidProperties:Temperatures,
    R22SuperHeatTemperatures,!- Name
    -157.150,                !- Temperature 1 {C}
    -144.435,                !- Temperature 2 {C}
    -131.720,                !- Temperature 3 {C}
    -119.005,                !- Temperature 4 {C}
    -106.290,                !- Temperature 5 {C}
    -93.575,                 !- Temperature 6 {C}
    -80.860,                 !- Temperature 7 {C}
    -68.145,                 !- Temperature 8 {C}
    -55.430,                 !- Temperature 9 {C}
    -42.715,                 !- Temperature 10 {C}
    -30.000,                 !- Temperature 11 {C}
    -26.000,                 !- Temperature 12 {C}
    -22.000,                 !- Temperature 13 {C}
    -18.000,                 !- Temperature 14 {C}
    -14.000,                 !- Temperature 15 {C}
    -10.000,                 !- Temperature 16 {C}
    -8.000,                  !- Temperature 17 {C}
    -6.000,                  !- Temperature 18 {C}
    -4.000,                  !- Temperature 19 {C}
    -2.000,                  !- Temperature 20 {C}
    0.000,                   !- Temperature 21 {C}
    2.000,                   !- Temperature 22 {C}
    4.000,                   !- Temperature 23 {C}
    6.000,                   !- Temperature 24 {C}
    8.000,                   !- Temperature 25 {C}
    10.000,                  !- Temperature 26 {C}
    12.000,                  !- Temperature 27 {C}
    14.000,                  !- Temperature 28 {C}
    16.000,                  !- Temperature 29 {C}
    18.000,                  !- Temperature 30 {C}
    20.000,                  !- Temperature 31 {C}
    22.000,                  !- Temperature 32 {C}
    24.000,                  !- Temperature 33 {C}
    26.000,                  !- Temperature 34 {C}
    28.000,                  !- Temperature 35 {C}
    30.000,                  !- Temperature 36 {C}
    32.000,                  !- Temperature 37 {C}
    34.000,                  !- Temperature 38 {C}
    36.000,                  !- Temperature 39 {C}
    38.000,                  !- Temperature 40 {C}
    40.000,                  !- Temperature 41 {C}
    42.000,                  !- Temperature 42 {C}
    44.000,                  !- Temperature 43 {C}
    46.000,                  !- Temperature 44 {C}
    48.000,                  !- Temperature 45 {C}
    50.000,                  !- Temperature 46 {C}
    52.143,                  !- Temperature 47 {C}
    54.285,                  !- Temperature 48 {C}
    56.428,                  !- Temperature 49 {C}
    58.570,                  !- Temperature 50 {C}
    60.713,                  !- Temperature 51 {C}
    62.855,                  !- Temperature 52 {C}
    64.998,                  !- Temperature 53 {C}
    67.140,                  !- Temperature 54 {C}
    69.283,                  !- Temperature 55 {C}
    71.425,                  !- Temperature 56 {C}
    73.568,                  !- Temperature 57 {C}
    75.710,                  !- Temperature 58 {C}
    77.853,                  !- Temperature 59 {C}
    79.995,                  !- Temperature 60 {C}
    82.138,                  !- Temperature 61 {C}
    84.280,                  !- Temperature 62 {C}
    86.423,                  !- Temperature 63 {C}
    88.565,                  !- Temperature 64 {C}
    90.708,                  !- Temperature 65 {C}
    112.850,                 !- Temperature 66 {C}
    132.850,                 !- Temperature 67 {C}
    152.850;                 !- Temperature 68 {C}


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========

FluidProperties:Saturated,
    R22,                     !- Name
    PRESSURE,                !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3795E+00,              !- Property Value 1
    0.5276E+00,              !- Property Value 2
    0.8270E+00,              !- Property Value 3
    0.1275E+01,              !- Property Value 4
    0.1934E+01,              !- Property Value 5
    0.2890E+01,              !- Property Value 6
    0.4258E+01,              !- Property Value 7
    0.6188E+01,              !- Property Value 8
    0.8878E+01,              !- Property Value 9
    0.1258E+02,              !- Property Value 10
    0.1762E+02,              !- Property Value 11
    0.2440E+02,              !- Property Value 12
    0.3344E+02,              !- Property Value 13
    0.4535E+02,              !- Property Value 14
    0.6091E+02,              !- Property Value 15
    0.8106E+02,              !- Property Value 16
    0.1069E+03,              !- Property Value 17
    0.1398E+03,              !- Property Value 18
    0.1813E+03,              !- Property Value 19
    0.2333E+03,              !- Property Value 20
    0.2979E+03,              !- Property Value 21
    0.3778E+03,              !- Property Value 22
    0.4757E+03,              !- Property Value 23
    0.5951E+03,              !- Property Value 24
    0.7396E+03,              !- Property Value 25
    0.9136E+03,              !- Property Value 26
    0.1122E+04,              !- Property Value 27
    0.1370E+04,              !- Property Value 28
    0.1664E+04,              !- Property Value 29
    0.2010E+04,              !- Property Value 30
    0.2416E+04,              !- Property Value 31
    0.2890E+04,              !- Property Value 32
    0.3441E+04,              !- Property Value 33
    0.4079E+04,              !- Property Value 34
    0.4813E+04,              !- Property Value 35
    0.5656E+04,              !- Property Value 36
    0.6620E+04,              !- Property Value 37
    0.7717E+04,              !- Property Value 38
    0.8963E+04,              !- Property Value 39
    0.1037E+05,              !- Property Value 40
    0.1196E+05,              !- Property Value 41
    0.1375E+05,              !- Property Value 42
    0.1575E+05,              !- Property Value 43
    0.1798E+05,              !- Property Value 44
    0.2047E+05,              !- Property Value 45
    0.2323E+05,              !- Property Value 46
    0.2629E+05,              !- Property Value 47
    0.2968E+05,              !- Property Value 48
    0.3341E+05,              !- Property Value 49
    0.3750E+05,              !- Property Value 50
    0.4200E+05,              !- Property Value 51
    0.4692E+05,              !- Property Value 52
    0.5230E+05,              !- Property Value 53
    0.5816E+05,              !- Property Value 54
    0.6453E+05,              !- Property Value 55
    0.7145E+05,              !- Property Value 56
    0.7894E+05,              !- Property Value 57
    0.8705E+05,              !- Property Value 58
    0.9580E+05,              !- Property Value 59
    0.1052E+06,              !- Property Value 60
    0.1154E+06,              !- Property Value 61
    0.1263E+06,              !- Property Value 62
    0.1380E+06,              !- Property Value 63
    0.1505E+06,              !- Property Value 64
    0.1639E+06,              !- Property Value 65
    0.1782E+06,              !- Property Value 66
    0.1934E+06,              !- Property Value 67
    0.2097E+06,              !- Property Value 68
    0.2270E+06,              !- Property Value 69
    0.2453E+06,              !- Property Value 70
    0.2648E+06,              !- Property Value 71
    0.2854E+06,              !- Property Value 72
    0.3073E+06,              !- Property Value 73
    0.3304E+06,              !- Property Value 74
    0.3548E+06,              !- Property Value 75
    0.3805E+06,              !- Property Value 76
    0.4077E+06,              !- Property Value 77
    0.4363E+06,              !- Property Value 78
    0.4664E+06,              !- Property Value 79
    0.4980E+06,              !- Property Value 80
    0.5312E+06,              !- Property Value 81
    0.5661E+06,              !- Property Value 82
    0.6026E+06,              !- Property Value 83
    0.6409E+06,              !- Property Value 84
    0.6809E+06,              !- Property Value 85
    0.7229E+06,              !- Property Value 86
    0.7667E+06,              !- Property Value 87
    0.8124E+06,              !- Property Value 88
    0.8602E+06,              !- Property Value 89
    0.9100E+06,              !- Property Value 90
    0.9619E+06,              !- Property Value 91
    0.1016E+07,              !- Property Value 92
    0.1072E+07,              !- Property Value 93
    0.1131E+07,              !- Property Value 94
    0.1192E+07,              !- Property Value 95
    0.1255E+07,              !- Property Value 96
    0.1321E+07,              !- Property Value 97
    0.1389E+07,              !- Property Value 98
    0.1460E+07,              !- Property Value 99
    0.1534E+07,              !- Property Value 100
    0.1610E+07,              !- Property Value 101
    0.1689E+07,              !- Property Value 102
    0.1770E+07,              !- Property Value 103
    0.1855E+07,              !- Property Value 104
    0.1943E+07,              !- Property Value 105
    0.2033E+07,              !- Property Value 106
    0.2127E+07,              !- Property Value 107
    0.2224E+07,              !- Property Value 108
    0.2324E+07,              !- Property Value 109
    0.2427E+07,              !- Property Value 110
    0.2534E+07,              !- Property Value 111
    0.2645E+07,              !- Property Value 112
    0.2759E+07,              !- Property Value 113
    0.2876E+07,              !- Property Value 114
    0.2997E+07,              !- Property Value 115
    0.3123E+07,              !- Property Value 116
    0.3252E+07,              !- Property Value 117
    0.3385E+07,              !- Property Value 118
    0.3522E+07,              !- Property Value 119
    0.3664E+07,              !- Property Value 120
    0.3810E+07,              !- Property Value 121
    0.3961E+07,              !- Property Value 122
    0.4116E+07,              !- Property Value 123
    0.4277E+07,              !- Property Value 124
    0.4990E+07;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    ENTHALPY,                !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.2960E+05,              !- Property Value 1
    0.3113E+05,              !- Property Value 2
    0.3327E+05,              !- Property Value 3
    0.3542E+05,              !- Property Value 4
    0.3756E+05,              !- Property Value 5
    0.3970E+05,              !- Property Value 6
    0.4183E+05,              !- Property Value 7
    0.4396E+05,              !- Property Value 8
    0.4609E+05,              !- Property Value 9
    0.4822E+05,              !- Property Value 10
    0.5035E+05,              !- Property Value 11
    0.5248E+05,              !- Property Value 12
    0.5460E+05,              !- Property Value 13
    0.5673E+05,              !- Property Value 14
    0.5885E+05,              !- Property Value 15
    0.6098E+05,              !- Property Value 16
    0.6310E+05,              !- Property Value 17
    0.6523E+05,              !- Property Value 18
    0.6735E+05,              !- Property Value 19
    0.6947E+05,              !- Property Value 20
    0.7160E+05,              !- Property Value 21
    0.7372E+05,              !- Property Value 22
    0.7584E+05,              !- Property Value 23
    0.7797E+05,              !- Property Value 24
    0.8009E+05,              !- Property Value 25
    0.8221E+05,              !- Property Value 26
    0.8434E+05,              !- Property Value 27
    0.8646E+05,              !- Property Value 28
    0.8858E+05,              !- Property Value 29
    0.9071E+05,              !- Property Value 30
    0.9283E+05,              !- Property Value 31
    0.9495E+05,              !- Property Value 32
    0.9707E+05,              !- Property Value 33
    0.9920E+05,              !- Property Value 34
    0.1013E+06,              !- Property Value 35
    0.1034E+06,              !- Property Value 36
    0.1056E+06,              !- Property Value 37
    0.1077E+06,              !- Property Value 38
    0.1098E+06,              !- Property Value 39
    0.1119E+06,              !- Property Value 40
    0.1141E+06,              !- Property Value 41
    0.1162E+06,              !- Property Value 42
    0.1183E+06,              !- Property Value 43
    0.1204E+06,              !- Property Value 44
    0.1226E+06,              !- Property Value 45
    0.1247E+06,              !- Property Value 46
    0.1268E+06,              !- Property Value 47
    0.1290E+06,              !- Property Value 48
    0.1311E+06,              !- Property Value 49
    0.1333E+06,              !- Property Value 50
    0.1354E+06,              !- Property Value 51
    0.1376E+06,              !- Property Value 52
    0.1397E+06,              !- Property Value 53
    0.1419E+06,              !- Property Value 54
    0.1440E+06,              !- Property Value 55
    0.1462E+06,              !- Property Value 56
    0.1484E+06,              !- Property Value 57
    0.1505E+06,              !- Property Value 58
    0.1527E+06,              !- Property Value 59
    0.1549E+06,              !- Property Value 60
    0.1571E+06,              !- Property Value 61
    0.1593E+06,              !- Property Value 62
    0.1615E+06,              !- Property Value 63
    0.1637E+06,              !- Property Value 64
    0.1659E+06,              !- Property Value 65
    0.1681E+06,              !- Property Value 66
    0.1703E+06,              !- Property Value 67
    0.1726E+06,              !- Property Value 68
    0.1748E+06,              !- Property Value 69
    0.1770E+06,              !- Property Value 70
    0.1793E+06,              !- Property Value 71
    0.1816E+06,              !- Property Value 72
    0.1838E+06,              !- Property Value 73
    0.1861E+06,              !- Property Value 74
    0.1884E+06,              !- Property Value 75
    0.1907E+06,              !- Property Value 76
    0.1930E+06,              !- Property Value 77
    0.1953E+06,              !- Property Value 78
    0.1977E+06,              !- Property Value 79
    0.2000E+06,              !- Property Value 80
    0.2024E+06,              !- Property Value 81
    0.2047E+06,              !- Property Value 82
    0.2071E+06,              !- Property Value 83
    0.2095E+06,              !- Property Value 84
    0.2119E+06,              !- Property Value 85
    0.2143E+06,              !- Property Value 86
    0.2167E+06,              !- Property Value 87
    0.2191E+06,              !- Property Value 88
    0.2216E+06,              !- Property Value 89
    0.2241E+06,              !- Property Value 90
    0.2265E+06,              !- Property Value 91
    0.2290E+06,              !- Property Value 92
    0.2315E+06,              !- Property Value 93
    0.2341E+06,              !- Property Value 94
    0.2366E+06,              !- Property Value 95
    0.2392E+06,              !- Property Value 96
    0.2418E+06,              !- Property Value 97
    0.2444E+06,              !- Property Value 98
    0.2470E+06,              !- Property Value 99
    0.2496E+06,              !- Property Value 100
    0.2523E+06,              !- Property Value 101
    0.2550E+06,              !- Property Value 102
    0.2577E+06,              !- Property Value 103
    0.2605E+06,              !- Property Value 104
    0.2632E+06,              !- Property Value 105
    0.2660E+06,              !- Property Value 106
    0.2689E+06,              !- Property Value 107
    0.2718E+06,              !- Property Value 108
    0.2747E+06,              !- Property Value 109
    0.2776E+06,              !- Property Value 110
    0.2806E+06,              !- Property Value 111
    0.2836E+06,              !- Property Value 112
    0.2867E+06,              !- Property Value 113
    0.2899E+06,              !- Property Value 114
    0.2931E+06,              !- Property Value 115
    0.2964E+06,              !- Property Value 116
    0.2997E+06,              !- Property Value 117
    0.3032E+06,              !- Property Value 118
    0.3068E+06,              !- Property Value 119
    0.3104E+06,              !- Property Value 120
    0.3143E+06,              !- Property Value 121
    0.3183E+06,              !- Property Value 122
    0.3225E+06,              !- Property Value 123
    0.3271E+06,              !- Property Value 124
    0.3669E+06;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    ENTHALPY,                !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3327E+06,              !- Property Value 1
    0.3333E+06,              !- Property Value 2
    0.3342E+06,              !- Property Value 3
    0.3350E+06,              !- Property Value 4
    0.3359E+06,              !- Property Value 5
    0.3368E+06,              !- Property Value 6
    0.3376E+06,              !- Property Value 7
    0.3385E+06,              !- Property Value 8
    0.3394E+06,              !- Property Value 9
    0.3403E+06,              !- Property Value 10
    0.3412E+06,              !- Property Value 11
    0.3421E+06,              !- Property Value 12
    0.3430E+06,              !- Property Value 13
    0.3439E+06,              !- Property Value 14
    0.3448E+06,              !- Property Value 15
    0.3457E+06,              !- Property Value 16
    0.3466E+06,              !- Property Value 17
    0.3476E+06,              !- Property Value 18
    0.3485E+06,              !- Property Value 19
    0.3494E+06,              !- Property Value 20
    0.3504E+06,              !- Property Value 21
    0.3513E+06,              !- Property Value 22
    0.3522E+06,              !- Property Value 23
    0.3532E+06,              !- Property Value 24
    0.3541E+06,              !- Property Value 25
    0.3551E+06,              !- Property Value 26
    0.3561E+06,              !- Property Value 27
    0.3570E+06,              !- Property Value 28
    0.3580E+06,              !- Property Value 29
    0.3590E+06,              !- Property Value 30
    0.3599E+06,              !- Property Value 31
    0.3609E+06,              !- Property Value 32
    0.3619E+06,              !- Property Value 33
    0.3629E+06,              !- Property Value 34
    0.3639E+06,              !- Property Value 35
    0.3648E+06,              !- Property Value 36
    0.3658E+06,              !- Property Value 37
    0.3668E+06,              !- Property Value 38
    0.3678E+06,              !- Property Value 39
    0.3688E+06,              !- Property Value 40
    0.3698E+06,              !- Property Value 41
    0.3707E+06,              !- Property Value 42
    0.3717E+06,              !- Property Value 43
    0.3727E+06,              !- Property Value 44
    0.3737E+06,              !- Property Value 45
    0.3747E+06,              !- Property Value 46
    0.3757E+06,              !- Property Value 47
    0.3766E+06,              !- Property Value 48
    0.3776E+06,              !- Property Value 49
    0.3786E+06,              !- Property Value 50
    0.3796E+06,              !- Property Value 51
    0.3805E+06,              !- Property Value 52
    0.3815E+06,              !- Property Value 53
    0.3825E+06,              !- Property Value 54
    0.3834E+06,              !- Property Value 55
    0.3844E+06,              !- Property Value 56
    0.3853E+06,              !- Property Value 57
    0.3863E+06,              !- Property Value 58
    0.3872E+06,              !- Property Value 59
    0.3881E+06,              !- Property Value 60
    0.3891E+06,              !- Property Value 61
    0.3900E+06,              !- Property Value 62
    0.3909E+06,              !- Property Value 63
    0.3918E+06,              !- Property Value 64
    0.3927E+06,              !- Property Value 65
    0.3936E+06,              !- Property Value 66
    0.3945E+06,              !- Property Value 67
    0.3953E+06,              !- Property Value 68
    0.3962E+06,              !- Property Value 69
    0.3971E+06,              !- Property Value 70
    0.3979E+06,              !- Property Value 71
    0.3987E+06,              !- Property Value 72
    0.3996E+06,              !- Property Value 73
    0.4004E+06,              !- Property Value 74
    0.4012E+06,              !- Property Value 75
    0.4020E+06,              !- Property Value 76
    0.4028E+06,              !- Property Value 77
    0.4035E+06,              !- Property Value 78
    0.4043E+06,              !- Property Value 79
    0.4050E+06,              !- Property Value 80
    0.4058E+06,              !- Property Value 81
    0.4065E+06,              !- Property Value 82
    0.4072E+06,              !- Property Value 83
    0.4079E+06,              !- Property Value 84
    0.4086E+06,              !- Property Value 85
    0.4092E+06,              !- Property Value 86
    0.4099E+06,              !- Property Value 87
    0.4105E+06,              !- Property Value 88
    0.4111E+06,              !- Property Value 89
    0.4117E+06,              !- Property Value 90
    0.4122E+06,              !- Property Value 91
    0.4128E+06,              !- Property Value 92
    0.4133E+06,              !- Property Value 93
    0.4138E+06,              !- Property Value 94
    0.4143E+06,              !- Property Value 95
    0.4147E+06,              !- Property Value 96
    0.4151E+06,              !- Property Value 97
    0.4155E+06,              !- Property Value 98
    0.4159E+06,              !- Property Value 99
    0.4162E+06,              !- Property Value 100
    0.4166E+06,              !- Property Value 101
    0.4168E+06,              !- Property Value 102
    0.4171E+06,              !- Property Value 103
    0.4173E+06,              !- Property Value 104
    0.4174E+06,              !- Property Value 105
    0.4176E+06,              !- Property Value 106
    0.4176E+06,              !- Property Value 107
    0.4177E+06,              !- Property Value 108
    0.4176E+06,              !- Property Value 109
    0.4175E+06,              !- Property Value 110
    0.4174E+06,              !- Property Value 111
    0.4172E+06,              !- Property Value 112
    0.4169E+06,              !- Property Value 113
    0.4165E+06,              !- Property Value 114
    0.4161E+06,              !- Property Value 115
    0.4155E+06,              !- Property Value 116
    0.4149E+06,              !- Property Value 117
    0.4141E+06,              !- Property Value 118
    0.4131E+06,              !- Property Value 119
    0.4120E+06,              !- Property Value 120
    0.4107E+06,              !- Property Value 121
    0.4091E+06,              !- Property Value 122
    0.4072E+06,              !- Property Value 123
    0.4048E+06,              !- Property Value 124
    0.3669E+06;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    DENSITY,                 !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.1721E+04,              !- Property Value 1
    0.1718E+04,              !- Property Value 2
    0.1712E+04,              !- Property Value 3
    0.1707E+04,              !- Property Value 4
    0.1702E+04,              !- Property Value 5
    0.1697E+04,              !- Property Value 6
    0.1691E+04,              !- Property Value 7
    0.1686E+04,              !- Property Value 8
    0.1681E+04,              !- Property Value 9
    0.1676E+04,              !- Property Value 10
    0.1671E+04,              !- Property Value 11
    0.1665E+04,              !- Property Value 12
    0.1660E+04,              !- Property Value 13
    0.1655E+04,              !- Property Value 14
    0.1650E+04,              !- Property Value 15
    0.1645E+04,              !- Property Value 16
    0.1639E+04,              !- Property Value 17
    0.1634E+04,              !- Property Value 18
    0.1629E+04,              !- Property Value 19
    0.1624E+04,              !- Property Value 20
    0.1618E+04,              !- Property Value 21
    0.1613E+04,              !- Property Value 22
    0.1608E+04,              !- Property Value 23
    0.1603E+04,              !- Property Value 24
    0.1598E+04,              !- Property Value 25
    0.1592E+04,              !- Property Value 26
    0.1587E+04,              !- Property Value 27
    0.1582E+04,              !- Property Value 28
    0.1577E+04,              !- Property Value 29
    0.1571E+04,              !- Property Value 30
    0.1566E+04,              !- Property Value 31
    0.1561E+04,              !- Property Value 32
    0.1555E+04,              !- Property Value 33
    0.1550E+04,              !- Property Value 34
    0.1545E+04,              !- Property Value 35
    0.1540E+04,              !- Property Value 36
    0.1534E+04,              !- Property Value 37
    0.1529E+04,              !- Property Value 38
    0.1524E+04,              !- Property Value 39
    0.1518E+04,              !- Property Value 40
    0.1513E+04,              !- Property Value 41
    0.1507E+04,              !- Property Value 42
    0.1502E+04,              !- Property Value 43
    0.1497E+04,              !- Property Value 44
    0.1491E+04,              !- Property Value 45
    0.1486E+04,              !- Property Value 46
    0.1480E+04,              !- Property Value 47
    0.1475E+04,              !- Property Value 48
    0.1469E+04,              !- Property Value 49
    0.1464E+04,              !- Property Value 50
    0.1458E+04,              !- Property Value 51
    0.1453E+04,              !- Property Value 52
    0.1447E+04,              !- Property Value 53
    0.1441E+04,              !- Property Value 54
    0.1436E+04,              !- Property Value 55
    0.1430E+04,              !- Property Value 56
    0.1424E+04,              !- Property Value 57
    0.1418E+04,              !- Property Value 58
    0.1413E+04,              !- Property Value 59
    0.1407E+04,              !- Property Value 60
    0.1401E+04,              !- Property Value 61
    0.1395E+04,              !- Property Value 62
    0.1389E+04,              !- Property Value 63
    0.1383E+04,              !- Property Value 64
    0.1377E+04,              !- Property Value 65
    0.1371E+04,              !- Property Value 66
    0.1365E+04,              !- Property Value 67
    0.1359E+04,              !- Property Value 68
    0.1353E+04,              !- Property Value 69
    0.1347E+04,              !- Property Value 70
    0.1340E+04,              !- Property Value 71
    0.1334E+04,              !- Property Value 72
    0.1328E+04,              !- Property Value 73
    0.1321E+04,              !- Property Value 74
    0.1315E+04,              !- Property Value 75
    0.1308E+04,              !- Property Value 76
    0.1302E+04,              !- Property Value 77
    0.1295E+04,              !- Property Value 78
    0.1288E+04,              !- Property Value 79
    0.1282E+04,              !- Property Value 80
    0.1275E+04,              !- Property Value 81
    0.1268E+04,              !- Property Value 82
    0.1261E+04,              !- Property Value 83
    0.1254E+04,              !- Property Value 84
    0.1247E+04,              !- Property Value 85
    0.1239E+04,              !- Property Value 86
    0.1232E+04,              !- Property Value 87
    0.1225E+04,              !- Property Value 88
    0.1217E+04,              !- Property Value 89
    0.1210E+04,              !- Property Value 90
    0.1202E+04,              !- Property Value 91
    0.1195E+04,              !- Property Value 92
    0.1187E+04,              !- Property Value 93
    0.1179E+04,              !- Property Value 94
    0.1171E+04,              !- Property Value 95
    0.1163E+04,              !- Property Value 96
    0.1154E+04,              !- Property Value 97
    0.1146E+04,              !- Property Value 98
    0.1137E+04,              !- Property Value 99
    0.1129E+04,              !- Property Value 100
    0.1120E+04,              !- Property Value 101
    0.1111E+04,              !- Property Value 102
    0.1101E+04,              !- Property Value 103
    0.1092E+04,              !- Property Value 104
    0.1082E+04,              !- Property Value 105
    0.1072E+04,              !- Property Value 106
    0.1062E+04,              !- Property Value 107
    0.1052E+04,              !- Property Value 108
    0.1041E+04,              !- Property Value 109
    0.1030E+04,              !- Property Value 110
    0.1019E+04,              !- Property Value 111
    0.1007E+04,              !- Property Value 112
    0.9953E+03,              !- Property Value 113
    0.9828E+03,              !- Property Value 114
    0.9697E+03,              !- Property Value 115
    0.9561E+03,              !- Property Value 116
    0.9418E+03,              !- Property Value 117
    0.9267E+03,              !- Property Value 118
    0.9108E+03,              !- Property Value 119
    0.8937E+03,              !- Property Value 120
    0.8754E+03,              !- Property Value 121
    0.8555E+03,              !- Property Value 122
    0.8335E+03,              !- Property Value 123
    0.8088E+03,              !- Property Value 124
    0.5238E+03;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    DENSITY,                 !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3410E-04,              !- Property Value 1
    0.4684E-04,              !- Property Value 2
    0.7218E-04,              !- Property Value 3
    0.1094E-03,              !- Property Value 4
    0.1633E-03,              !- Property Value 5
    0.2401E-03,              !- Property Value 6
    0.3482E-03,              !- Property Value 7
    0.4983E-03,              !- Property Value 8
    0.7040E-03,              !- Property Value 9
    0.9826E-03,              !- Property Value 10
    0.1356E-02,              !- Property Value 11
    0.1851E-02,              !- Property Value 12
    0.2499E-02,              !- Property Value 13
    0.3342E-02,              !- Property Value 14
    0.4426E-02,              !- Property Value 15
    0.5808E-02,              !- Property Value 16
    0.7556E-02,              !- Property Value 17
    0.9749E-02,              !- Property Value 18
    0.1248E-01,              !- Property Value 19
    0.1585E-01,              !- Property Value 20
    0.1998E-01,              !- Property Value 21
    0.2501E-01,              !- Property Value 22
    0.3111E-01,              !- Property Value 23
    0.3843E-01,              !- Property Value 24
    0.4719E-01,              !- Property Value 25
    0.5760E-01,              !- Property Value 26
    0.6990E-01,              !- Property Value 27
    0.8436E-01,              !- Property Value 28
    0.1013E+00,              !- Property Value 29
    0.1210E+00,              !- Property Value 30
    0.1438E+00,              !- Property Value 31
    0.1701E+00,              !- Property Value 32
    0.2004E+00,              !- Property Value 33
    0.2350E+00,              !- Property Value 34
    0.2744E+00,              !- Property Value 35
    0.3191E+00,              !- Property Value 36
    0.3697E+00,              !- Property Value 37
    0.4267E+00,              !- Property Value 38
    0.4907E+00,              !- Property Value 39
    0.5624E+00,              !- Property Value 40
    0.6424E+00,              !- Property Value 41
    0.7314E+00,              !- Property Value 42
    0.8301E+00,              !- Property Value 43
    0.9394E+00,              !- Property Value 44
    0.1060E+01,              !- Property Value 45
    0.1193E+01,              !- Property Value 46
    0.1338E+01,              !- Property Value 47
    0.1498E+01,              !- Property Value 48
    0.1673E+01,              !- Property Value 49
    0.1863E+01,              !- Property Value 50
    0.2070E+01,              !- Property Value 51
    0.2295E+01,              !- Property Value 52
    0.2539E+01,              !- Property Value 53
    0.2803E+01,              !- Property Value 54
    0.3088E+01,              !- Property Value 55
    0.3395E+01,              !- Property Value 56
    0.3726E+01,              !- Property Value 57
    0.4082E+01,              !- Property Value 58
    0.4464E+01,              !- Property Value 59
    0.4873E+01,              !- Property Value 60
    0.5311E+01,              !- Property Value 61
    0.5779E+01,              !- Property Value 62
    0.6279E+01,              !- Property Value 63
    0.6811E+01,              !- Property Value 64
    0.7379E+01,              !- Property Value 65
    0.7982E+01,              !- Property Value 66
    0.8623E+01,              !- Property Value 67
    0.9304E+01,              !- Property Value 68
    0.1003E+02,              !- Property Value 69
    0.1079E+02,              !- Property Value 70
    0.1160E+02,              !- Property Value 71
    0.1245E+02,              !- Property Value 72
    0.1336E+02,              !- Property Value 73
    0.1431E+02,              !- Property Value 74
    0.1532E+02,              !- Property Value 75
    0.1638E+02,              !- Property Value 76
    0.1750E+02,              !- Property Value 77
    0.1868E+02,              !- Property Value 78
    0.1992E+02,              !- Property Value 79
    0.2123E+02,              !- Property Value 80
    0.2260E+02,              !- Property Value 81
    0.2404E+02,              !- Property Value 82
    0.2556E+02,              !- Property Value 83
    0.2715E+02,              !- Property Value 84
    0.2882E+02,              !- Property Value 85
    0.3057E+02,              !- Property Value 86
    0.3241E+02,              !- Property Value 87
    0.3434E+02,              !- Property Value 88
    0.3636E+02,              !- Property Value 89
    0.3848E+02,              !- Property Value 90
    0.4070E+02,              !- Property Value 91
    0.4303E+02,              !- Property Value 92
    0.4547E+02,              !- Property Value 93
    0.4802E+02,              !- Property Value 94
    0.5070E+02,              !- Property Value 95
    0.5352E+02,              !- Property Value 96
    0.5646E+02,              !- Property Value 97
    0.5955E+02,              !- Property Value 98
    0.6279E+02,              !- Property Value 99
    0.6619E+02,              !- Property Value 100
    0.6976E+02,              !- Property Value 101
    0.7351E+02,              !- Property Value 102
    0.7745E+02,              !- Property Value 103
    0.8159E+02,              !- Property Value 104
    0.8595E+02,              !- Property Value 105
    0.9054E+02,              !- Property Value 106
    0.9538E+02,              !- Property Value 107
    0.1005E+03,              !- Property Value 108
    0.1059E+03,              !- Property Value 109
    0.1116E+03,              !- Property Value 110
    0.1176E+03,              !- Property Value 111
    0.1241E+03,              !- Property Value 112
    0.1309E+03,              !- Property Value 113
    0.1382E+03,              !- Property Value 114
    0.1460E+03,              !- Property Value 115
    0.1544E+03,              !- Property Value 116
    0.1634E+03,              !- Property Value 117
    0.1731E+03,              !- Property Value 118
    0.1838E+03,              !- Property Value 119
    0.1954E+03,              !- Property Value 120
    0.2083E+03,              !- Property Value 121
    0.2227E+03,              !- Property Value 122
    0.2390E+03,              !- Property Value 123
    0.2579E+03,              !- Property Value 124
    0.5238E+03;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    SPECIFICHEAT,            !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.1075E+04,              !- Property Value 1
    0.1074E+04,              !- Property Value 2
    0.1073E+04,              !- Property Value 3
    0.1071E+04,              !- Property Value 4
    0.1070E+04,              !- Property Value 5
    0.1068E+04,              !- Property Value 6
    0.1067E+04,              !- Property Value 7
    0.1066E+04,              !- Property Value 8
    0.1065E+04,              !- Property Value 9
    0.1064E+04,              !- Property Value 10
    0.1063E+04,              !- Property Value 11
    0.1063E+04,              !- Property Value 12
    0.1063E+04,              !- Property Value 13
    0.1062E+04,              !- Property Value 14
    0.1062E+04,              !- Property Value 15
    0.1062E+04,              !- Property Value 16
    0.1062E+04,              !- Property Value 17
    0.1062E+04,              !- Property Value 18
    0.1062E+04,              !- Property Value 19
    0.1062E+04,              !- Property Value 20
    0.1062E+04,              !- Property Value 21
    0.1062E+04,              !- Property Value 22
    0.1062E+04,              !- Property Value 23
    0.1062E+04,              !- Property Value 24
    0.1062E+04,              !- Property Value 25
    0.1062E+04,              !- Property Value 26
    0.1061E+04,              !- Property Value 27
    0.1061E+04,              !- Property Value 28
    0.1061E+04,              !- Property Value 29
    0.1061E+04,              !- Property Value 30
    0.1061E+04,              !- Property Value 31
    0.1061E+04,              !- Property Value 32
    0.1061E+04,              !- Property Value 33
    0.1061E+04,              !- Property Value 34
    0.1061E+04,              !- Property Value 35
    0.1061E+04,              !- Property Value 36
    0.1061E+04,              !- Property Value 37
    0.1062E+04,              !- Property Value 38
    0.1062E+04,              !- Property Value 39
    0.1062E+04,              !- Property Value 40
    0.1063E+04,              !- Property Value 41
    0.1063E+04,              !- Property Value 42
    0.1064E+04,              !- Property Value 43
    0.1065E+04,              !- Property Value 44
    0.1065E+04,              !- Property Value 45
    0.1066E+04,              !- Property Value 46
    0.1067E+04,              !- Property Value 47
    0.1068E+04,              !- Property Value 48
    0.1070E+04,              !- Property Value 49
    0.1071E+04,              !- Property Value 50
    0.1072E+04,              !- Property Value 51
    0.1074E+04,              !- Property Value 52
    0.1076E+04,              !- Property Value 53
    0.1077E+04,              !- Property Value 54
    0.1079E+04,              !- Property Value 55
    0.1081E+04,              !- Property Value 56
    0.1083E+04,              !- Property Value 57
    0.1086E+04,              !- Property Value 58
    0.1088E+04,              !- Property Value 59
    0.1091E+04,              !- Property Value 60
    0.1093E+04,              !- Property Value 61
    0.1096E+04,              !- Property Value 62
    0.1099E+04,              !- Property Value 63
    0.1102E+04,              !- Property Value 64
    0.1105E+04,              !- Property Value 65
    0.1108E+04,              !- Property Value 66
    0.1112E+04,              !- Property Value 67
    0.1115E+04,              !- Property Value 68
    0.1119E+04,              !- Property Value 69
    0.1123E+04,              !- Property Value 70
    0.1127E+04,              !- Property Value 71
    0.1131E+04,              !- Property Value 72
    0.1135E+04,              !- Property Value 73
    0.1139E+04,              !- Property Value 74
    0.1144E+04,              !- Property Value 75
    0.1149E+04,              !- Property Value 76
    0.1154E+04,              !- Property Value 77
    0.1159E+04,              !- Property Value 78
    0.1164E+04,              !- Property Value 79
    0.1169E+04,              !- Property Value 80
    0.1175E+04,              !- Property Value 81
    0.1181E+04,              !- Property Value 82
    0.1187E+04,              !- Property Value 83
    0.1193E+04,              !- Property Value 84
    0.1199E+04,              !- Property Value 85
    0.1206E+04,              !- Property Value 86
    0.1213E+04,              !- Property Value 87
    0.1220E+04,              !- Property Value 88
    0.1228E+04,              !- Property Value 89
    0.1236E+04,              !- Property Value 90
    0.1244E+04,              !- Property Value 91
    0.1252E+04,              !- Property Value 92
    0.1261E+04,              !- Property Value 93
    0.1271E+04,              !- Property Value 94
    0.1281E+04,              !- Property Value 95
    0.1291E+04,              !- Property Value 96
    0.1302E+04,              !- Property Value 97
    0.1314E+04,              !- Property Value 98
    0.1326E+04,              !- Property Value 99
    0.1339E+04,              !- Property Value 100
    0.1353E+04,              !- Property Value 101
    0.1368E+04,              !- Property Value 102
    0.1384E+04,              !- Property Value 103
    0.1401E+04,              !- Property Value 104
    0.1419E+04,              !- Property Value 105
    0.1439E+04,              !- Property Value 106
    0.1461E+04,              !- Property Value 107
    0.1485E+04,              !- Property Value 108
    0.1511E+04,              !- Property Value 109
    0.1539E+04,              !- Property Value 110
    0.1571E+04,              !- Property Value 111
    0.1607E+04,              !- Property Value 112
    0.1646E+04,              !- Property Value 113
    0.1692E+04,              !- Property Value 114
    0.1743E+04,              !- Property Value 115
    0.1803E+04,              !- Property Value 116
    0.1873E+04,              !- Property Value 117
    0.1956E+04,              !- Property Value 118
    0.2057E+04,              !- Property Value 119
    0.2181E+04,              !- Property Value 120
    0.2340E+04,              !- Property Value 121
    0.2550E+04,              !- Property Value 122
    0.2840E+04,              !- Property Value 123
    0.3272E+04,              !- Property Value 124
    0.0000E+00;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Name
    SPECIFICHEAT,            !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.4253E+03,              !- Property Value 1
    0.4269E+03,              !- Property Value 2
    0.4291E+03,              !- Property Value 3
    0.4314E+03,              !- Property Value 4
    0.4336E+03,              !- Property Value 5
    0.4359E+03,              !- Property Value 6
    0.4383E+03,              !- Property Value 7
    0.4406E+03,              !- Property Value 8
    0.4430E+03,              !- Property Value 9
    0.4454E+03,              !- Property Value 10
    0.4478E+03,              !- Property Value 11
    0.4502E+03,              !- Property Value 12
    0.4527E+03,              !- Property Value 13
    0.4551E+03,              !- Property Value 14
    0.4576E+03,              !- Property Value 15
    0.4601E+03,              !- Property Value 16
    0.4626E+03,              !- Property Value 17
    0.4652E+03,              !- Property Value 18
    0.4677E+03,              !- Property Value 19
    0.4703E+03,              !- Property Value 20
    0.4729E+03,              !- Property Value 21
    0.4755E+03,              !- Property Value 22
    0.4781E+03,              !- Property Value 23
    0.4808E+03,              !- Property Value 24
    0.4834E+03,              !- Property Value 25
    0.4861E+03,              !- Property Value 26
    0.4889E+03,              !- Property Value 27
    0.4916E+03,              !- Property Value 28
    0.4944E+03,              !- Property Value 29
    0.4972E+03,              !- Property Value 30
    0.5001E+03,              !- Property Value 31
    0.5029E+03,              !- Property Value 32
    0.5059E+03,              !- Property Value 33
    0.5088E+03,              !- Property Value 34
    0.5118E+03,              !- Property Value 35
    0.5149E+03,              !- Property Value 36
    0.5180E+03,              !- Property Value 37
    0.5211E+03,              !- Property Value 38
    0.5243E+03,              !- Property Value 39
    0.5276E+03,              !- Property Value 40
    0.5309E+03,              !- Property Value 41
    0.5342E+03,              !- Property Value 42
    0.5377E+03,              !- Property Value 43
    0.5412E+03,              !- Property Value 44
    0.5447E+03,              !- Property Value 45
    0.5484E+03,              !- Property Value 46
    0.5521E+03,              !- Property Value 47
    0.5558E+03,              !- Property Value 48
    0.5597E+03,              !- Property Value 49
    0.5637E+03,              !- Property Value 50
    0.5677E+03,              !- Property Value 51
    0.5718E+03,              !- Property Value 52
    0.5760E+03,              !- Property Value 53
    0.5803E+03,              !- Property Value 54
    0.5847E+03,              !- Property Value 55
    0.5892E+03,              !- Property Value 56
    0.5938E+03,              !- Property Value 57
    0.5985E+03,              !- Property Value 58
    0.6034E+03,              !- Property Value 59
    0.6083E+03,              !- Property Value 60
    0.6134E+03,              !- Property Value 61
    0.6186E+03,              !- Property Value 62
    0.6239E+03,              !- Property Value 63
    0.6293E+03,              !- Property Value 64
    0.6349E+03,              !- Property Value 65
    0.6406E+03,              !- Property Value 66
    0.6465E+03,              !- Property Value 67
    0.6525E+03,              !- Property Value 68
    0.6587E+03,              !- Property Value 69
    0.6650E+03,              !- Property Value 70
    0.6715E+03,              !- Property Value 71
    0.6782E+03,              !- Property Value 72
    0.6851E+03,              !- Property Value 73
    0.6921E+03,              !- Property Value 74
    0.6994E+03,              !- Property Value 75
    0.7068E+03,              !- Property Value 76
    0.7145E+03,              !- Property Value 77
    0.7224E+03,              !- Property Value 78
    0.7306E+03,              !- Property Value 79
    0.7390E+03,              !- Property Value 80
    0.7476E+03,              !- Property Value 81
    0.7566E+03,              !- Property Value 82
    0.7658E+03,              !- Property Value 83
    0.7753E+03,              !- Property Value 84
    0.7852E+03,              !- Property Value 85
    0.7954E+03,              !- Property Value 86
    0.8061E+03,              !- Property Value 87
    0.8171E+03,              !- Property Value 88
    0.8285E+03,              !- Property Value 89
    0.8404E+03,              !- Property Value 90
    0.8528E+03,              !- Property Value 91
    0.8657E+03,              !- Property Value 92
    0.8792E+03,              !- Property Value 93
    0.8933E+03,              !- Property Value 94
    0.9081E+03,              !- Property Value 95
    0.9237E+03,              !- Property Value 96
    0.9400E+03,              !- Property Value 97
    0.9573E+03,              !- Property Value 98
    0.9755E+03,              !- Property Value 99
    0.9948E+03,              !- Property Value 100
    0.1015E+04,              !- Property Value 101
    0.1037E+04,              !- Property Value 102
    0.1061E+04,              !- Property Value 103
    0.1086E+04,              !- Property Value 104
    0.1113E+04,              !- Property Value 105
    0.1142E+04,              !- Property Value 106
    0.1173E+04,              !- Property Value 107
    0.1208E+04,              !- Property Value 108
    0.1246E+04,              !- Property Value 109
    0.1287E+04,              !- Property Value 110
    0.1333E+04,              !- Property Value 111
    0.1385E+04,              !- Property Value 112
    0.1443E+04,              !- Property Value 113
    0.1508E+04,              !- Property Value 114
    0.1584E+04,              !- Property Value 115
    0.1671E+04,              !- Property Value 116
    0.1774E+04,              !- Property Value 117
    0.1896E+04,              !- Property Value 118
    0.2045E+04,              !- Property Value 119
    0.2231E+04,              !- Property Value 120
    0.2468E+04,              !- Property Value 121
    0.2784E+04,              !- Property Value 122
    0.3224E+04,              !- Property Value 123
    0.3882E+04,              !- Property Value 124
    0.0000E+00;              !- Property Value 125


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.3328E+06,              !- Property Value 1
    0.3383E+06,              !- Property Value 2
    0.3440E+06,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4088E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4137E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4367E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.3625E-04,              !- Property Value 1
    0.3267E-04,              !- Property Value 2
    0.2973E-04,              !- Property Value 3
    0.2728E-04,              !- Property Value 4
    0.2520E-04,              !- Property Value 5
    0.2341E-04,              !- Property Value 6
    0.2187E-04,              !- Property Value 7
    0.2051E-04,              !- Property Value 8
    0.1931E-04,              !- Property Value 9
    0.1825E-04,              !- Property Value 10
    0.1729E-04,              !- Property Value 11
    0.1701E-04,              !- Property Value 12
    0.1674E-04,              !- Property Value 13
    0.1648E-04,              !- Property Value 14
    0.1622E-04,              !- Property Value 15
    0.1598E-04,              !- Property Value 16
    0.1586E-04,              !- Property Value 17
    0.1574E-04,              !- Property Value 18
    0.1562E-04,              !- Property Value 19
    0.1551E-04,              !- Property Value 20
    0.1539E-04,              !- Property Value 21
    0.1528E-04,              !- Property Value 22
    0.1517E-04,              !- Property Value 23
    0.1506E-04,              !- Property Value 24
    0.1495E-04,              !- Property Value 25
    0.1485E-04,              !- Property Value 26
    0.1475E-04,              !- Property Value 27
    0.1464E-04,              !- Property Value 28
    0.1454E-04,              !- Property Value 29
    0.1444E-04,              !- Property Value 30
    0.1434E-04,              !- Property Value 31
    0.1425E-04,              !- Property Value 32
    0.1415E-04,              !- Property Value 33
    0.1406E-04,              !- Property Value 34
    0.1396E-04,              !- Property Value 35
    0.1387E-04,              !- Property Value 36
    0.1378E-04,              !- Property Value 37
    0.1369E-04,              !- Property Value 38
    0.1360E-04,              !- Property Value 39
    0.1351E-04,              !- Property Value 40
    0.1343E-04,              !- Property Value 41
    0.1334E-04,              !- Property Value 42
    0.1326E-04,              !- Property Value 43
    0.1317E-04,              !- Property Value 44
    0.1309E-04,              !- Property Value 45
    0.1301E-04,              !- Property Value 46
    0.1293E-04,              !- Property Value 47
    0.1284E-04,              !- Property Value 48
    0.1276E-04,              !- Property Value 49
    0.1268E-04,              !- Property Value 50
    0.1259E-04,              !- Property Value 51
    0.1251E-04,              !- Property Value 52
    0.1243E-04,              !- Property Value 53
    0.1236E-04,              !- Property Value 54
    0.1228E-04,              !- Property Value 55
    0.1220E-04,              !- Property Value 56
    0.1213E-04,              !- Property Value 57
    0.1205E-04,              !- Property Value 58
    0.1198E-04,              !- Property Value 59
    0.1191E-04,              !- Property Value 60
    0.1183E-04,              !- Property Value 61
    0.1176E-04,              !- Property Value 62
    0.1169E-04,              !- Property Value 63
    0.1162E-04,              !- Property Value 64
    0.1156E-04,              !- Property Value 65
    0.1089E-04,              !- Property Value 66
    0.1036E-04,              !- Property Value 67
    0.9870E-05;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.4256E+03,              !- Property Value 1
    0.4401E+03,              !- Property Value 2
    0.4554E+03,              !- Property Value 3
    0.4712E+03,              !- Property Value 4
    0.4872E+03,              !- Property Value 5
    0.5033E+03,              !- Property Value 6
    0.5194E+03,              !- Property Value 7
    0.5355E+03,              !- Property Value 8
    0.5514E+03,              !- Property Value 9
    0.5673E+03,              !- Property Value 10
    0.5831E+03,              !- Property Value 11
    0.5880E+03,              !- Property Value 12
    0.5929E+03,              !- Property Value 13
    0.5978E+03,              !- Property Value 14
    0.6027E+03,              !- Property Value 15
    0.6076E+03,              !- Property Value 16
    0.6100E+03,              !- Property Value 17
    0.6125E+03,              !- Property Value 18
    0.6149E+03,              !- Property Value 19
    0.6173E+03,              !- Property Value 20
    0.6197E+03,              !- Property Value 21
    0.6222E+03,              !- Property Value 22
    0.6246E+03,              !- Property Value 23
    0.6270E+03,              !- Property Value 24
    0.6294E+03,              !- Property Value 25
    0.6318E+03,              !- Property Value 26
    0.6342E+03,              !- Property Value 27
    0.6366E+03,              !- Property Value 28
    0.6390E+03,              !- Property Value 29
    0.6413E+03,              !- Property Value 30
    0.6437E+03,              !- Property Value 31
    0.6461E+03,              !- Property Value 32
    0.6484E+03,              !- Property Value 33
    0.6508E+03,              !- Property Value 34
    0.6532E+03,              !- Property Value 35
    0.6555E+03,              !- Property Value 36
    0.6579E+03,              !- Property Value 37
    0.6602E+03,              !- Property Value 38
    0.6625E+03,              !- Property Value 39
    0.6649E+03,              !- Property Value 40
    0.6672E+03,              !- Property Value 41
    0.6695E+03,              !- Property Value 42
    0.6718E+03,              !- Property Value 43
    0.6741E+03,              !- Property Value 44
    0.6764E+03,              !- Property Value 45
    0.6787E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6836E+03,              !- Property Value 48
    0.6860E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6909E+03,              !- Property Value 51
    0.6933E+03,              !- Property Value 52
    0.6957E+03,              !- Property Value 53
    0.6981E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7052E+03,              !- Property Value 57
    0.7076E+03,              !- Property Value 58
    0.7099E+03,              !- Property Value 59
    0.7123E+03,              !- Property Value 60
    0.7146E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7471E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.3383E+06,              !- Property Value 2
    0.3440E+06,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4088E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4137E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4367E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.4614E-03,              !- Property Value 2
    0.4199E-03,              !- Property Value 3
    0.3853E-03,              !- Property Value 4
    0.3559E-03,              !- Property Value 5
    0.3307E-03,              !- Property Value 6
    0.3089E-03,              !- Property Value 7
    0.2897E-03,              !- Property Value 8
    0.2728E-03,              !- Property Value 9
    0.2577E-03,              !- Property Value 10
    0.2443E-03,              !- Property Value 11
    0.2403E-03,              !- Property Value 12
    0.2365E-03,              !- Property Value 13
    0.2328E-03,              !- Property Value 14
    0.2292E-03,              !- Property Value 15
    0.2257E-03,              !- Property Value 16
    0.2240E-03,              !- Property Value 17
    0.2223E-03,              !- Property Value 18
    0.2207E-03,              !- Property Value 19
    0.2190E-03,              !- Property Value 20
    0.2174E-03,              !- Property Value 21
    0.2159E-03,              !- Property Value 22
    0.2143E-03,              !- Property Value 23
    0.2128E-03,              !- Property Value 24
    0.2112E-03,              !- Property Value 25
    0.2098E-03,              !- Property Value 26
    0.2083E-03,              !- Property Value 27
    0.2068E-03,              !- Property Value 28
    0.2054E-03,              !- Property Value 29
    0.2040E-03,              !- Property Value 30
    0.2026E-03,              !- Property Value 31
    0.2012E-03,              !- Property Value 32
    0.1999E-03,              !- Property Value 33
    0.1985E-03,              !- Property Value 34
    0.1972E-03,              !- Property Value 35
    0.1959E-03,              !- Property Value 36
    0.1946E-03,              !- Property Value 37
    0.1934E-03,              !- Property Value 38
    0.1921E-03,              !- Property Value 39
    0.1909E-03,              !- Property Value 40
    0.1897E-03,              !- Property Value 41
    0.1885E-03,              !- Property Value 42
    0.1873E-03,              !- Property Value 43
    0.1861E-03,              !- Property Value 44
    0.1849E-03,              !- Property Value 45
    0.1838E-03,              !- Property Value 46
    0.1826E-03,              !- Property Value 47
    0.1814E-03,              !- Property Value 48
    0.1802E-03,              !- Property Value 49
    0.1790E-03,              !- Property Value 50
    0.1779E-03,              !- Property Value 51
    0.1768E-03,              !- Property Value 52
    0.1756E-03,              !- Property Value 53
    0.1745E-03,              !- Property Value 54
    0.1734E-03,              !- Property Value 55
    0.1724E-03,              !- Property Value 56
    0.1713E-03,              !- Property Value 57
    0.1702E-03,              !- Property Value 58
    0.1692E-03,              !- Property Value 59
    0.1682E-03,              !- Property Value 60
    0.1672E-03,              !- Property Value 61
    0.1662E-03,              !- Property Value 62
    0.1652E-03,              !- Property Value 63
    0.1642E-03,              !- Property Value 64
    0.1632E-03,              !- Property Value 65
    0.1539E-03,              !- Property Value 66
    0.1463E-03,              !- Property Value 67
    0.1394E-03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.4401E+03,              !- Property Value 2
    0.4554E+03,              !- Property Value 3
    0.4712E+03,              !- Property Value 4
    0.4872E+03,              !- Property Value 5
    0.5033E+03,              !- Property Value 6
    0.5194E+03,              !- Property Value 7
    0.5355E+03,              !- Property Value 8
    0.5514E+03,              !- Property Value 9
    0.5673E+03,              !- Property Value 10
    0.5831E+03,              !- Property Value 11
    0.5880E+03,              !- Property Value 12
    0.5929E+03,              !- Property Value 13
    0.5978E+03,              !- Property Value 14
    0.6027E+03,              !- Property Value 15
    0.6076E+03,              !- Property Value 16
    0.6100E+03,              !- Property Value 17
    0.6125E+03,              !- Property Value 18
    0.6149E+03,              !- Property Value 19
    0.6173E+03,              !- Property Value 20
    0.6197E+03,              !- Property Value 21
    0.6222E+03,              !- Property Value 22
    0.6246E+03,              !- Property Value 23
    0.6270E+03,              !- Property Value 24
    0.6294E+03,              !- Property Value 25
    0.6318E+03,              !- Property Value 26
    0.6342E+03,              !- Property Value 27
    0.6366E+03,              !- Property Value 28
    0.6390E+03,              !- Property Value 29
    0.6413E+03,              !- Property Value 30
    0.6437E+03,              !- Property Value 31
    0.6461E+03,              !- Property Value 32
    0.6484E+03,              !- Property Value 33
    0.6508E+03,              !- Property Value 34
    0.6532E+03,              !- Property Value 35
    0.6555E+03,              !- Property Value 36
    0.6579E+03,              !- Property Value 37
    0.6602E+03,              !- Property Value 38
    0.6625E+03,              !- Property Value 39
    0.6649E+03,              !- Property Value 40
    0.6672E+03,              !- Property Value 41
    0.6695E+03,              !- Property Value 42
    0.6718E+03,              !- Property Value 43
    0.6741E+03,              !- Property Value 44
    0.6764E+03,              !- Property Value 45
    0.6787E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6836E+03,              !- Property Value 48
    0.6860E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6909E+03,              !- Property Value 51
    0.6933E+03,              !- Property Value 52
    0.6957E+03,              !- Property Value 53
    0.6981E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7052E+03,              !- Property Value 57
    0.7076E+03,              !- Property Value 58
    0.7099E+03,              !- Property Value 59
    0.7123E+03,              !- Property Value 60
    0.7146E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7471E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.3440E+06,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4088E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4137E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4367E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.3478E-02,              !- Property Value 3
    0.3191E-02,              !- Property Value 4
    0.2948E-02,              !- Property Value 5
    0.2739E-02,              !- Property Value 6
    0.2558E-02,              !- Property Value 7
    0.2399E-02,              !- Property Value 8
    0.2259E-02,              !- Property Value 9
    0.2134E-02,              !- Property Value 10
    0.2023E-02,              !- Property Value 11
    0.1990E-02,              !- Property Value 12
    0.1958E-02,              !- Property Value 13
    0.1928E-02,              !- Property Value 14
    0.1898E-02,              !- Property Value 15
    0.1869E-02,              !- Property Value 16
    0.1855E-02,              !- Property Value 17
    0.1841E-02,              !- Property Value 18
    0.1827E-02,              !- Property Value 19
    0.1814E-02,              !- Property Value 20
    0.1801E-02,              !- Property Value 21
    0.1787E-02,              !- Property Value 22
    0.1775E-02,              !- Property Value 23
    0.1762E-02,              !- Property Value 24
    0.1749E-02,              !- Property Value 25
    0.1737E-02,              !- Property Value 26
    0.1725E-02,              !- Property Value 27
    0.1713E-02,              !- Property Value 28
    0.1701E-02,              !- Property Value 29
    0.1689E-02,              !- Property Value 30
    0.1678E-02,              !- Property Value 31
    0.1666E-02,              !- Property Value 32
    0.1655E-02,              !- Property Value 33
    0.1644E-02,              !- Property Value 34
    0.1633E-02,              !- Property Value 35
    0.1622E-02,              !- Property Value 36
    0.1612E-02,              !- Property Value 37
    0.1601E-02,              !- Property Value 38
    0.1591E-02,              !- Property Value 39
    0.1581E-02,              !- Property Value 40
    0.1571E-02,              !- Property Value 41
    0.1561E-02,              !- Property Value 42
    0.1551E-02,              !- Property Value 43
    0.1541E-02,              !- Property Value 44
    0.1531E-02,              !- Property Value 45
    0.1522E-02,              !- Property Value 46
    0.1512E-02,              !- Property Value 47
    0.1502E-02,              !- Property Value 48
    0.1492E-02,              !- Property Value 49
    0.1483E-02,              !- Property Value 50
    0.1473E-02,              !- Property Value 51
    0.1464E-02,              !- Property Value 52
    0.1454E-02,              !- Property Value 53
    0.1445E-02,              !- Property Value 54
    0.1436E-02,              !- Property Value 55
    0.1427E-02,              !- Property Value 56
    0.1419E-02,              !- Property Value 57
    0.1410E-02,              !- Property Value 58
    0.1401E-02,              !- Property Value 59
    0.1393E-02,              !- Property Value 60
    0.1384E-02,              !- Property Value 61
    0.1376E-02,              !- Property Value 62
    0.1368E-02,              !- Property Value 63
    0.1360E-02,              !- Property Value 64
    0.1352E-02,              !- Property Value 65
    0.1274E-02,              !- Property Value 66
    0.1211E-02,              !- Property Value 67
    0.1155E-02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.4555E+03,              !- Property Value 3
    0.4713E+03,              !- Property Value 4
    0.4873E+03,              !- Property Value 5
    0.5034E+03,              !- Property Value 6
    0.5195E+03,              !- Property Value 7
    0.5355E+03,              !- Property Value 8
    0.5514E+03,              !- Property Value 9
    0.5673E+03,              !- Property Value 10
    0.5831E+03,              !- Property Value 11
    0.5880E+03,              !- Property Value 12
    0.5929E+03,              !- Property Value 13
    0.5978E+03,              !- Property Value 14
    0.6027E+03,              !- Property Value 15
    0.6076E+03,              !- Property Value 16
    0.6100E+03,              !- Property Value 17
    0.6125E+03,              !- Property Value 18
    0.6149E+03,              !- Property Value 19
    0.6173E+03,              !- Property Value 20
    0.6197E+03,              !- Property Value 21
    0.6222E+03,              !- Property Value 22
    0.6246E+03,              !- Property Value 23
    0.6270E+03,              !- Property Value 24
    0.6294E+03,              !- Property Value 25
    0.6318E+03,              !- Property Value 26
    0.6342E+03,              !- Property Value 27
    0.6366E+03,              !- Property Value 28
    0.6390E+03,              !- Property Value 29
    0.6413E+03,              !- Property Value 30
    0.6437E+03,              !- Property Value 31
    0.6461E+03,              !- Property Value 32
    0.6485E+03,              !- Property Value 33
    0.6508E+03,              !- Property Value 34
    0.6532E+03,              !- Property Value 35
    0.6555E+03,              !- Property Value 36
    0.6579E+03,              !- Property Value 37
    0.6602E+03,              !- Property Value 38
    0.6625E+03,              !- Property Value 39
    0.6649E+03,              !- Property Value 40
    0.6672E+03,              !- Property Value 41
    0.6695E+03,              !- Property Value 42
    0.6718E+03,              !- Property Value 43
    0.6741E+03,              !- Property Value 44
    0.6764E+03,              !- Property Value 45
    0.6787E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6836E+03,              !- Property Value 48
    0.6860E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6909E+03,              !- Property Value 51
    0.6933E+03,              !- Property Value 52
    0.6957E+03,              !- Property Value 53
    0.6981E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7052E+03,              !- Property Value 57
    0.7076E+03,              !- Property Value 58
    0.7099E+03,              !- Property Value 59
    0.7123E+03,              !- Property Value 60
    0.7146E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7471E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2637E+03,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4087E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4136E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4366E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2637E+03,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.1780E-01,              !- Property Value 4
    0.1644E-01,              !- Property Value 5
    0.1528E-01,              !- Property Value 6
    0.1427E-01,              !- Property Value 7
    0.1338E-01,              !- Property Value 8
    0.1260E-01,              !- Property Value 9
    0.1190E-01,              !- Property Value 10
    0.1128E-01,              !- Property Value 11
    0.1110E-01,              !- Property Value 12
    0.1092E-01,              !- Property Value 13
    0.1075E-01,              !- Property Value 14
    0.1058E-01,              !- Property Value 15
    0.1042E-01,              !- Property Value 16
    0.1034E-01,              !- Property Value 17
    0.1027E-01,              !- Property Value 18
    0.1019E-01,              !- Property Value 19
    0.1012E-01,              !- Property Value 20
    0.1004E-01,              !- Property Value 21
    0.9968E-02,              !- Property Value 22
    0.9896E-02,              !- Property Value 23
    0.9825E-02,              !- Property Value 24
    0.9755E-02,              !- Property Value 25
    0.9686E-02,              !- Property Value 26
    0.9618E-02,              !- Property Value 27
    0.9551E-02,              !- Property Value 28
    0.9485E-02,              !- Property Value 29
    0.9420E-02,              !- Property Value 30
    0.9356E-02,              !- Property Value 31
    0.9292E-02,              !- Property Value 32
    0.9230E-02,              !- Property Value 33
    0.9168E-02,              !- Property Value 34
    0.9107E-02,              !- Property Value 35
    0.9047E-02,              !- Property Value 36
    0.8988E-02,              !- Property Value 37
    0.8929E-02,              !- Property Value 38
    0.8872E-02,              !- Property Value 39
    0.8815E-02,              !- Property Value 40
    0.8758E-02,              !- Property Value 41
    0.8703E-02,              !- Property Value 42
    0.8648E-02,              !- Property Value 43
    0.8594E-02,              !- Property Value 44
    0.8540E-02,              !- Property Value 45
    0.8487E-02,              !- Property Value 46
    0.8431E-02,              !- Property Value 47
    0.8376E-02,              !- Property Value 48
    0.8322E-02,              !- Property Value 49
    0.8268E-02,              !- Property Value 50
    0.8215E-02,              !- Property Value 51
    0.8162E-02,              !- Property Value 52
    0.8111E-02,              !- Property Value 53
    0.8060E-02,              !- Property Value 54
    0.8009E-02,              !- Property Value 55
    0.7959E-02,              !- Property Value 56
    0.7910E-02,              !- Property Value 57
    0.7862E-02,              !- Property Value 58
    0.7814E-02,              !- Property Value 59
    0.7766E-02,              !- Property Value 60
    0.7719E-02,              !- Property Value 61
    0.7673E-02,              !- Property Value 62
    0.7627E-02,              !- Property Value 63
    0.7582E-02,              !- Property Value 64
    0.7538E-02,              !- Property Value 65
    0.7105E-02,              !- Property Value 66
    0.6755E-02,              !- Property Value 67
    0.6438E-02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2637E+03,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.4716E+03,              !- Property Value 4
    0.4875E+03,              !- Property Value 5
    0.5036E+03,              !- Property Value 6
    0.5196E+03,              !- Property Value 7
    0.5356E+03,              !- Property Value 8
    0.5515E+03,              !- Property Value 9
    0.5674E+03,              !- Property Value 10
    0.5831E+03,              !- Property Value 11
    0.5881E+03,              !- Property Value 12
    0.5930E+03,              !- Property Value 13
    0.5979E+03,              !- Property Value 14
    0.6028E+03,              !- Property Value 15
    0.6076E+03,              !- Property Value 16
    0.6101E+03,              !- Property Value 17
    0.6125E+03,              !- Property Value 18
    0.6149E+03,              !- Property Value 19
    0.6174E+03,              !- Property Value 20
    0.6198E+03,              !- Property Value 21
    0.6222E+03,              !- Property Value 22
    0.6246E+03,              !- Property Value 23
    0.6270E+03,              !- Property Value 24
    0.6294E+03,              !- Property Value 25
    0.6318E+03,              !- Property Value 26
    0.6342E+03,              !- Property Value 27
    0.6366E+03,              !- Property Value 28
    0.6390E+03,              !- Property Value 29
    0.6414E+03,              !- Property Value 30
    0.6437E+03,              !- Property Value 31
    0.6461E+03,              !- Property Value 32
    0.6485E+03,              !- Property Value 33
    0.6508E+03,              !- Property Value 34
    0.6532E+03,              !- Property Value 35
    0.6555E+03,              !- Property Value 36
    0.6579E+03,              !- Property Value 37
    0.6602E+03,              !- Property Value 38
    0.6626E+03,              !- Property Value 39
    0.6649E+03,              !- Property Value 40
    0.6672E+03,              !- Property Value 41
    0.6695E+03,              !- Property Value 42
    0.6718E+03,              !- Property Value 43
    0.6741E+03,              !- Property Value 44
    0.6764E+03,              !- Property Value 45
    0.6787E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6836E+03,              !- Property Value 48
    0.6861E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6909E+03,              !- Property Value 51
    0.6933E+03,              !- Property Value 52
    0.6957E+03,              !- Property Value 53
    0.6981E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7052E+03,              !- Property Value 57
    0.7076E+03,              !- Property Value 58
    0.7100E+03,              !- Property Value 59
    0.7123E+03,              !- Property Value 60
    0.7146E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7472E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1089E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.3559E+06,              !- Property Value 5
    0.3622E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4087E+06,              !- Property Value 16
    0.4099E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4136E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4249E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4366E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4446E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4697E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5073E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1089E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.6799E-01,              !- Property Value 5
    0.6315E-01,              !- Property Value 6
    0.5896E-01,              !- Property Value 7
    0.5530E-01,              !- Property Value 8
    0.5206E-01,              !- Property Value 9
    0.4919E-01,              !- Property Value 10
    0.4661E-01,              !- Property Value 11
    0.4586E-01,              !- Property Value 12
    0.4513E-01,              !- Property Value 13
    0.4442E-01,              !- Property Value 14
    0.4373E-01,              !- Property Value 15
    0.4307E-01,              !- Property Value 16
    0.4274E-01,              !- Property Value 17
    0.4242E-01,              !- Property Value 18
    0.4210E-01,              !- Property Value 19
    0.4179E-01,              !- Property Value 20
    0.4149E-01,              !- Property Value 21
    0.4119E-01,              !- Property Value 22
    0.4089E-01,              !- Property Value 23
    0.4060E-01,              !- Property Value 24
    0.4031E-01,              !- Property Value 25
    0.4002E-01,              !- Property Value 26
    0.3974E-01,              !- Property Value 27
    0.3946E-01,              !- Property Value 28
    0.3919E-01,              !- Property Value 29
    0.3892E-01,              !- Property Value 30
    0.3866E-01,              !- Property Value 31
    0.3839E-01,              !- Property Value 32
    0.3813E-01,              !- Property Value 33
    0.3788E-01,              !- Property Value 34
    0.3763E-01,              !- Property Value 35
    0.3738E-01,              !- Property Value 36
    0.3713E-01,              !- Property Value 37
    0.3689E-01,              !- Property Value 38
    0.3665E-01,              !- Property Value 39
    0.3642E-01,              !- Property Value 40
    0.3619E-01,              !- Property Value 41
    0.3596E-01,              !- Property Value 42
    0.3573E-01,              !- Property Value 43
    0.3550E-01,              !- Property Value 44
    0.3528E-01,              !- Property Value 45
    0.3507E-01,              !- Property Value 46
    0.3483E-01,              !- Property Value 47
    0.3461E-01,              !- Property Value 48
    0.3438E-01,              !- Property Value 49
    0.3416E-01,              !- Property Value 50
    0.3394E-01,              !- Property Value 51
    0.3372E-01,              !- Property Value 52
    0.3351E-01,              !- Property Value 53
    0.3330E-01,              !- Property Value 54
    0.3309E-01,              !- Property Value 55
    0.3288E-01,              !- Property Value 56
    0.3268E-01,              !- Property Value 57
    0.3248E-01,              !- Property Value 58
    0.3228E-01,              !- Property Value 59
    0.3209E-01,              !- Property Value 60
    0.3189E-01,              !- Property Value 61
    0.3170E-01,              !- Property Value 62
    0.3151E-01,              !- Property Value 63
    0.3133E-01,              !- Property Value 64
    0.3114E-01,              !- Property Value 65
    0.2935E-01,              !- Property Value 66
    0.2791E-01,              !- Property Value 67
    0.2660E-01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1089E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.4885E+03,              !- Property Value 5
    0.5043E+03,              !- Property Value 6
    0.5202E+03,              !- Property Value 7
    0.5360E+03,              !- Property Value 8
    0.5519E+03,              !- Property Value 9
    0.5677E+03,              !- Property Value 10
    0.5833E+03,              !- Property Value 11
    0.5883E+03,              !- Property Value 12
    0.5932E+03,              !- Property Value 13
    0.5981E+03,              !- Property Value 14
    0.6029E+03,              !- Property Value 15
    0.6078E+03,              !- Property Value 16
    0.6102E+03,              !- Property Value 17
    0.6127E+03,              !- Property Value 18
    0.6151E+03,              !- Property Value 19
    0.6175E+03,              !- Property Value 20
    0.6199E+03,              !- Property Value 21
    0.6223E+03,              !- Property Value 22
    0.6247E+03,              !- Property Value 23
    0.6271E+03,              !- Property Value 24
    0.6295E+03,              !- Property Value 25
    0.6319E+03,              !- Property Value 26
    0.6343E+03,              !- Property Value 27
    0.6367E+03,              !- Property Value 28
    0.6391E+03,              !- Property Value 29
    0.6415E+03,              !- Property Value 30
    0.6438E+03,              !- Property Value 31
    0.6462E+03,              !- Property Value 32
    0.6486E+03,              !- Property Value 33
    0.6509E+03,              !- Property Value 34
    0.6533E+03,              !- Property Value 35
    0.6556E+03,              !- Property Value 36
    0.6580E+03,              !- Property Value 37
    0.6603E+03,              !- Property Value 38
    0.6626E+03,              !- Property Value 39
    0.6650E+03,              !- Property Value 40
    0.6673E+03,              !- Property Value 41
    0.6696E+03,              !- Property Value 42
    0.6719E+03,              !- Property Value 43
    0.6742E+03,              !- Property Value 44
    0.6765E+03,              !- Property Value 45
    0.6788E+03,              !- Property Value 46
    0.6812E+03,              !- Property Value 47
    0.6837E+03,              !- Property Value 48
    0.6861E+03,              !- Property Value 49
    0.6885E+03,              !- Property Value 50
    0.6910E+03,              !- Property Value 51
    0.6934E+03,              !- Property Value 52
    0.6958E+03,              !- Property Value 53
    0.6982E+03,              !- Property Value 54
    0.7005E+03,              !- Property Value 55
    0.7029E+03,              !- Property Value 56
    0.7053E+03,              !- Property Value 57
    0.7077E+03,              !- Property Value 58
    0.7100E+03,              !- Property Value 59
    0.7124E+03,              !- Property Value 60
    0.7147E+03,              !- Property Value 61
    0.7170E+03,              !- Property Value 62
    0.7193E+03,              !- Property Value 63
    0.7216E+03,              !- Property Value 64
    0.7239E+03,              !- Property Value 65
    0.7472E+03,              !- Property Value 66
    0.7673E+03,              !- Property Value 67
    0.7866E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3569E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.3621E+06,              !- Property Value 6
    0.3686E+06,              !- Property Value 7
    0.3754E+06,              !- Property Value 8
    0.3823E+06,              !- Property Value 9
    0.3894E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3991E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4087E+06,              !- Property Value 16
    0.4099E+06,              !- Property Value 17
    0.4111E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4136E+06,              !- Property Value 20
    0.4148E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4173E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4198E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4236E+06,              !- Property Value 28
    0.4249E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4366E+06,              !- Property Value 38
    0.4379E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4419E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4446E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4473E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4502E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4561E+06,              !- Property Value 52
    0.4576E+06,              !- Property Value 53
    0.4591E+06,              !- Property Value 54
    0.4606E+06,              !- Property Value 55
    0.4621E+06,              !- Property Value 56
    0.4636E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4697E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4743E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5073E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3569E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.2073E+00,              !- Property Value 6
    0.1935E+00,              !- Property Value 7
    0.1814E+00,              !- Property Value 8
    0.1707E+00,              !- Property Value 9
    0.1613E+00,              !- Property Value 10
    0.1528E+00,              !- Property Value 11
    0.1503E+00,              !- Property Value 12
    0.1479E+00,              !- Property Value 13
    0.1456E+00,              !- Property Value 14
    0.1433E+00,              !- Property Value 15
    0.1412E+00,              !- Property Value 16
    0.1401E+00,              !- Property Value 17
    0.1390E+00,              !- Property Value 18
    0.1380E+00,              !- Property Value 19
    0.1370E+00,              !- Property Value 20
    0.1360E+00,              !- Property Value 21
    0.1350E+00,              !- Property Value 22
    0.1340E+00,              !- Property Value 23
    0.1330E+00,              !- Property Value 24
    0.1321E+00,              !- Property Value 25
    0.1312E+00,              !- Property Value 26
    0.1302E+00,              !- Property Value 27
    0.1293E+00,              !- Property Value 28
    0.1284E+00,              !- Property Value 29
    0.1276E+00,              !- Property Value 30
    0.1267E+00,              !- Property Value 31
    0.1258E+00,              !- Property Value 32
    0.1250E+00,              !- Property Value 33
    0.1241E+00,              !- Property Value 34
    0.1233E+00,              !- Property Value 35
    0.1225E+00,              !- Property Value 36
    0.1217E+00,              !- Property Value 37
    0.1209E+00,              !- Property Value 38
    0.1201E+00,              !- Property Value 39
    0.1193E+00,              !- Property Value 40
    0.1186E+00,              !- Property Value 41
    0.1178E+00,              !- Property Value 42
    0.1171E+00,              !- Property Value 43
    0.1163E+00,              !- Property Value 44
    0.1156E+00,              !- Property Value 45
    0.1149E+00,              !- Property Value 46
    0.1141E+00,              !- Property Value 47
    0.1134E+00,              !- Property Value 48
    0.1127E+00,              !- Property Value 49
    0.1119E+00,              !- Property Value 50
    0.1112E+00,              !- Property Value 51
    0.1105E+00,              !- Property Value 52
    0.1098E+00,              !- Property Value 53
    0.1091E+00,              !- Property Value 54
    0.1084E+00,              !- Property Value 55
    0.1078E+00,              !- Property Value 56
    0.1071E+00,              !- Property Value 57
    0.1064E+00,              !- Property Value 58
    0.1058E+00,              !- Property Value 59
    0.1051E+00,              !- Property Value 60
    0.1045E+00,              !- Property Value 61
    0.1039E+00,              !- Property Value 62
    0.1033E+00,              !- Property Value 63
    0.1026E+00,              !- Property Value 64
    0.1020E+00,              !- Property Value 65
    0.9618E-01,              !- Property Value 66
    0.9144E-01,              !- Property Value 67
    0.8714E-01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3569E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.5065E+03,              !- Property Value 6
    0.5219E+03,              !- Property Value 7
    0.5374E+03,              !- Property Value 8
    0.5529E+03,              !- Property Value 9
    0.5685E+03,              !- Property Value 10
    0.5840E+03,              !- Property Value 11
    0.5889E+03,              !- Property Value 12
    0.5938E+03,              !- Property Value 13
    0.5986E+03,              !- Property Value 14
    0.6035E+03,              !- Property Value 15
    0.6083E+03,              !- Property Value 16
    0.6107E+03,              !- Property Value 17
    0.6131E+03,              !- Property Value 18
    0.6155E+03,              !- Property Value 19
    0.6179E+03,              !- Property Value 20
    0.6203E+03,              !- Property Value 21
    0.6227E+03,              !- Property Value 22
    0.6251E+03,              !- Property Value 23
    0.6275E+03,              !- Property Value 24
    0.6299E+03,              !- Property Value 25
    0.6323E+03,              !- Property Value 26
    0.6347E+03,              !- Property Value 27
    0.6371E+03,              !- Property Value 28
    0.6394E+03,              !- Property Value 29
    0.6418E+03,              !- Property Value 30
    0.6442E+03,              !- Property Value 31
    0.6465E+03,              !- Property Value 32
    0.6489E+03,              !- Property Value 33
    0.6512E+03,              !- Property Value 34
    0.6536E+03,              !- Property Value 35
    0.6559E+03,              !- Property Value 36
    0.6582E+03,              !- Property Value 37
    0.6606E+03,              !- Property Value 38
    0.6629E+03,              !- Property Value 39
    0.6652E+03,              !- Property Value 40
    0.6675E+03,              !- Property Value 41
    0.6698E+03,              !- Property Value 42
    0.6721E+03,              !- Property Value 43
    0.6744E+03,              !- Property Value 44
    0.6767E+03,              !- Property Value 45
    0.6790E+03,              !- Property Value 46
    0.6815E+03,              !- Property Value 47
    0.6839E+03,              !- Property Value 48
    0.6863E+03,              !- Property Value 49
    0.6887E+03,              !- Property Value 50
    0.6911E+03,              !- Property Value 51
    0.6936E+03,              !- Property Value 52
    0.6959E+03,              !- Property Value 53
    0.6983E+03,              !- Property Value 54
    0.7007E+03,              !- Property Value 55
    0.7031E+03,              !- Property Value 56
    0.7055E+03,              !- Property Value 57
    0.7078E+03,              !- Property Value 58
    0.7102E+03,              !- Property Value 59
    0.7125E+03,              !- Property Value 60
    0.7148E+03,              !- Property Value 61
    0.7172E+03,              !- Property Value 62
    0.7195E+03,              !- Property Value 63
    0.7218E+03,              !- Property Value 64
    0.7241E+03,              !- Property Value 65
    0.7473E+03,              !- Property Value 66
    0.7674E+03,              !- Property Value 67
    0.7867E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9745E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.3683E+06,              !- Property Value 7
    0.3751E+06,              !- Property Value 8
    0.3821E+06,              !- Property Value 9
    0.3893E+06,              !- Property Value 10
    0.3966E+06,              !- Property Value 11
    0.3990E+06,              !- Property Value 12
    0.4013E+06,              !- Property Value 13
    0.4037E+06,              !- Property Value 14
    0.4061E+06,              !- Property Value 15
    0.4086E+06,              !- Property Value 16
    0.4098E+06,              !- Property Value 17
    0.4110E+06,              !- Property Value 18
    0.4122E+06,              !- Property Value 19
    0.4135E+06,              !- Property Value 20
    0.4147E+06,              !- Property Value 21
    0.4160E+06,              !- Property Value 22
    0.4172E+06,              !- Property Value 23
    0.4185E+06,              !- Property Value 24
    0.4197E+06,              !- Property Value 25
    0.4210E+06,              !- Property Value 26
    0.4223E+06,              !- Property Value 27
    0.4235E+06,              !- Property Value 28
    0.4248E+06,              !- Property Value 29
    0.4261E+06,              !- Property Value 30
    0.4274E+06,              !- Property Value 31
    0.4287E+06,              !- Property Value 32
    0.4300E+06,              !- Property Value 33
    0.4313E+06,              !- Property Value 34
    0.4326E+06,              !- Property Value 35
    0.4339E+06,              !- Property Value 36
    0.4352E+06,              !- Property Value 37
    0.4365E+06,              !- Property Value 38
    0.4378E+06,              !- Property Value 39
    0.4392E+06,              !- Property Value 40
    0.4405E+06,              !- Property Value 41
    0.4419E+06,              !- Property Value 42
    0.4432E+06,              !- Property Value 43
    0.4445E+06,              !- Property Value 44
    0.4459E+06,              !- Property Value 45
    0.4473E+06,              !- Property Value 46
    0.4487E+06,              !- Property Value 47
    0.4502E+06,              !- Property Value 48
    0.4516E+06,              !- Property Value 49
    0.4531E+06,              !- Property Value 50
    0.4546E+06,              !- Property Value 51
    0.4561E+06,              !- Property Value 52
    0.4576E+06,              !- Property Value 53
    0.4591E+06,              !- Property Value 54
    0.4606E+06,              !- Property Value 55
    0.4621E+06,              !- Property Value 56
    0.4636E+06,              !- Property Value 57
    0.4651E+06,              !- Property Value 58
    0.4666E+06,              !- Property Value 59
    0.4681E+06,              !- Property Value 60
    0.4697E+06,              !- Property Value 61
    0.4712E+06,              !- Property Value 62
    0.4727E+06,              !- Property Value 63
    0.4743E+06,              !- Property Value 64
    0.4758E+06,              !- Property Value 65
    0.4921E+06,              !- Property Value 66
    0.5073E+06,              !- Property Value 67
    0.5228E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
