!-Generator IDFEditor 1.44
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,8.7;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                     !- Do Zone Sizing Calculation
    No,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    50,                     !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========



!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    One Montgomery Plaza,    !- Name
    39.87,                   !- Latitude {deg}
    -75.25,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    9;                       !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Summer Design Day in 1MP,  !- Name
    7,      !- Month
    21,      !- Day of Month
    SummerDesignDay,!- Day Type
    34.9,      !- Maximum Dry-Bulb Temperature {C}
    8.9,      !- Daily Dry-Bulb Temperature Range {C}
    DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
    ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
    22.2,      !- Wetbulb at Maximum Dry-Bulb {C}
    ,      !- Humidity Indicating Day Schedule Name
    ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100941.,      !- Barometric Pressure {Pa}
    3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
    180,      !- Wind Direction {Degrees; N=0, S=180}
    No,      !- Rain {Yes/No}
    No,      !- Snow on ground {Yes/No}
    No,      !- Daylight Savings Time Indicator
    ASHRAETau, !- Solar Model Indicator
    ,      !- Beam Solar Day Schedule Name
    ,      !- Diffuse Solar Day Schedule Name
    0.747,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    1.448,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in 1MP,  !- Name
    1,      !- Month
    21,      !- Day of Month
    WinterDesignDay,!- Day Type
    -10.8,      !- Maximum Dry-Bulb Temperature {C}
    0.0,      !- Daily Dry-Bulb Temperature Range {C}
    DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
    ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
    -10.8,      !- Wetbulb at Maximum Dry-Bulb {C}
    ,      !- Humidity Indicating Day Schedule Name
    ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100941.,      !- Barometric Pressure {Pa}
    2.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
    340,      !- Wind Direction {Degrees; N=0, S=180}
    No,      !- Rain {Yes/No}
    No,      !- Snow on ground {Yes/No}
    No,      !- Daylight Savings Time Indicator
    ASHRAEClearSky, !- Solar Model Indicator
    ,      !- Beam Solar Day Schedule Name
    ,      !- Diffuse Solar Day Schedule Name
    ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.00;      !- Clearness {0.0 to 1.1}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    One Montgomery Plaza,    !- Name
    6,                       !- Begin Month
    1,                      !- Begin Day of Month
    8,                      !- End Month
    31,                      !- End Day of Month
    Thursday,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

!  RunPeriodControl:DaylightSavingTime,
!    1st Sunday in April,     !- Start Date
!    Last Sunday in October;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========



!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========



!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========



!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========



!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Thermal_load,             !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    On,                      !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    On,                      !- Name
    On,                      !- Sunday Schedule:Day Name
    On,                      !- Monday Schedule:Day Name
    On,                      !- Tuesday Schedule:Day Name
    On,                      !- Wednesday Schedule:Day Name
    On,                      !- Thursday Schedule:Day Name
    On,                      !- Friday Schedule:Day Name
    On,                      !- Saturday Schedule:Day Name
    On,                      !- Holiday Schedule:Day Name
    On,                      !- SummerDesignDay Schedule:Day Name
    On,                      !- WinterDesignDay Schedule:Day Name
    On,                      !- CustomDay1 Schedule:Day Name
    On;                      !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

  Schedule:Year,
    Boiler Control Schedule, !- Name
    Fraction,                !- Schedule Type Limits Name
    On,                      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    5,                       !- End Month 1
    31,                      !- End Day 1
    Off,                     !- Schedule:Week Name 2
    6,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    On,                      !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 29.4,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30.4376;    !- Field 3

  Schedule:Compact,
    SEASONAL RESET SUPPLY AIR TEMP SCH,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.5541,    !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,12.5541,    !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,12.5541;    !- Field 11

  Schedule:Compact,
    HEATING COIL SUPPLY AIR TEMP SCH,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,41.7160;    !- Field 3

  Schedule:Compact,
    CW LOOP TEMP SCHEDULE,   !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.9112;     !- Field 3

  Schedule:Compact,
    HW LOOP TEMP SCHEDULE,   !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,85.8780;    !- Field 3

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Schedule:Compact,
    2,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    people_sch,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.11,        !- Field 5
    Until: 8:00,0.21,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.53,       !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.32,       !- Field 15
    Until: 22:00,0.11,       !- Field 17
    Until: 23:00,0.05,       !- Field 19
    Until: 24:00,0.0,        !- Field 21
    For: Weekends,           !- Field 23
    Until: 24:00,0.0,        !- Field 24
    For: Holiday,            !- Field 26
    Until: 24:00,0.0,        !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,1.0,        !- Field 33
    For: CustomDay1,         !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: CustomDay2,         !- Field 38
    Until: 24:00,0.0;        !- Field 39

   Schedule:Compact,
    2864,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    until: 2:00,             !- Field 3
    0,                       !- Field 4
    until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

   Schedule:Compact,
    people_sch_base,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.11,        !- Field 5
    Until: 8:00,0.21,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.53,       !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.32,       !- Field 15
    Until: 22:00,0.11,       !- Field 17
    Until: 23:00,0.05,       !- Field 19
    Until: 24:00,0.0,        !- Field 21
    For: Weekends,           !- Field 23
    Until: 24:00,0.0,        !- Field 24
    For: Holiday,            !- Field 26
    Until: 24:00,0.0,        !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,1.0,        !- Field 33
    For: CustomDay1,         !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: CustomDay2,         !- Field 38
    Until: 24:00,0.0;        !- Field 39

  Schedule:Compact,
    equipment_sch,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.11,        !- Field 5
    Until: 8:00,0.21,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.53,       !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.32,       !- Field 15
    Until: 22:00,0.11,       !- Field 17
    Until: 23:00,0.05,       !- Field 19
    Until: 24:00,0.0,        !- Field 21
    For: Weekends,           !- Field 23
    Until: 24:00,0.0,        !- Field 24
    For: Holiday,            !- Field 26
    Until: 24:00,0.0,        !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,1.0,        !- Field 33
    For: CustomDay1,         !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: CustomDay2,         !- Field 38
    Until: 24:00,0.0;        !- Field 39
    

  Schedule:Compact,
    2867,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    until: 2:00,0.05,        !- Field 3
    until: 17:00,1,          !- Field 5
    Until: 24:00,0.05,       !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05,       !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05,       !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    2868,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Transmittance schedule for One Montgomery Plaza - Component block 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for One Montgomery Plaza - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for One Montgomery Plaza - Component block 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for One Montgomery Plaza - Component block 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for One Montgomery Plaza - Component block 6,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for One Montgomery Plaza - Component block 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for One Montgomery Plaza - Component block 7,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Heating SP Sch,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    until: 2:00,15.6,        !- Field 3
    until: 17:00,21.5985,    !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,15.6,       !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,15.6,       !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,15.6;       !- Field 16

  Schedule:Compact,
    htg_sp_l1,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    18,                      !- Field 4
    Until: 20:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    18;                      !- Field 11
Schedule:Compact,
    htg_sp_l2,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    18,                      !- Field 4
    Until: 20:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    18;                      !- Field 11
Schedule:Compact,
    htg_sp_l3,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    18,                      !- Field 4
    Until: 20:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    18;                      !- Field 11
Schedule:Compact,
    htg_sp_l4,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    18,                      !- Field 4
    Until: 20:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    18;                      !- Field 11
Schedule:Compact,
    htg_sp_l5,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    18,                      !- Field 4
    Until: 20:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    18;                      !- Field 11
Schedule:Compact,
    htg_sp_l6,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    18,                      !- Field 4
    Until: 20:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    18;                      !- Field 11
Schedule:Compact,
    htg_sp_l7,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    18,                      !- Field 4
    Until: 20:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    18;                      !- Field 11
Schedule:Compact,
    htg_sp_l8,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    18,                      !- Field 4
    Until: 20:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    18;                      !- Field 11
Schedule:Compact,
    htg_sp_l9,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    18,                      !- Field 4
    Until: 20:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    18;                      !- Field 11
Schedule:Compact,
    htg_sp_l10,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    18,                      !- Field 4
    Until: 20:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    18;                      !- Field 11
Schedule:Compact,
    clg_sp_l1,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    28,                      !- Field 4
    Until: 20:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    28,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    28;                      !- Field 11
Schedule:Compact,
    clg_sp_l2,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    28,                      !- Field 4
    Until: 20:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    28,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    28;                      !- Field 11
Schedule:Compact,
    clg_sp_l3,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    28,                      !- Field 4
    Until: 20:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    28,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    28;                      !- Field 11
Schedule:Compact,
    clg_sp_l4,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    28,                      !- Field 4
    Until: 20:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    28,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    28;                      !- Field 11
Schedule:Compact,
    clg_sp_l5,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    28,                      !- Field 4
    Until: 20:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    28,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    28;                      !- Field 11
Schedule:Compact,
    clg_sp_l6,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    28,                      !- Field 4
    Until: 20:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    28,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    28;                      !- Field 11
Schedule:Compact,
    clg_sp_l7,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    28,                      !- Field 4
    Until: 20:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    28,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    28;                      !- Field 11
Schedule:Compact,
    clg_sp_l8,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    28,                      !- Field 4
    Until: 20:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    28,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    28;                      !- Field 11
Schedule:Compact,
    clg_sp_l9,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    28,                      !- Field 4
    Until: 20:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    28,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    28;                      !- Field 11
Schedule:Compact,
    clg_sp_l10,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    28,                      !- Field 4
    Until: 20:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    28,                      !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    28;                      !- Field 11

Schedule:Compact,
    htg_sp_base,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    until: 2:00,             !- Field 3
    15.6,                    !- Field 4
    until: 17:00,            !- Field 5
    21.5985,                 !- Field 6
    Until: 24:00,            !- Field 7
    15.6,                    !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    15.6,                    !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    15.6,                    !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    15.6;                    !- Field 17

Schedule:Compact,
    clg_sp_base,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    until: 2:00,             !- Field 3
    29.4,                    !- Field 4
    until: 17:00,            !- Field 5
    23.2806,                 !- Field 6
    Until: 24:00,            !- Field 7
    29.4,                    !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    29.4,                    !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    29.4,                    !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

  Schedule:Compact,
    Heating Availability Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    Cooling SP Sch,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    until: 2:00,29.4,        !- Field 3
    until: 17:00,23.2806,    !- Field 5
    Until: 24:00,29.4,       !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,29.4,       !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,29.4,       !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

  Schedule:Compact,
    Cooling Availability Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! ***SWH SCHEDULES***

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.04,       !- Field 3
    Until: 03:00,0.05,       !- Field 5
    Until: 07:00,0.04,       !- Field 7
    Until: 08:00,0.15,       !- Field 9
    Until: 09:00,0.23,       !- Field 11
    Until: 10:00,0.32,       !- Field 13
    Until: 11:00,0.41,       !- Field 15
    Until: 12:00,0.57,       !- Field 17
    Until: 13:00,0.62,       !- Field 19
    Until: 14:00,0.61,       !- Field 21
    Until: 15:00,0.5,        !- Field 23
    Until: 16:00,0.45,       !- Field 25
    Until: 17:00,0.46,       !- Field 27
    Until: 18:00,0.47,       !- Field 29
    Until: 19:00,0.42,       !- Field 31
    Until: 20:00,0.34,       !- Field 33
    Until: 21:00,0.33,       !- Field 35
    Until: 22:00,0.23,       !- Field 37
    Until: 23:00,0.13,       !- Field 39
    Until: 24:00,0.08,       !- Field 41
    For: Saturday WinterDesignDay, !- Field 43
    Until: 01:00,0.11,       !- Field 44
    Until: 02:00,0.1,        !- Field 46
    Until: 03:00,0.08,       !- Field 48
    Until: 06:00,0.06,       !- Field 50
    Until: 07:00,0.07,       !- Field 52
    Until: 08:00,0.2,        !- Field 54
    Until: 09:00,0.24,       !- Field 56
    Until: 10:00,0.27,       !- Field 58
    Until: 11:00,0.42,       !- Field 60
    Until: 12:00,0.54,       !- Field 62
    Until: 13:00,0.59,       !- Field 64
    Until: 14:00,0.6,        !- Field 66
    Until: 15:00,0.49,       !- Field 68
    Until: 16:00,0.48,       !- Field 70
    Until: 17:00,0.47,       !- Field 72
    Until: 18:00,0.46,       !- Field 74
    Until: 19:00,0.44,       !- Field 76
    Until: 20:00,0.36,       !- Field 78
    Until: 21:00,0.29,       !- Field 80
    Until: 22:00,0.22,       !- Field 82
    Until: 23:00,0.16,       !- Field 84
    Until: 24:00,0.13,       !- Field 86
    For: Sunday Holidays AllOtherDays, !- Field 88
    Until: 03:00,0.07,       !- Field 89
    Until: 06:00,0.06,       !- Field 91
    Until: 07:00,0.07,       !- Field 93
    Until: 08:00,0.1,        !- Field 95
    Until: 09:00,0.12,       !- Field 97
    Until: 10:00,0.14,       !- Field 99
    Until: 11:00,0.29,       !- Field 101
    Until: 12:00,0.31,       !- Field 103
    Until: 14:00,0.36,       !- Field 105
    Until: 15:00,0.34,       !- Field 107
    Until: 16:00,0.35,       !- Field 109
    Until: 17:00,0.37,       !- Field 111
    Until: 18:00,0.34,       !- Field 113
    Until: 19:00,0.25,       !- Field 115
    Until: 20:00,0.27,       !- Field 117
    Until: 21:00,0.21,       !- Field 119
    Until: 22:00,0.16,       !- Field 121
    Until: 23:00,0.1,        !- Field 123
    Until: 24:00,0.06;       !- Field 125

  Schedule:Compact,
    Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,49.0;       !- Field 3

  Schedule:Compact,
    Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,49.0;       !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    WLP2_Avg_Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,.0303,      !- Field 3
    Until: 04:00,.0278,      !- Field 5
    Until: 05:00,.0289,      !- Field 7
    Until: 06:00,.0585,      !- Field 9
    Until: 07:00,.2584,      !- Field 11
    Until: 08:00,.6607,      !- Field 13
    Until: 09:00,.8758,      !- Field 15
    Until: 10:00,.9594,      !- Field 17
    Until: 11:00,.9901,      !- Field 19
    Until: 12:00,1,          !- Field 21
    Until: 13:00,.9924,      !- Field 23
    Until: 14:00,.9974,      !- Field 25
    Until: 15:00,.9996,      !- Field 27
    Until: 16:00,.954,       !- Field 29
    Until: 17:00,.7076,      !- Field 31
    Until: 18:00,.4657,      !- Field 33
    Until: 19:00,.3472,      !- Field 35
    Until: 20:00,.2493,      !- Field 37
    Until: 21:00,.2148,      !- Field 39
    Until: 22:00,.2017,      !- Field 41
    Until: 23:00,.1556,      !- Field 43
    Until: 24:00,.0759,      !- Field 45
    For: AllOtherDays,       !- Field 47
    Until: 07:00,.0342,      !- Field 48
    Until: 08:00,.0349,      !- Field 50
    Until: 09:00,.0443,      !- Field 52
    Until: 10:00,.049,       !- Field 54
    Until: 11:00,.0571,      !- Field 56
    Until: 12:00,.0575,      !- Field 58
    Until: 13:00,.0664,      !- Field 60
    Until: 14:00,.0756,      !- Field 62
    Until: 15:00,.0824,      !- Field 64
    Until: 16:00,.0806,      !- Field 66
    Until: 17:00,.0756,      !- Field 68
    Until: 18:00,.0526,      !- Field 70
    Until: 19:00,.0367,      !- Field 72
    Until: 20:00,.0341,      !- Field 74
    Until: 21:00,.0325,      !- Field 76
    Until: 22:00,.0285,      !- Field 78
    Until: 23:00,.0278,      !- Field 80
    Until: 24:00,.0208;      !- Field 82

  Schedule:Compact,
    WLP3_Avg_Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,.105,       !- Field 3
    Until: 07:00,.2793,      !- Field 5
    Until: 08:00,.6955,      !- Field 7
    Until: 09:00,.9053,      !- Field 9
    Until: 10:00,.9759,      !- Field 11
    Until: 11:00,.992,       !- Field 13
    Until: 12:00,.9972,      !- Field 15
    Until: 13:00,1,          !- Field 17
    Until: 14:00,.9974,      !- Field 19
    Until: 15:00,.9888,      !- Field 21
    Until: 16:00,.9586,      !- Field 23
    Until: 17:00,.7148,      !- Field 25
    Until: 18:00,.5562,      !- Field 27
    Until: 19:00,.3583,      !- Field 29
    Until: 20:00,.23,        !- Field 31
    Until: 21:00,.1853,      !- Field 33
    Until: 22:00,.1382,      !- Field 35
    Until: 23:00,.1209,      !- Field 37
    Until: 24:00,.107,       !- Field 39
    For: AllOtherDays,       !- Field 41
    Until: 24:00,.107;       !- Field 42

  Schedule:Compact,
    WLP4_Avg_Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,.0337,      !- Field 3
    Until: 05:00,.0346,      !- Field 5
    Until: 06:00,.0626,      !- Field 7
    Until: 07:00,.2517,      !- Field 9
    Until: 08:00,.5318,      !- Field 11
    Until: 09:00,.8275,      !- Field 13
    Until: 10:00,.9788,      !- Field 15
    Until: 11:00,1,          !- Field 17
    Until: 12:00,.9912,      !- Field 19
    Until: 13:00,.9941,      !- Field 21
    Until: 14:00,.9999,      !- Field 23
    Until: 15:00,.9656,      !- Field 25
    Until: 16:00,.8868,      !- Field 27
    Until: 17:00,.5305,      !- Field 29
    Until: 18:00,.1987,      !- Field 31
    Until: 19:00,.1564,      !- Field 33
    Until: 20:00,.162,       !- Field 35
    Until: 21:00,.1641,      !- Field 37
    Until: 22:00,.1653,      !- Field 39
    Until: 23:00,.1334,      !- Field 41
    Until: 24:00,.0638,      !- Field 43
    For: AllOtherDays,       !- Field 45
    Until: 24:00,.032;       !- Field 46

  Schedule:Compact,
    WLP5_Avg_Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,.229,       !- Field 3
    Until: 06:00,.236,       !- Field 5
    Until: 07:00,.3926,      !- Field 7
    Until: 08:00,.6719,      !- Field 9
    Until: 09:00,.8741,      !- Field 11
    Until: 10:00,.9738,      !- Field 13
    Until: 11:00,1,          !- Field 15
    Until: 12:00,.9978,      !- Field 17
    Until: 13:00,.9857,      !- Field 19
    Until: 14:00,.9838,      !- Field 21
    Until: 15:00,.9657,      !- Field 23
    Until: 16:00,.8986,      !- Field 25
    Until: 17:00,.6836,      !- Field 27
    Until: 18:00,.453,       !- Field 29
    Until: 19:00,.304,       !- Field 31
    Until: 20:00,.2589,      !- Field 33
    Until: 21:00,.2473,      !- Field 35
    Until: 22:00,.2661,      !- Field 37
    Until: 23:00,.2607,      !- Field 39
    Until: 24:00,.2333,      !- Field 41
    For: AllOtherDays,       !- Field 43
    Until: 24:00,.23;        !- Field 44

  Schedule:Compact,
    WLP6_Avg_Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDays, !- Field 2
    Until: 05:00,.039,       !- Field 3
    Until: 06:00,.087,       !- Field 5
    Until: 07:00,.1709,      !- Field 7
    Until: 08:00,.3629,      !- Field 9
    Until: 09:00,.7585,      !- Field 11
    Until: 10:00,.9351,      !- Field 13
    Until: 11:00,.983,       !- Field 15
    Until: 12:00,1,          !- Field 17
    Until: 13:00,.9976,      !- Field 19
    Until: 14:00,.9932,      !- Field 21
    Until: 15:00,.9545,      !- Field 23
    Until: 16:00,.8923,      !- Field 25
    Until: 17:00,.547,       !- Field 27
    Until: 18:00,.3202,      !- Field 29
    Until: 19:00,.2337,      !- Field 31
    Until: 20:00,.1608,      !- Field 33
    Until: 21:00,.1407,      !- Field 35
    Until: 22:00,.1508,      !- Field 37
    Until: 23:00,.1662,      !- Field 39
    Until: 24:00,.0822,      !- Field 41
    For: AllOtherDays,       !- Field 43
    Until: 7:00,.0336,       !- Field 44
    Until: 9:00,.045,        !- Field 46
    Until: 10:00,.0561,      !- Field 48
    Until: 11:00,.0586,      !- Field 50
    Until: 12:00,.0594,      !- Field 52
    Until: 13:00,.0555,      !- Field 54
    Until: 14:00,.0479,      !- Field 56
    Until: 15:00,.0406,      !- Field 58
    Until: 16:00,.0394,      !- Field 60
    Until: 24:00,.036;       !- Field 62

  Schedule:Compact,
    WLP7_Avg_Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,.14,        !- Field 3
    Until: 06:00,.1843,      !- Field 5
    Until: 07:00,.3183,      !- Field 7
    Until: 08:00,.5854,      !- Field 9
    Until: 09:00,.8362,      !- Field 11
    Until: 10:00,.9774,      !- Field 13
    Until: 11:00,1,          !- Field 15
    Until: 12:00,.988,       !- Field 17
    Until: 13:00,.9587,      !- Field 19
    Until: 14:00,.9601,      !- Field 21
    Until: 15:00,.9423,      !- Field 23
    Until: 16:00,.885,       !- Field 25
    Until: 17:00,.7267,      !- Field 27
    Until: 18:00,.5205,      !- Field 29
    Until: 19:00,.3777,      !- Field 31
    Until: 20:00,.2136,      !- Field 33
    Until: 21:00,.1667,      !- Field 35
    Until: 22:00,.1664,      !- Field 37
    Until: 23:00,.149,       !- Field 39
    Until: 24:00,.1376,      !- Field 41
    For: AllOtherDays,       !- Field 43
    Until: 05:00,.139,       !- Field 44
    Until: 06:00,.143,       !- Field 46
    Until: 07:00,.151,       !- Field 48
    Until: 08:00,.181,       !- Field 50
    Until: 09:00,.213,       !- Field 52
    Until: 10:00,.23,        !- Field 54
    Until: 11:00,.24,        !- Field 56
    Until: 12:00,.237,       !- Field 58
    Until: 13:00,.22,        !- Field 60
    Until: 14:00,.1871,      !- Field 62
    Until: 15:00,.174,       !- Field 64
    Until: 17:00,.155,       !- Field 66
    Until: 24:00,.145;       !- Field 68

  Schedule:Compact,
    WLP8_Avg_Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,.4,         !- Field 3
    Until: 06:00,.4336,      !- Field 5
    Until: 07:00,.5082,      !- Field 7
    Until: 08:00,.6116,      !- Field 9
    Until: 09:00,.7483,      !- Field 11
    Until: 10:00,.8941,      !- Field 13
    Until: 11:00,.958,       !- Field 15
    Until: 12:00,.9847,      !- Field 17
    Until: 13:00,.999,       !- Field 19
    Until: 14:00,.998,       !- Field 21
    Until: 15:00,1,          !- Field 23
    Until: 16:00,.9785,      !- Field 25
    Until: 17:00,.921,       !- Field 27
    Until: 18:00,.8099,      !- Field 29
    Until: 19:00,.7445,      !- Field 31
    Until: 20:00,.6524,      !- Field 33
    Until: 21:00,.544,       !- Field 35
    Until: 22:00,.4754,      !- Field 37
    Until: 23:00,.4407,      !- Field 39
    Until: 24:00,.4178,      !- Field 41
    For: AllOtherDays,       !- Field 43
    Until: 24:00,.43;        !- Field 44

  Schedule:Compact,
    WLP9_Avg_Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,.061,       !- Field 3
    Until: 06:00,.1628,      !- Field 5
    Until: 07:00,.2833,      !- Field 7
    Until: 08:00,.3989,      !- Field 9
    Until: 09:00,.6152,      !- Field 11
    Until: 10:00,.8293,      !- Field 13
    Until: 11:00,.9203,      !- Field 15
    Until: 12:00,.9642,      !- Field 17
    Until: 13:00,.9933,      !- Field 19
    Until: 14:00,1,          !- Field 21
    Until: 15:00,.9868,      !- Field 23
    Until: 16:00,.959,       !- Field 25
    Until: 17:00,.8573,      !- Field 27
    Until: 18:00,.6862,      !- Field 29
    Until: 19:00,.5638,      !- Field 31
    Until: 20:00,.503,       !- Field 33
    Until: 21:00,.4475,      !- Field 35
    Until: 22:00,.3417,      !- Field 37
    Until: 23:00,.313,       !- Field 39
    Until: 24:00,.1441,      !- Field 41
    For: AllOtherDays,       !- Field 43
    Until: 07:00,.069,       !- Field 44
    Until: 08:00,.1856,      !- Field 46
    Until: 09:00,.2102,      !- Field 48
    Until: 11:00,.2262,      !- Field 50
    Until: 12:00,.2043,      !- Field 52
    Until: 13:00,.1545,      !- Field 54
    Until: 14:00,.1409,      !- Field 56
    Until: 15:00,.1274,      !- Field 58
    Until: 16:00,.1226,      !- Field 60
    Until: 17:00,.1161,      !- Field 62
    Until: 18:00,.1099,      !- Field 64
    Until: 24:00,.102;       !- Field 66

  Schedule:Compact,
    WLP10_Avg_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,.031,       !- Field 3
    Until: 06:00,.1018,      !- Field 5
    Until: 07:00,.1864,      !- Field 7
    Until: 08:00,.2257,      !- Field 9
    Until: 09:00,.7108,      !- Field 11
    Until: 10:00,.9155,      !- Field 13
    Until: 11:00,.9637,      !- Field 15
    Until: 12:00,.9759,      !- Field 17
    Until: 13:00,.9847,      !- Field 19
    Until: 14:00,.9884,      !- Field 21
    Until: 15:00,1,          !- Field 23
    Until: 16:00,.9901,      !- Field 25
    Until: 17:00,.9796,      !- Field 27
    Until: 18:00,.8823,      !- Field 29
    Until: 19:00,.5714,      !- Field 31
    Until: 20:00,.2978,      !- Field 33
    Until: 21:00,.2718,      !- Field 35
    Until: 22:00,.2544,      !- Field 37
    Until: 23:00,.2,         !- Field 39
    Until: 24:00,.0977,      !- Field 41
    For: AllOtherDays,       !- Field 43
    Until: 10:00,.025,       !- Field 44
    Until: 12:00,.03,        !- Field 46
    Until: 13:00,.0386,      !- Field 48
    Until: 14:00,.036,       !- Field 50
    Until: 15:00,.0376,      !- Field 52
    Until: 16:00,.0293,      !- Field 54
    Until: 24:00,.028;       !- Field 56

  Schedule:Compact,
    WLP1_Avg_Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,.0034,      !- Field 3
    Until: 06:00,.089,       !- Field 5
    Until: 07:00,.5059,      !- Field 7
    Until: 08:00,.6535,      !- Field 9
    Until: 09:00,.8253,      !- Field 11
    Until: 10:00,.9698,      !- Field 13
    Until: 11:00,.9947,      !- Field 15
    Until: 12:00,.9885,      !- Field 17
    Until: 13:00,.9881,      !- Field 19
    Until: 14:00,.9909,      !- Field 21
    Until: 15:00,.9919,      !- Field 23
    Until: 16:00,1,          !- Field 25
    Until: 17:00,.9622,      !- Field 27
    Until: 18:00,.8837,      !- Field 29
    Until: 19:00,.8499,      !- Field 31
    Until: 20:00,.8327,      !- Field 33
    Until: 21:00,.687,       !- Field 35
    Until: 22:00,.5572,      !- Field 37
    Until: 23:00,.3024,      !- Field 39
    Until: 24:00,.0775,      !- Field 41
    For: AllOtherDays,       !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 06:00,.0157,      !- Field 46
    Until: 07:00,.2101,      !- Field 48
    Until: 08:00,.3115,      !- Field 50
    Until: 09:00,.3222,      !- Field 52
    Until: 13:00,.322,       !- Field 54
    Until: 14:00,.3095,      !- Field 56
    Until: 15:00,.1635,      !- Field 58
    Until: 16:00,.0323,      !- Field 60
    Until: 17:00,.0075,      !- Field 62
    Until: 18:00,.0026,      !- Field 64
    Until: 24:00,0;          !- Field 66

Schedule:Compact,
    allchillers_op_sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                     !- Field 4
Schedule:Compact,
    1smallchiller_op_sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4
Schedule:Compact,
    1bigchiller_op_sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4
Schedule:Compact,
    1small1bigchillers_op_sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4
Schedule:Compact,
    2bigchillers_op_sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

 

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

 

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

 

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

 

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========



!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

  
!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

 

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

 

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========



!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========



!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========



!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

 

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========



!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

 
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

 

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========



!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========



  Branch,
    CoolingDemandInlet,      !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DemandSideInletPipe,     !- Component 1 Name
    DemandSideInletPipe_InletNode,  !- Component 1 Inlet Node Name
    DemandSideInletPipe_OutletNode;  !- Component 1 Outlet Node Name

 
  Branch,
    CoolingDemandOutlet,     !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DemandSideOutletPipe,    !- Component 1 Name
    DemandSideOutletPipe_InletNode,  !- Component 1 Inlet Node Name
    DemandSideOutletPipe_OutletNode;  !- Component 1 Outlet Node Name

  Branch,
    PlantSupplySideInletBranch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    PlantSupplySideInletPipe,!- Component 1 Name
    PlantSupplySideInletPipe_InletNode,  !- Component 1 Inlet Node Name
    PlantSupplySideInletPipe_OutletNode;  !- Component 1 Outlet Node Name

  Branch,
    Chiller1_Branch,         !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller1,                !- Component 1 Name
    Chiller1_ChilledWaterInletNode,  !- Component 1 Inlet Node Name
    Chiller1_ChilledWaterOutletNode;  !- Component 1 Outlet Node Name

  Branch,
    Chiller2_Branch,         !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller2,                !- Component 1 Name
    Chiller2_ChilledWaterInletNode,  !- Component 1 Inlet Node Name
    Chiller2_ChilledWaterOutletNode;  !- Component 1 Outlet Node Name

  Branch,
    Chiller3_Branch,         !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller3,                !- Component 1 Name
    Chiller3_ChilledWaterInletNode,  !- Component 1 Inlet Node Name
    Chiller3_ChilledWaterOutletNode;  !- Component 1 Outlet Node Name

 ! Branch,
!    Chiller4_Branch,         !- Name
!    ,                        !- Pressure Drop Curve Name
!    Chiller:Electric:EIR,    !- Component 1 Object Type
!    Chiller4,                !- Component 1 Name
!    Chiller4_ChilledWaterInletNode,  !- Component 1 Inlet Node Name
!    Chiller4_ChilledWaterOutletNode;  !- Component 1 Outlet Node Name

  Branch,
    PlantSupplySideBypassBranch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    PlantSupplySideBypassPipe,  !- Component 1 Name
    PlantSupplySideBypassPipe_InletNode,  !- Component 1 Inlet Node Name
    PlantSupplySideBypassPipe_OutletNode;  !- Component 1 Outlet Node Name

  Branch,
    ChilledWaterPumpBranch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,  !- Component 1 Object Type
    ChilledWater_CircPump,   !- Component 1 Name
    ChilledWater_PumpInletNode,  !- Component 1 Inlet Node Name
    ChilledWater_PumpOutletNode;  !- Component 1 Outlet Node Name

  Branch,
    CondenserSupplyInletBranch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CondenserSupplySideInletPipe,  !- Component 1 Name
    CondenserSupplySideInletPipe_InletNode,  !- Component 1 Inlet Node Name
    CondenserSupplySideInletPipe_OutletNode;  !- Component 1 Outlet Node Name

  Branch,
    CoolingTower1Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    CoolingTower1,           !- Component 1 Name
    CoolingTower1_InletNode, !- Component 1 Inlet Node Name
    CoolingTower1_OutletNode;!- Component 1 Outlet Node Name

!  Branch,
!    CoolingTower2Branch,     !- Name
!    ,                        !- Pressure Drop Curve Name
!    CoolingTower:SingleSpeed,!- Component 1 Object Type
!    CoolingTower2,           !- Component 1 Name
!    CoolingTower2_InletNode, !- Component 1 Inlet Node Name
!    CoolingTower2_OutletNode;!- Component 1 Outlet Node Name

  Branch,
    CondenserSupplyBypassBranch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CondenserSupplySideBypassPipe,  !- Component 1 Name
    CondenserSupplySideBypassPipe_InletNode,  !- Component 1 Inlet Node Name
    CondenserSupplySideBypassPipe_OutletNode;  !- Component 1 Outlet Node Name

  Branch,
    CondenserWaterPumpBranch,!- Name
    ,                        !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,  !- Component 1 Object Type
    Condenser_CircPump,      !- Component 1 Name
    CondenserWater_PumpInletNode,  !- Component 1 Inlet Node Name
    CondenserWater_PumpOutletNode;  !- Component 1 Outlet Node Name

  Branch,
    CondenserDemandInletBranch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CondenserDemandSideInletPipe,  !- Component 1 Name
    CondenserDemandSideInletPipe_InletNode,  !- Component 1 Inlet Node Name
    CondenserDemandSideInletPipe_OutletNode;  !- Component 1 Outlet Node Name

  Branch,
    Chiller1_CondenserBranch,!- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller1,                !- Component 1 Name
    Chiller1_CondenserSideInletNode,  !- Component 1 Inlet Node Name
    Chiller1_CondenserSideOutletNode;  !- Component 1 Outlet Node Name

  Branch,
    Chiller2_CondenserBranch,!- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller2,                !- Component 1 Name
    Chiller2_CondenserSideInletNode,  !- Component 1 Inlet Node Name
    Chiller2_CondenserSideOutletNode;  !- Component 1 Outlet Node Name

  Branch,
    Chiller3_CondenserBranch,!- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller3,                !- Component 1 Name
    Chiller3_CondenserSideInletNode,  !- Component 1 Inlet Node Name
    Chiller3_CondenserSideOutletNode;  !- Component 1 Outlet Node Name

 ! Branch,
!    Chiller4_CondenserBranch,!- Name
!    ,                        !- Pressure Drop Curve Name
!    Chiller:Electric:EIR,    !- Component 1 Object Type
!    Chiller4,                !- Component 1 Name
!    Chiller4_CondenserSideInletNode,  !- Component 1 Inlet Node Name
!    Chiller4_CondenserSideOutletNode;  !- Component 1 Outlet Node Name

  Branch,
    CondenserDemandBypassBranch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CondenserDemandBypassPipe,  !- Component 1 Name
    CondenserDemandSideBypassPipe_InletNode,  !- Component 1 Inlet Node Name
    CondenserDemandSideBypassPipe_OutletNode;  !- Component 1 Outlet Node Name

  Branch,
    CondenserDemandOutletBranch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CondenserDemandSideOutletPipe,  !- Component 1 Name
    CondenserDemandSideOutletPipe_InletNode,  !- Component 1 Inlet Node Name
    CondenserDemandSideOutletPipe_OutletNode;  !- Component 1 Outlet Node Name

Branch,
    Cooling_load_profile_branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    LoadProfile:Plant,       !- Component 1 Object Type
    Cooling_load_profile,          !- Component 1 Name
    CoolingLoadProfile_InletNode,  !- Component 1 Inlet Node Name
    CoolingLoadProfile_OutletNode;            

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
  BranchList,
    CoolingSupplySideBranches,  !- Name
    PlantSupplySideInletBranch,  !- Branch 1 Name
    Chiller1_Branch,         !- Branch 2 Name
    Chiller2_Branch,         !- Branch 3 Name
    Chiller3_Branch,         !- Branch 2 Name
    !Chiller4_Branch,         !- Branch 3 Name
    PlantSupplySideBypassBranch,  !- Branch 4 Name
    ChilledWaterPumpBranch;  !- Branch 5 Name

  BranchList,
    CoolingDemandSideBranches,  !- Name
    CoolingDemandInlet,      !- Branch 1 Name
    Cooling_load_profile_branch,
    CoolingDemandOutlet;     !- Branch 5 Name

  BranchList,
    CondenserSupplySideBranches,  !- Name
    CondenserSupplyInletBranch,  !- Branch 1 Name
    CoolingTower1Branch,     !- Branch 2 Name
    !CoolingTower2Branch,     !- Branch 3 Name
    CondenserSupplyBypassBranch,  !- Branch 4 Name
    CondenserWaterPumpBranch;!- Branch 5 Name

  BranchList,
    CondenserDemandSideBranches,  !- Name
    CondenserDemandInletBranch,  !- Branch 1 Name
    Chiller1_CondenserBranch,!- Branch 2 Name
    Chiller2_CondenserBranch,!- Branch 3 Name
    Chiller3_CondenserBranch,!- Branch 2 Name
    !Chiller4_CondenserBranch,!- Branch 3 Name
    CondenserDemandBypassBranch,  !- Branch 4 Name
    CondenserDemandOutletBranch;  !- Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    ChilledWater_SupplySideSplitter,  !- Name
    PlantSupplySideInletBranch,  !- Inlet Branch Name
    Chiller1_Branch,         !- Outlet Branch 1 Name
    Chiller2_Branch,         !- Outlet Branch 2 Name
    Chiller3_Branch,         !- Outlet Branch 1 Name
    !Chiller4_Branch,         !- Outlet Branch 2 Name
    PlantSupplySideBypassBranch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    ChilledWater_DemandSideSplitter,  !- Name
    CoolingDemandInlet,      !- Inlet Branch Name
    Cooling_load_profile_branch;
    !AHU1_CoolingCoilBranch,  !- Outlet Branch 1 Name
    !AHU2_CoolingCoilBranch,  !- Outlet Branch 2 Name
    !DemandSideBypassBranch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    CondenserSupplySplitter, !- Name
    CondenserSupplyInletBranch,  !- Inlet Branch Name
    CoolingTower1Branch,     !- Outlet Branch 1 Name
    !CoolingTower2Branch,     !- Outlet Branch 2 Name
    CondenserSupplyBypassBranch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    CondenserDemandSplitter, !- Name
    CondenserDemandInletBranch,  !- Inlet Branch Name
    Chiller1_CondenserBranch,!- Outlet Branch 1 Name
    Chiller2_CondenserBranch,!- Outlet Branch 2 Name
    Chiller3_CondenserBranch,!- Outlet Branch 1 Name
    !Chiller4_CondenserBranch,!- Outlet Branch 2 Name
    CondenserDemandBypassBranch;  !- Outlet Branch 3 Name



!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    ChilledWater_SupplySideMixer,  !- Name
    ChilledWaterPumpBranch,  !- Outlet Branch Name
    Chiller1_Branch,         !- Inlet Branch 1 Name
    Chiller2_Branch,         !- Inlet Branch 2 Name
    Chiller3_Branch,         !- Inlet Branch 1 Name
    !Chiller4_Branch,         !- Inlet Branch 2 Name
    PlantSupplySideBypassBranch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    ChilledWater_DemandSideMixer,  !- Name
    CoolingDemandOutlet,     !- Outlet Branch Name
    Cooling_load_profile_branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    CondenserSupplyMixer,    !- Name
    CondenserWaterPumpBranch,!- Outlet Branch Name
    CoolingTower1Branch,     !- Inlet Branch 1 Name
    !CoolingTower2Branch,     !- Inlet Branch 2 Name
    CondenserSupplyBypassBranch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    CondenserDemandMixer,    !- Name
    CondenserDemandOutletBranch,  !- Outlet Branch Name
    Chiller1_CondenserBranch,!- Inlet Branch 1 Name
    Chiller2_CondenserBranch,!- Inlet Branch 2 Name
    Chiller3_CondenserBranch,!- Inlet Branch 1 Name
    !Chiller4_CondenserBranch,!- Inlet Branch 2 Name
    CondenserDemandBypassBranch;  !- Inlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========


  ConnectorList,
    CoolingSupplySideConnectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    ChilledWater_SupplySideSplitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    ChilledWater_SupplySideMixer;  !- Connector 2 Name

  ConnectorList,
    CoolingDemandSideConnectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    ChilledWater_DemandSideSplitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    ChilledWater_DemandSideMixer;  !- Connector 2 Name

  ConnectorList,
    CondenserSupplySideConnectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CondenserSupplySplitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CondenserSupplyMixer;    !- Connector 2 Name

  ConnectorList,
    CondenserDemandSideConnectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CondenserDemandSplitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CondenserDemandMixer;    !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

 

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    DemandSideInletPipe,     !- Name
    DemandSideInletPipe_InletNode,  !- Inlet Node Name
    DemandSideInletPipe_OutletNode;  !- Outlet Node Name

  Pipe:Adiabatic,
    DemandSideOutletPipe,    !- Name
    DemandSideOutletPipe_InletNode,  !- Inlet Node Name
    DemandSideOutletPipe_OutletNode;  !- Outlet Node Name


  Pipe:Adiabatic,
    PlantSupplySideInletPipe,!- Name
    PlantSupplySideInletPipe_InletNode,  !- Inlet Node Name
    PlantSupplySideInletPipe_OutletNode;  !- Outlet Node Name

  Pipe:Adiabatic,
    PlantSupplySideBypassPipe,  !- Name
    PlantSupplySideBypassPipe_InletNode,  !- Inlet Node Name
    PlantSupplySideBypassPipe_OutletNode;  !- Outlet Node Name

  Pipe:Adiabatic,
    CondenserSupplySideInletPipe,  !- Name
    CondenserSupplySideInletPipe_InletNode,  !- Inlet Node Name
    CondenserSupplySideInletPipe_OutletNode;  !- Outlet Node Name

  Pipe:Adiabatic,
    CondenserSupplySideBypassPipe,  !- Name
    CondenserSupplySideBypassPipe_InletNode,  !- Inlet Node Name
    CondenserSupplySideBypassPipe_OutletNode;  !- Outlet Node Name

  Pipe:Adiabatic,
    CondenserDemandSideInletPipe,  !- Name
    CondenserDemandSideInletPipe_InletNode,  !- Inlet Node Name
    CondenserDemandSideInletPipe_OutletNode;  !- Outlet Node Name

  Pipe:Adiabatic,
    CondenserDemandBypassPipe,  !- Name
    CondenserDemandSideBypassPipe_InletNode,  !- Inlet Node Name
    CondenserDemandSideBypassPipe_OutletNode;  !- Outlet Node Name

  Pipe:Adiabatic,
    CondenserDemandSideOutletPipe,  !- Name
    CondenserDemandSideOutletPipe_InletNode,  !- Inlet Node Name
    CondenserDemandSideOutletPipe_OutletNode;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: DUCT ===========


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

!-   ===========  ALL OBJECTS IN CLASS: LOADPROFILE:PLANT ===========

LoadProfile:Plant,
    Cooling_load_profile,          !- Name
    CoolingLoadProfile_InletNode,  !- Inlet Node Name
    CoolingLoadProfile_OutletNode,  !- Outlet Node Name
    Cooling_load_sch,                !- Load Schedule Name
    0.150626,               !- Peak Flow Rate {m3/s}
    Cooling_water_flow_frac_sch;         !- Flow Rate Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========
!Schedule:Compact,
!    Cooling_load_sch,!- Name
!    Thermal_load,             !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,-1000000;    !- Field 3!

!Schedule:Compact,
!    Cooling_water_flow_frac_sch,!- Name
!    Fraction,             !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,1.0;    !- Field 3

Schedule:File,
    Cooling_load_sch,                !- Name
    Thermal_load,             !- Schedule Type Limits Name
    C:\Users\Zhiangz\Dropbox\phd_bpd\drl_sim_exp\1mp_models\schedules\cooling_load\2.1mp.cws.beijing.data.10m.csv,  !- File Name
    2,                       !- Column Number
    4,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                      !- Interpolate to Timestep!
    10;                      !- Minutes per item

Schedule:File,
    Cooling_water_flow_frac_sch,                !- Name
    Fraction,             !- Schedule Type Limits Name
    C:\Users\Zhiangz\Dropbox\phd_bpd\drl_sim_exp\1mp_models\schedules\cooling_load\2.1mp.cws.beijing.data.10m.csv,  !- File Name
    4,                       !- Column Number
    4,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes,                      !- Interpolate to Timestep!
    10;                      !- Minutes per item
! 
!-   ===========  ALL OBJECTS IN CLASS: HEADEREDPUMPS:VARIABLESPEED ===========
!HeaderedPumps:ConstantSpeed,
!  ChilledWater_CircPump,           !- Name
!  ChilledWater_PumpInletNode,                   !- Inlet Node Name
!  ChilledWater_PumpOutletNode,                   !- Outlet Node Name
!  0.0299,                               !- Total Design Flow Rate
!  1,                                      !- Number of Pumps in Bank
!  SEQUENTIAL,                             !- Flow Sequencing Control Scheme
!  195951.2499,                                 !- Design Pump Head
!  7540.1281,                               !- Design Power Consumption
!  1,                                    !- Motor Efficiency
!  ,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
!  Continuous,                           !- Pump Control Type
!  On;                  !- Pump Flow Rate Schedule Name
  HeaderedPumps:VariableSpeed,
    ChilledWater_CircPump,   !- Name
    ChilledWater_PumpInletNode,  !- Inlet Node Name
    ChilledWater_PumpOutletNode,  !- Outlet Node Name
    0.150626,                  !- Total Design Flow Rate {m3/s}
    2,                       !- Number of Pumps in Bank
    Sequential,              !- Flow Sequencing Control Scheme
    195951.2499,             !- Design Pump Head {Pa}
    37840.12,               !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1.722,                   !- Coefficient 2 of the Part Load Performance Curve
    -3.593,                  !- Coefficient 3 of the Part Load Performance Curve
    2.863,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate Fraction
    Continuous;              !- Pump Control Type

  HeaderedPumps:VariableSpeed,
    Condenser_CircPump,      !- Name
    CondenserWater_PumpInletNode,  !- Inlet Node Name
    CondenserWater_PumpOutletNode,  !- Outlet Node Name
    0.127190,                  !- Total Design Flow Rate {m3/s}
    2,                       !- Number of Pumps in Bank
    Sequential,              !- Flow Sequencing Control Scheme
    232926.7925,             !- Design Pump Head {Pa}
    37982.00,              !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    2.707,                   !- Coefficient 2 of the Part Load Performance Curve
    -6.10747,                !- Coefficient 3 of the Part Load Performance Curve
    4.729,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate Fraction
    Continuous;              !- Pump Control Type
!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

 


!-   ===========  ALL OBJECTS IN CLASS: Chiller:Electric:EIR ===========
! Design sizing total: 1722129.74 W

! ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1080 kW (307 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes

  !Chiller:Electric:EIR,
!    Chiller1,  !- Name
!    1079600,                 !- Reference Capacity {W}
!    7.39,                    !- Reference COP {W/W}
!    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
!    28.18,                   !- Reference Leaving Condenser Water Temperature {C}
!    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
!    0.06416,                 !- Reference Condenser Water Flow Rate {m3/s}
!    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
!    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
!    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
!    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
!    0.20,                    !- Minimum Part Load Ratio
!    1.04,                    !- Maximum Part Load Ratio
!    1.0,                     !- Optimum Part Load Ratio
!    0.20,                    !- Minimum Unloading Ratio
!    Chiller1_ChilledWaterInletNode,  !- Chilled Water Inlet Node Name
!    Chiller1_ChilledWaterOutletNode,  !- Chilled Water Outlet Node Name
!    Chiller1_CondenserSideInletNode,  !- Condenser Inlet Node Name
!    Chiller1_CondenserSideOutletNode,  !- Condenser Outlet Node Name
!    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
!    0.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
!    ConstantFlow,            !- Chiller Flow Mode
!    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}!
!  Chiller:Electric:EIR,
!    Chiller2,  !- Name
!    1079600,                 !- Reference Capacity {W}
!    7.39,                    !- Reference COP {W/W}
!    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
!    28.18,                   !- Reference Leaving Condenser Water Temperature {C}
!    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
!    0.06416,                 !- Reference Condenser Water Flow Rate {m3/s}
!    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
!    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
!    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
!    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
!    0.20,                    !- Minimum Part Load Ratio
!    1.04,                    !- Maximum Part Load Ratio
!    1.0,                     !- Optimum Part Load Ratio
!    0.20,                    !- Minimum Unloading Ratio
!    Chiller2_ChilledWaterInletNode,  !- Chilled Water Inlet Node Name
!    Chiller2_ChilledWaterOutletNode,  !- Chilled Water Outlet Node Name
!    Chiller2_CondenserSideInletNode,  !- Condenser Inlet Node Name
!    Chiller2_CondenserSideOutletNode,  !- Condenser Outlet Node Name
!    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
!    0.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
!    ConstantFlow,            !- Chiller Flow Mode
!    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

! ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve
! Manufacturer = Trane, Model Line = RTHB
! Reference Capacity = 542 kW (154 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Slide Valve
!

  !Chiller:Electric:EIR,
!    Chiller3,  !- Name
!    541500,                  !- Reference Capacity {W}
!    5.26,                    !- Reference COP {W/W}
!    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
!    30.89,                   !- Reference Leaving Condenser Water Temperature {C}
!    0.01363,                 !- Reference Chilled Water Flow Rate {m3/s}
!    0.01577,                 !- Reference Condenser Water Flow Rate {m3/s}
!    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
!    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
!    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
!    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
!    0.30,                    !- Minimum Part Load Ratio
!    1.01,                    !- Maximum Part Load Ratio
!    1.0,                     !- Optimum Part Load Ratio
!    0.30,                    !- Minimum Unloading Ratio
!    Chiller3_ChilledWaterInletNode,  !- Chilled Water Inlet Node Name
!    Chiller3_ChilledWaterOutletNode,  !- Chilled Water Outlet Node Name
!    Chiller3_CondenserSideInletNode,  !- Condenser Inlet Node Name
!    Chiller3_CondenserSideOutletNode,  !- Condenser Outlet Node Name
!    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
!    0.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
!    ConstantFlow,            !- Chiller Flow Mode
!    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

! ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1294 kW (368 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:EIR,
    Chiller1,  !- Name
    1294100,                 !- Reference Capacity {W}
    7.61,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chiller1_ChilledWaterInletNode,  !- Chilled Water Inlet Node Name
    Chiller1_ChilledWaterOutletNode,  !- Chilled Water Outlet Node Name
    Chiller1_CondenserSideInletNode,  !- Condenser Inlet Node Name
    Chiller1_CondenserSideOutletNode,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    -2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}!
  Chiller:Electric:EIR,
    Chiller2,  !- Name
    1294100,                 !- Reference Capacity {W}
    7.61,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chiller2_ChilledWaterInletNode,  !- Chilled Water Inlet Node Name
    Chiller2_ChilledWaterOutletNode,  !- Chilled Water Outlet Node Name
    Chiller2_CondenserSideInletNode,  !- Condenser Inlet Node Name
    Chiller2_CondenserSideOutletNode,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    -2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

! ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 686 kW (195 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!

  Chiller:Electric:EIR,
    Chiller3,  !- Name
    685700,                  !- Reference Capacity {W}
    5.91,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    23.74,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.0571,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.03255,                 !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chiller3_ChilledWaterInletNode,  !- Chilled Water Inlet Node Name
    Chiller3_ChilledWaterOutletNode,  !- Chilled Water Outlet Node Name
    Chiller3_CondenserSideInletNode,  !- Condenser Inlet Node Name
    Chiller3_CondenserSideOutletNode,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    -2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

  !Chiller:Electric:EIR,
!    Chiller4,  !- Name
!    autosize,!471200,                  !- Reference Capacity {W}
!    5.89,                    !- Reference COP {W/W}
!    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
!    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
!    autosize,!0.01035,                 !- Reference Chilled Water Flow Rate {m3/s}
!    autosize,!0.01924,                 !- Reference Condenser Fluid Flow Rate {m3/s}
!    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
!    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
!    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
!    0.10,                    !- Minimum Part Load Ratio
!    1.15,                    !- Maximum Part Load Ratio
!    1.0,                     !- Optimum Part Load Ratio
!    0.10,                    !- Minimum Unloading Ratio
!    Chiller4_ChilledWaterInletNode,  !- Chilled Water Inlet Node Name
!    Chiller4_ChilledWaterOutletNode,  !- Chilled Water Outlet Node Name
!    Chiller4_CondenserSideInletNode,  !- Condenser Inlet Node Name
!    Chiller4_CondenserSideOutletNode,  !- Condenser Outlet Node Name
!    WaterCooled,             !- Condenser Type
!    ,                        !- Condenser Fan Power Ratio {W/W}
!    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
!    -2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
!    ConstantFlow,            !- Chiller Flow Mode
!    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:SINGLESPEED ===========

CoolingTower:SingleSpeed,
    CoolingTower1,           !- Name
    CoolingTower1_InletNode, !- Water Inlet Node Name
    CoolingTower1_OutletNode,!- Water Outlet Node Name
    0.127190,             !- Design Water Flow Rate {m3/s}
    88.13,                !- Design Air Flow Rate {m3/s}
    33362.67,             !- Design Fan Power {W} Autosizing: 15672.77
    311900.89,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,					     !- Design Inlet Air Dry-Bulb Temperature
    ,                        !- Design Inlet Air Wet-Bulb Temperature
    ,                        !- Design Approach Temperature
    ,                        !- Design Range Temperature
    ,                        !- Basin Heater Capacity {W/K}
    2.364901295,             !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.110735311,             !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    3.466177274,             !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.276300623,             !- Cell Minimum  Water Flow Rate Fraction
    2.956281685,
    1.0;             !- Sizing Factor;

!CoolingTower:SingleSpeed,
!    CoolingTower2,           !- Name
!    CoolingTower2_InletNode, !- Water Inlet Node Name
!    CoolingTower2_OutletNode,!- Water Outlet Node Name
!    0.033518195,             !- Design Water Flow Rate {m3/s}
!    autosize,                !- Design Air Flow Rate {m3/s}
!    13184.99936,             !- Design Fan Power {W}
!    autosize,                !- Design U-Factor Times Area Value {W/K}
!    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
!    ,
!    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
!    ,
!    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
!    ,
!    ,                        !- Nominal Capacity {W}
!    ,                        !- Free Convection Capacity {W}
!    ,                        !- Free Convection Nominal Capacity Sizing Factor
!    ,					     !- Design Inlet Air Dry-Bulb Temperature
!    ,                        !- Design Inlet Air Wet-Bulb Temperature
!    ,                        !- Design Approach Temperature
!    ,                        !- Design Range Temperature
!    ,                        !- Basin Heater Capacity {W/K}
!    2.184598866,             !- Basin Heater Setpoint Temperature {C}
!    ,                        !- Basin Heater Operating Schedule Name
!    ,                        !- Evaporation Loss Mode
!    0.2,                     !- Evaporation Loss Factor {percent/K}
!    0.11948058,              !- Drift Loss Percent {percent}
!    ,                        !- Blowdown Calculation Mode
!    4.235057832,             !- Blowdown Concentration Ratio
!    ,                        !- Blowdown Makeup Water Usage Schedule Name
!    ,                        !- Supply Water Storage Tank Name
!    ,                        !- Outdoor Air Inlet Node Name
!    FanCycling,              !- Capacity Control
!    1,                       !- Number of Cells
!    MinimalCell,             !- Cell Control
!    0.291852438,             !- Cell Minimum  Water Flow Rate Fraction
!    2.186390141,
!    1.105497589;             !- Sizing Factor;


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

 
!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    ChilledWaterLoop,        !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    ChilledWaterLoopOperationSchemes,  !- Plant Equipment Operation Scheme Name
    ChilledWater_PumpOutletNode,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    0.150626,                !- Maximum Loop Flow Rate {m3/s}
    ,                        !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    PlantSupplySideInletPipe_InletNode,  !- Plant Side Inlet Node Name
    ChilledWater_PumpOutletNode,  !- Plant Side Outlet Node Name
    CoolingSupplySideBranches,  !- Plant Side Branch List Name
    CoolingSupplySideConnectors,  !- Plant Side Connector List Name
    DemandSideInletPipe_InletNode,  !- Demand Side Inlet Node Name
    DemandSideOutletPipe_OutletNode,  !- Demand Side Outlet Node Name
    CoolingDemandSideBranches,  !- Demand Side Branch List Name
    CoolingDemandSideConnectors,  !- Demand Side Connector List Name
    UniformLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  

!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

  CondenserLoop,
    CondenserLoop,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolingTowerOperationSchemes,  !- Condenser Equipment Operation Scheme Name
    CondenserWater_PumpOutletNode,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    0.127190,                !- Maximum Loop Flow Rate {m3/s}
    ,                        !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    CondenserSupplySideInletPipe_InletNode,  !- Condenser Side Inlet Node Name
    CondenserWater_PumpOutletNode,  !- Condenser Side Outlet Node Name
    CondenserSupplySideBranches,  !- Condenser Side Branch List Name
    CondenserSupplySideConnectors,  !- Condenser Side Connector List Name
    CondenserDemandSideInletPipe_InletNode,  !- Demand Side Inlet Node Name
    CondenserDemandSideOutletPipe_OutletNode,  !- Demand Side Outlet Node Name
    CondenserDemandSideBranches,  !- Condenser Demand Side Branch List Name
    CondenserDemandSideConnectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    None;                    !- Pressure Simulation Type

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    AllChillers,             !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller1,                !- Equipment 1 Name
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    Chiller2,                !- Equipment 2 Name
    Chiller:Electric:EIR,    !- Equipment 3 Object Type
    Chiller3;                !- Equipment 4 Name

  PlantEquipmentList,
    1smallChiller,             !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller3;                !- Equipment 4 Name

  PlantEquipmentList,
    2bigChillers,             !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller1,                !- Equipment 1 Name
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    Chiller2;                !- Equipment 4 Name

  PlantEquipmentList,
    1bigChiller,             !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller1;                !- Equipment 4 Name

  PlantEquipmentList,
    1small1BigChillers,             !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller1,                !- Equipment 1 Name
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    Chiller3;                !- Equipment 4 Name


 

!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

  CondenserEquipmentList,
    AllCoolingTowers,        !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    CoolingTower1;           !- Equipment 1 Name
!    CoolingTower:SingleSpeed,!- Equipment 2 Object Type
!    CoolingTower2;           !- Equipment 2 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

!  PlantEquipmentOperation:Uncontrolled,
!    ChillerOperation_allchillers,        !- Name
!    AllChillers;             !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    ChillerOperation_allchillers,   !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    9000000,                  !- Load Range 1 Upper Limit {W}
    AllChillers;        !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    ChillerOperation_1smallchiller,        !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    9000000,                  !- Load Range 1 Upper Limit {W}
    1smallChiller;             !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    ChillerOperation_2bigchillers,        !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    9000000,                  !- Load Range 1 Upper Limit {W}
    2bigChillers;             !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    ChillerOperation_1bigchiller,        !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    9000000,                  !- Load Range 1 Upper Limit {W}
    1bigChiller;             !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    ChillerOperation_1small1Bigchillers,        !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    9000000,                  !- Load Range 1 Upper Limit {W}
    1small1BigChillers;             !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    CoolingTowerOperation,   !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    9000000,                  !- Load Range 1 Upper Limit {W}
    AllCoolingTowers;        !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

 
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    ChilledWaterLoopOperationSchemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,
    ChillerOperation_1smallchiller,        !- Control Scheme 1 Name
    1smallchiller_op_sch,
    PlantEquipmentOperation:CoolingLoad,
    ChillerOperation_1bigchiller,        !- Control Scheme 1 Name
    1bigchiller_op_sch,
    PlantEquipmentOperation:CoolingLoad,
    ChillerOperation_1small1bigchillers,        !- Control Scheme 1 Name
    1small1bigchillers_op_sch,                      !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    ChillerOperation_2bigchillers,        !R- Control Scheme 1 Name
    2bigchillers_op_sch,
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    ChillerOperation_allchillers,        !R- Control Scheme 1 Name
    allchillers_op_sch;
!    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
!    ChillerOperation_allchillers,
!    allchillers_op_sch;


 

!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

  CondenserEquipmentOperationSchemes,
    CoolingTowerOperationSchemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolingTowerOperation,   !- Control Scheme 1 Name
    On;                      !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========



!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    ChilledWaterLoop,        !- Name
    Temperature,             !- Control Variable
    CW LOOP TEMP SCHEDULE,   !- Schedule Name
    ChilledWater_PumpOutletNode;  !- Setpoint Node or NodeList Name

  SetpointManager:FollowOutdoorAirTemperature,
    CondenserWaterLoop,      !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    16.0,                       !- Minimum Setpoint Temperature {C}
    CondenserWater_PumpOutletNode;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

  

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature

  Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve CAPFT,  !- Name
    2.903523E-01,            !- Coefficient1 Constant
    -2.676742E-02,           !- Coefficient2 x
    -4.771695E-03,           !- Coefficient3 x**2
    8.162394E-02,            !- Coefficient4 y
    -3.028217E-03,           !- Coefficient5 y**2
    5.712524E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature

  Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFT,  !- Name
    5.014060E-01,            !- Coefficient1 Constant
    1.561000E-03,            !- Coefficient2 x
    -1.347980E-04,           !- Coefficient3 x**2
    1.525028E-02,            !- Coefficient4 y
    5.701374E-04,            !- Coefficient5 y**2
    -1.221374E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)

  Curve:Quadratic,
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFPLR,  !- Name
    2.113934E-01,            !- Coefficient1 Constant
    4.190226E-01,            !- Coefficient2 x
    3.686143E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature

  Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes CAPFT,  !- Name
    9.274222E-01,            !- Coefficient1 Constant
    1.278683E-02,            !- Coefficient2 x
    -1.621880E-03,           !- Coefficient3 x**2
    2.816339E-03,            !- Coefficient4 y
    -7.658105E-04,           !- Coefficient5 y**2
    1.881968E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature

  Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFT,  !- Name
    1.085249E+00,            !- Coefficient1 Constant
    -9.441252E-04,           !- Coefficient2 x
    -2.505100E-03,           !- Coefficient3 x**2
    -8.724367E-03,           !- Coefficient4 y
    4.164780E-04,            !- Coefficient5 y**2
    8.473746E-04,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)

  Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFPLR,  !- Name
    9.344563E-02,            !- Coefficient1 Constant
    3.993002E-01,            !- Coefficient2 x
    5.087169E-01,            !- Coefficient3 x**2
    0.16,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

  CurrencyType,
    USD;                     !- Monetary Unit

!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

  

!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:BLOCK ===========

 

!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

 

!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

 

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,Regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    AllSummary;  !- Report 5 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    CHW_out_temp,          !- Name
    ChilledWater_PumpOutletNode,             !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CHW_in_temp,          !- Name
    PlantSupplySideInletPipe_OutletNode,             !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CHW_flow_rate,          !- Name
    ChilledWater_PumpOutletNode,             !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Chiller1_plr,          !- Name
    Chiller1,             !- Output:Variable or Output:Meter Index Key Name
    Chiller Part Load Ratio;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Chiller2_plr,          !- Name
    Chiller2,             !- Output:Variable or Output:Meter Index Key Name
    Chiller Part Load Ratio;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Chiller3_plr,          !- Name
    Chiller3,             !- Output:Variable or Output:Meter Index Key Name
    Chiller Part Load Ratio;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    sensor_1chiller_op_sch,          !- Name
    1bigChiller_op_sch,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    sensor_chw_stpt,          !- Name
    CW LOOP TEMP SCHEDULE,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    sensor_clg_load_sch,          !- Name
    Cooling_load_sch,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    hvac_elec_demand,          !- Name
    Whole Building,             !- Output:Variable or Output:Meter Index Key Name
    Facility Total HVAC Electric Demand Power;          !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========
!- delete_after_extinf|>
!EnergyManagementSystem:Actuator,
!    Set_allChillers_op, !- Name
!    allchillers_op_sch, !- Actuated Component Unique Name
!    Schedule:Compact, !- Actuated Component Type
!    Schedule Value ; !- Actuated Component Control Type!
!EnergyManagementSystem:Actuator,
!    Set_1smallChiller_op, !- Name
!    1smallchiller_op_sch, !- Actuated Component Unique Name
!    Schedule:Compact, !- Actuated Component Type
!    Schedule Value ; !- Actuated Component Control Type!
!EnergyManagementSystem:Actuator,
!    Set_2bigChillers_op, !- Name
!    2bigchillers_op_sch, !- Actuated Component Unique Name
!    Schedule:Compact, !- Actuated Component Type
!    Schedule Value ; !- Actuated Component Control Type!
!EnergyManagementSystem:Actuator,
!    Set_1bigChiller_op, !- Name
!    1bigchiller_op_sch, !- Actuated Component Unique Name
!    Schedule:Compact, !- Actuated Component Type
!    Schedule Value ; !- Actuated Component Control Type!
!EnergyManagementSystem:Actuator,
!    Set_1big1smallChillers_op, !- Name
!    1small1bigchillers_op_sch, !- Actuated Component Unique Name
!    Schedule:Compact, !- Actuated Component Type
!    Schedule Value ; !- Actuated Component Control Type
!- delete_after_extinf<|
!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

! Name
! EnergyPlus Model Calling Point
! Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    init_program_call,       !- Name
    BeginNewEnvironment ,    !- EnergyPlus Model Calling Point
    Init;                    !- Program Name 1

! Name
! EnergyPlus Model Calling Point
! Program Name 1
! Program Name 2
!- delete_after_extinf|>
!EnergyManagementSystem:ProgramCallingManager,
!    sch_set_call,            !- Name
!    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
!    DetOpScheme;           !- Program Name 2
!- delete_after_extinf<|

EnergyManagementSystem:ProgramCallingManager,
    output_set_call,
    EndOfZoneTimestepBeforeZoneReporting,
    GetChillerCycles,
    GetChwNotMetTimes,
    GetCoolingDelivered_SysCOP,
    GetChillerLowPlrWarning;

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

! Name Init
EnergyManagementSystem:Program,
    Init,                    !- Name
    SET DebugRdm = 0,   !- Program Line 1
    SET LastChange = 1,
    SET Cycle = 99,         !- Program Line 2
    SET ChillerOpMode = 0,
    SET InitFlag = 1,
    SET Max90_cycle = 0,
    SET Min30_cycle = 0,
    SET Chiller1Cycle = 99,
    SET Chiller2Cycle = 99,
    SET Chiller3Cycle = 99,
    SET Chiller1ShortCycleFlag = 0,
    SET Chiller2ShortCycleFlag = 0,
    SET Chiller3ShortCycleFlag = 0,
    SET ChillerShortCycleLimit = 3,
    SET Chiller1OnOffState = 0,
    SET Chiller2OnOffState = 0,
    SET Chiller3OnOffState = 0,
    SET Chiller1NewStartFlag = 0,
    SET Chiller2NewStartFlag = 0,
    SET Chiller3NewStartFlag = 0,
    SET Cooling_system_COP = 0,
    SET Chiller1LastState = 0,
    SET Chiller2LastState = 0,
    SET Chiller3LastState = 0,
    SET CHW_not_met_notification = 0,
    SET Cycle_limit = 2
    SET ChillersShortCycleWarning = 0,
    SET ChillersLowplrWarning = 0,
    SET NoOccpFlag = 0,
    SET Chiller1LowPlrLm = 0.160001,
	SET Chiller2LowPlrLm = 0.160001,
	SET Chiller3LowPlrLm = 0.200001,
	SET small_chiller_cap = 685700,
	SET big_chiller_cap = 1294100;      !- A4

EnergyManagementSystem:Program,
    GetChwNotMetTimes,           !- Name
    SET CHW_stpt = 6.9112,
    IF CHW_out_temp - CHW_stpt > 0.2,
        SET CHW_not_met_notification = 1,
    ELSE,
        SET CHW_not_met_notification = 0, 
    ENDIF;

EnergyManagementSystem:Program,
    GetCoolingDelivered_SysCOP,           !- Name
    SET CoolingDelivered = @Max 0 4200 * CHW_flow_rate * (CHW_in_temp - CHW_out_temp), ! in W
    SET CoolingDemand = @Max 0 4200 * CHW_flow_rate * (CHW_in_temp - sensor_chw_stpt), ! in W
    IF hvac_elec_demand > 0,
        SET Cooling_system_COP = CoolingDelivered/hvac_elec_demand,
    ELSE,
        SET Cooling_system_COP = 0,
    ENDIF;

EnergyManagementSystem:Program,
    GetChillerLowPlrWarning,
    IF Chiller1_plr == 0,
        SET Chiller1_plr_nz = 99,
    ELSE,
        SET Chiller1_plr_nz = Chiller1_plr,
    ENDIF,
    IF Chiller2_plr == 0,
        SET Chiller2_plr_nz = 99,
    ELSE,
        SET Chiller2_plr_nz = Chiller2_plr,
    ENDIF,
    IF Chiller3_plr == 0,
        SET Chiller3_plr_nz = 99,
    ELSE,
        SET Chiller3_plr_nz = Chiller3_plr,
    ENDIF,
    IF Chiller1_plr_nz<Chiller1LowPlrLm||Chiller2_plr_nz<Chiller2LowPlrLm||Chiller3_plr_nz<Chiller3LowPlrLm,
        SET ChillersLowplrWarning = 1,
    ELSE,
        SET ChillersLowplrWarning = 0,
    ENDIF; 

EnergyManagementSystem:Program,
    GetChillerCycles,           !- Name
    SET Chiller1ShortCycleWarning = 0,
    SET Chiller2ShortCycleWarning = 0,
    SET Chiller3ShortCycleWarning = 0,
    IF Chiller1_plr > 0, !- Chiller start
        IF Chiller1LastState == 0, !- Last stop
            !- Check for the short cycle violation
            IF Chiller1Cycle < Cycle_limit,
                SET Chiller1ShortCycleWarning = 1,
            ELSE,
                SET Chiller1ShortCycleWarning = 0,
            ENDIF,
            SET Chiller1Cycle = 1, !- New start
            SET Chiller1NewStartFlag = 1,
        ELSE,
            SET Chiller1Cycle = Chiller1Cycle + 1,
            SET Chiller1NewStartFlag = 0,
        ENDIF,
        SET Chiller1LastState = 1,
        SET Chiller1OnOffState = 1,
    ELSE,!- Chiller stop
        IF Chiller1LastState == 1, !- Last start
            !- Check for the short cycle violation
            IF Chiller1Cycle < Cycle_limit,
                SET Chiller1ShortCycleWarning = 1,
            ELSE,
                SET Chiller1ShortCycleWarning = 0,
            ENDIF,
            SET Chiller1Cycle = 1,
        ELSE,
            SET Chiller1Cycle = Chiller1Cycle + 1,
        ENDIF,
        SET Chiller1LastState = 0,
        SET Chiller1OnOffState = 0,
        SET Chiller1NewStartFlag = 0,
    ENDIF,

    IF Chiller2_plr > 0, !- Chiller start
        IF Chiller2LastState == 0, !- Last stop
            !- Check for the short cycle violation
            IF Chiller2Cycle < Cycle_limit,
                SET Chiller2ShortCycleWarning = 1,
            ELSE,
                SET Chiller2ShortCycleWarning = 0,
            ENDIF,
            SET Chiller2Cycle = 1,
            SET Chiller2NewStartFlag = 1,
        ELSE,
            SET Chiller2Cycle = Chiller2Cycle + 1,
            SET Chiller2NewStartFlag = 0,
        ENDIF,
        SET Chiller2LastState = 1,
        SET Chiller2OnOffState = 1,
    ELSE,
        IF Chiller2LastState == 1, !- Last start
            !- Check for the short cycle violation
            IF Chiller2Cycle < Cycle_limit,
                SET Chiller2ShortCycleWarning = 1,
            ELSE,
                SET Chiller2ShortCycleWarning = 0,
            ENDIF,
            SET Chiller2Cycle = 1,
        ELSE,
            SET Chiller2Cycle = Chiller2Cycle + 1,
        ENDIF,
        SET Chiller2LastState = 0,
        SET Chiller2OnOffState = 0,
        SET Chiller2NewStartFlag = 0,
    ENDIF,

    IF Chiller3_plr > 0, !- Chiller start
        IF Chiller3LastState == 0, !- Last stop
            !- Check for the short cycle violation
            IF Chiller3Cycle < Cycle_limit,
                SET Chiller3ShortCycleWarning = 1,
            ELSE,
                SET Chiller3ShortCycleWarning = 0,
            ENDIF,
            SET Chiller3Cycle = 1,
            SET Chiller3NewStartFlag = 1,
        ELSE,
            SET Chiller3Cycle = Chiller3Cycle + 1,
            SET Chiller3NewStartFlag = 0,
        ENDIF,
        SET Chiller3LastState = 1,
        SET Chiller3OnOffState = 1,
    ELSE,
        IF Chiller3LastState == 1, !- Last start
            !- Check for the short cycle violation
            IF Chiller3Cycle < Cycle_limit,
                SET Chiller3ShortCycleWarning = 1,
            ELSE,
                SET Chiller3ShortCycleWarning = 0,
            ENDIF,
            SET Chiller3Cycle = 1,
        ELSE,
            SET Chiller3Cycle = Chiller3Cycle + 1,
        ENDIF,
        SET Chiller3LastState = 0,
        SET Chiller3OnOffState = 0,
        SET Chiller3NewStartFlag = 0,
    ENDIF,
    !- Set the shortcycle warning
    SET ChillersShortCycleWarning_tmp = @max Chiller1ShortCycleWarning Chiller2ShortCycleWarning,
    SET ChillersShortCycleWarning = @max ChillersShortCycleWarning_tmp Chiller3ShortCycleWarning,
    !- Set the shortcycle flag
    IF Chiller1Cycle >= Cycle_limit, 
        SET Chiller1ShortCycleFlag = Cycle_limit,
    ELSE,
        SET Chiller1ShortCycleFlag = Chiller1Cycle,
    ENDIF,

    IF Chiller2Cycle >= Cycle_limit,
        SET Chiller2ShortCycleFlag = Cycle_limit,
    ELSE,
        SET Chiller2ShortCycleFlag = Chiller2Cycle,
    ENDIF,

    IF Chiller3Cycle >= Cycle_limit,
        SET Chiller3ShortCycleFlag = Cycle_limit,
    ELSE,
        SET Chiller3ShortCycleFlag = Chiller3Cycle,
    ENDIF;

EnergyManagementSystem:Program,
    DetOpScheme,           !- Name
    
    SET CoolingDemandThis = @Max 0 4200 * CHW_flow_rate * (CHW_in_temp - sensor_chw_stpt), ! in W
    SET Cycle = Cycle + 1,
!    SET Set_1smallChiller_op = 0,
!    SET Set_1bigChiller_op = 0,
!    SET Set_1big1smallChillers_op = 0,
!    SET Set_2bigChillers_op = 0,
!    SET Set_allChillers_op = 1;
    IF InitFlag == 1,
        IF CoolingDemandThis <= small_chiller_cap * 0.9,
	    	SET Set_1smallChiller_op = 1,
            SET Set_1bigChiller_op = 0,
            SET Set_1big1smallChillers_op = 0,
            SET Set_2bigChillers_op = 0,
	    	SET Set_allChillers_op = 0,
    		SET ChillerOpMode = 1,
    		SET Cycle = 0,
        ELSEIF (CoolingDemandThis > small_chiller_cap * 0.9 && CoolingDemandThis <= big_chiller_cap * 0.9),
        	SET Set_1smallChiller_op = 0,
            SET Set_1bigChiller_op = 1,
            SET Set_1big1smallChillers_op = 0,
            SET Set_2bigChillers_op = 0,
            SET Set_allChillers_op = 0,
            SET ChillerOpMode = 2,
            SET Cycle = 0,
        ELSEIF (CoolingDemandThis > big_chiller_cap * 0.9 && CoolingDemandThis <= (big_chiller_cap + small_chiller_cap) * 0.9),
        	SET Set_1smallChiller_op = 0,
            SET Set_1bigChiller_op = 0,
            SET Set_1big1smallChillers_op = 1,
            SET Set_2bigChillers_op = 0,
            SET Set_allChillers_op = 0,
            SET ChillerOpMode = 3,
            SET Cycle = 0,
        ELSEIF (CoolingDemandThis > (big_chiller_cap + small_chiller_cap) * 0.9 && CoolingDemandThis <= (big_chiller_cap) * 2* 0.9),
            SET Set_1smallChiller_op = 0,
            SET Set_1bigChiller_op = 0,
            SET Set_1big1smallChillers_op = 0,
            SET Set_2bigChillers_op = 1,
            SET Set_allChillers_op = 0,
            SET ChillerOpMode = 4,
            SET Cycle = 0,
        ELSE,
        	SET Set_1smallChiller_op = 0,
            SET Set_1bigChiller_op = 0,
            SET Set_1big1smallChillers_op = 0,
            SET Set_2bigChillers_op = 0,
            SET Set_allChillers_op = 1,
            SET ChillerOpMode = 5,
            SET Cycle = 0,
        ENDIF,
        SET InitFlag = 0,
    ELSE,
        !- Get the maximum part load ratio 
        SET max_chiller_plr_tmp1 = @max Chiller1_plr Chiller2_plr,
        SET max_chiller_plr = @max max_chiller_plr_tmp1 Chiller3_plr,
        !- Get the minimum part load ratio
        IF Chiller1_plr == 0,
            SET Chiller1_plr_nz = 99,
        ELSE,
            SET Chiller1_plr_nz = Chiller1_plr,
        ENDIF,
        IF Chiller2_plr == 0,
            SET Chiller2_plr_nz = 99,
        ELSE,
            SET Chiller2_plr_nz = Chiller2_plr,
        ENDIF,
        IF Chiller3_plr == 0,
            SET Chiller3_plr_nz = 99,
        ELSE,
            SET Chiller3_plr_nz = Chiller3_plr,
        ENDIF,
        SET min_chiller_plr_tmp1 = @min Chiller1_plr_nz Chiller2_plr_nz,
        SET min_chiller_plr = @min min_chiller_plr_tmp1 Chiller3_plr_nz,
        !- Set the cycle
        IF max_chiller_plr > 0.9,
            SET Max90_cycle = Max90_cycle + 1,
        ELSE,
            SET Max90_cycle = 0,
        ENDIF,
        IF min_chiller_plr < 0.30001,
            SET Min30_cycle = Min30_cycle + 1,
        ELSE,
            SET Min30_cycle = 0,
        ENDIF,
        !- Set the operation mode
        IF Max90_cycle >= Cycle_limit,
            !- Start new chiller (cannot shut down chiller)
            IF ChillerOpMode == 1, !- One small
                SET ChillerOpMode_new = 3,
            ELSEIF ChillerOpMode == 2, !- One big
                IF CoolingDemandThis/2 < small_chiller_cap * 0.9,
                    SET ChillerOpMode_new = 3,
                ELSE,
                    SET ChillerOpMode_new = 4,
                ENDIF,
            ELSEIF ChillerOpMode == 3, !- One small, one big
                SET ChillerOpMode_new = 5,
            ELSEIF ChillerOpMode == 4, !- Two big
                SET ChillerOpMode_new = 5,
            ELSE,
                SET ChillerOpMode_new = 5,
            ENDIF,
        ELSEIF Min30_cycle >= Cycle_limit,
            !- Shut down one chiller
            IF ChillerOpMode == 5, !- Two big, one small
                SET ChillerOpMode_new = @max (ChillerOpMode - 1) 1,
            ELSEIF ChillerOpMode == 4, !- Two big 
                IF CoolingDemandThis < small_chiller_cap * 0.9,
                    SET ChillerOpMode_new = 1, !- One small
                ELSEIF CoolingDemandThis < big_chiller_cap * 0.9,
                    SET ChillerOpMode_new = 2, !- One big
                ELSE,
                    SET ChillerOpMode_new = 3, !- One big, one small
                ENDIF,
            ELSEIF ChillerOpMode == 3, !- One big, one small
                IF CoolingDemandThis < big_chiller_cap * 0.3,
                    SET ChillerOpMode_new = 1, !- One small
                ELSE,
                    SET ChillerOpMode_new = 2, !- One big
                ENDIF,
            ELSEIF ChillerOpMode == 2, !- One big
                IF CoolingDemandThis < small_chiller_cap * 0.9,
                    SET ChillerOpMode_new = 1, !- One small
                ENDIF,
            ELSE,
                SET ChillerOpMode_new = ChillerOpMode,
            ENDIF,
        ELSE,
            SET ChillerOpMode_new = ChillerOpMode,
        ENDIF,
        !- Set cycle
        IF ChillerOpMode_new <> ChillerOpMode,
            SET Max90_cycle = 0,
            SET Min30_cycle = 0,
        ENDIF,
        SET ChillerOpMode = ChillerOpMode_new,
        !- Actuate the chiller
        IF ChillerOpMode == 1,
            SET Set_1smallChiller_op = 1,
            SET Set_1bigChiller_op = 0,
            SET Set_1big1smallChillers_op = 0,
            SET Set_2bigChillers_op = 0,
            SET Set_allChillers_op = 0,
            SET Cycle = 0,
        ELSEIF ChillerOpMode == 2,
            SET Set_1smallChiller_op = 0,
            SET Set_1bigChiller_op = 1,
            SET Set_1big1smallChillers_op = 0,
            SET Set_2bigChillers_op = 0,
            SET Set_allChillers_op = 0,
            SET Cycle = 0,
        ELSEIF ChillerOpMode == 3,
            SET Set_1smallChiller_op = 0,
            SET Set_1bigChiller_op = 0,
            SET Set_1big1smallChillers_op = 1,
            SET Set_2bigChillers_op = 0,
            SET Set_allChillers_op = 0,
            SET Cycle = 0,
        ELSEIF ChillerOpMode == 4,
            SET Set_1smallChiller_op = 0,
            SET Set_1bigChiller_op = 0,
            SET Set_1big1smallChillers_op = 0,
            SET Set_2bigChillers_op = 1,
            SET Set_allChillers_op = 0,
            SET Cycle = 0,
        ELSEIF ChillerOpMode == 5
            SET Set_1smallChiller_op = 0,
            SET Set_1bigChiller_op = 0,
            SET Set_1big1smallChillers_op = 0,
            SET Set_2bigChillers_op = 0,
            SET Set_allChillers_op = 1,
            SET Cycle = 0,
        ELSE,
            SET ChillerOpMode = ChillerOpMode,
        ENDIF,
    ENDIF,
        
    SET DebugRdm = sensor_clg_load_sch;


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    NoOccpFlag;              !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    DebugRdm;                !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Cycle;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Max90_cycle;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Min30_cycle;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    CoolingDemand;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    CoolingDelivered;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    ChillerOpMode;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    LastChange;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    InitFlag;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller1Cycle;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller2Cycle;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller3Cycle;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller1ShortCycleFlag;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller2ShortCycleFlag;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller3ShortCycleFlag;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    ChillerShortCycleLimit;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    ChillersShortCycleWarning;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller1OnOffState;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller2OnOffState;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller3OnOffState;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller1NewStartFlag;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller2NewStartFlag;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller3NewStartFlag;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller1LastState;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller2LastState;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller3LastState;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    CHW_not_met_notification;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Cooling_system_COP;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Cycle_limit;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    ChillersLowplrWarning;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller1LowPlrLm;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller2LowPlrLm;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Chiller3LowPlrLm;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    small_chiller_cap;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    big_chiller_cap;                 !- Erl Variable 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
EnergyManagementSystem:OutputVariable,
    EMS_DebugRdmOutput,          !- Name
    DebugRdm,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chiller_cycle_number,          !- Name
    Cycle,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chiller_op_mode,          !- Name
    ChillerOpMode,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_cooling_demand,          !- Name
    CoolingDemand,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,
    W;

EnergyManagementSystem:OutputVariable,
    EMS_chiller1_cycle,          !- Name
    Chiller1Cycle,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chiller2_cycle,          !- Name
    Chiller2Cycle,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chiller3_cycle,          !- Name
    Chiller3Cycle,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chw_not_met_times,          !- Name
    CHW_not_met_notification,                !- EMS Variable Name
    Summed,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_cooling_delivered,          !- Name
    CoolingDelivered,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,
    W;

EnergyManagementSystem:OutputVariable,
    EMS_cooling_system_cop,          !- Name
    Cooling_system_COP,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chiller1_shortcycle_flag,          !- Name
    Chiller1ShortCycleFlag,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chiller2_shortcycle_flag,          !- Name
    Chiller2ShortCycleFlag,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chiller3_shortcycle_flag,          !- Name
    Chiller3ShortCycleFlag,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chiller1_onoff_state,          !- Name
    Chiller1OnOffState,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chiller2_onoff_state,          !- Name
    Chiller2OnOffState,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chiller3_onoff_state,          !- Name
    Chiller3OnOffState,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chiller1_newstart_flag,          !- Name
    Chiller1NewStartFlag,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chiller2_newstart_flag,          !- Name
    Chiller2NewStartFlag,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chiller3_newstart_flag,          !- Name
    Chiller3NewStartFlag,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chillers_shortcycle_warning,          !- Name
    ChillersShortCycleWarning,                !- EMS Variable Name
    Summed,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS_chillers_lowplr_warning,          !- Name
    ChillersLowplrWarning,                !- EMS Variable Name
    Summed,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

!-   ===========  ALL OBJECTS IN CLASS: Output:EnergyManagementSystem ===========
Output:EnergyManagementSystem,
    Verbose,    ! Actuator Availability Dictionary Reporting
    Verbose,    ! Internal Variable Availability Dictionary Reporting
    ErrorsOnly; ! EnergyPlus Runtime Language Debug Output Level

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========
  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;
  Output:Variable,*,Site Outdoor Air Relative Humidity,timestep;
  Output:Variable,PlantSupplySideInletPipe_OutletNode,System Node Temperature,hourly;
  Output:Variable,ChilledWater_PumpOutletNode,System Node Temperature,timestep;
  Output:Variable,ChilledWater_PumpOutletNode,System Node Setpoint Temperature,timestep;
  Output:Variable,ChilledWater_PumpOutletNode,System Node Mass Flow Rate,hourly;
!  Output:Variable,CondenserSupplySideInletPipe_OutletNode,System Node Temperature,timestep;
!  Output:Variable,CondenserSupplySideInletPipe_OutletNode,System Node Setpoint Temperature,timestep;
!  Output:Variable,CondenserSupplySideInletPipe_OutletNode,System Node Mass Flow Rate,timestep;
  Output:Variable,CondenserWater_PumpOutletNode,System Node Temperature,hourly;
!  Output:Variable,CondenserWater_PumpOutletNode,System Node Setpoint Temperature,timestep;
!  Output:Variable,CondenserWater_PumpOutletNode,System Node Mass Flow Rate,timestep;
  
  Output:Variable,*,Plant Supply Side Cooling Demand Rate,hourly;
  Output:Variable,*,Plant Supply Side Unmet Demand Rate,hourly;

  Output:Variable,*,Chiller Electric Power,hourly;
  Output:Variable,*,Chiller COP,hourly;
  Output:Variable,*,Chiller Part Load Ratio,timestep;
  Output:Variable,*,Chiller Cycling Ratio,hourly;
  Output:Variable,*,Cooling Tower Fan Electric Power,hourly;
  Output:Variable,*,Pump Electric Power,hourly;
  Output:Variable,*,EMS_cooling_demand,timestep;
  Output:Variable,*,EMS_cooling_delivered,timestep;
  Output:Variable,*,EMS_chiller_cycle_number,hourly;
  Output:Variable,*,EMS_chiller_op_mode,hourly;
  Output:Variable,*,EMS_DebugRdmOutput,hourly;
  !Output:Variable,*,EMS_chiller1_cycle,timestep;
  !Output:Variable,*,EMS_chiller2_cycle,timestep;
  !Output:Variable,*,EMS_chiller3_cycle,timestep;
  Output:Variable,*,EMS_cooling_system_cop,timestep;
  Output:Variable,*,EMS_chiller1_shortcycle_flag,timestep;
  Output:Variable,*,EMS_chiller2_shortcycle_flag,timestep;
  Output:Variable,*,EMS_chiller3_shortcycle_flag,timestep;
  Output:Variable,*,EMS_chiller1_onoff_state,timestep;
  Output:Variable,*,EMS_chiller2_onoff_state,timestep;
  Output:Variable,*,EMS_chiller3_onoff_state,timestep;
  !Output:Variable,*,EMS_chiller1_newstart_flag,timestep;
  !Output:Variable,*,EMS_chiller2_newstart_flag,timestep;
  !Output:Variable,*,EMS_chiller3_newstart_flag,timestep;
  Output:Variable,*,EMS_chillers_shortcycle_warning,timestep;
  Output:Variable,*,EMS_chillers_lowplr_warning,timestep;
  Output:Variable,*,Facility Total HVAC Electric Demand Power,timestep;
  Output:Variable,*,Facility Total HVAC Electric Demand Power,RunPeriod;
  Output:Variable,*,EMS_chillers_shortcycle_warning,RunPeriod;
  Output:Variable,*,EMS_chillers_lowplr_warning,RunPeriod;
  Output:Variable,*,EMS_chw_not_met_times,RunPeriod;

  Output:Variable,*,Chiller Condenser Inlet Temperature,timestep;
  Output:Variable,*,Chiller Condenser Outlet Temperature,timestep;
  Output:Variable,*,Chiller Condenser Mass Flow Rate,timestep;
  Output:Variable,*,Chiller Evaporator Inlet Temperature,timestep;
  Output:Variable,*,Chiller Evaporator Outlet Temperature,timestep;
  Output:Variable,*,Chiller Evaporator Mass Flow Rate,timestep;

  

  
  
  
  
  
  


