    AutoCalculate,           !- View Factor to Ground
    ,  !- Shading Control Name
    framedivider_h0v9,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    29.49745503,             !- Vertex 1 Y-coordinate {m}
    2.272,                   !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    19.69745503,             !- Vertex 2 Y-coordinate {m}
    2.272,                   !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    19.69745503,             !- Vertex 3 Y-coordinate {m}
    2.738,                   !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    29.49745503,             !- Vertex 4 Y-coordinate {m}
    2.738;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    swOff_wall_west_Win_top,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    swOff_wall_west_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    external_reflector_control_1004,  !- Shading Control Name
    framedivider_h0v25,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    19.49745503,             !- Vertex 1 Y-coordinate {m}
    2.842,                   !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    -4.3125449684,             !- Vertex 2 Y-coordinate {m}
    2.842,                   !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    -4.3125449684,             !- Vertex 3 Y-coordinate {m}
    3.868,                   !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    19.49745503,             !- Vertex 4 Y-coordinate {m}
    3.868;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    swOff_wall_west_Win_bot,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    swOff_wall_west_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,  !- Shading Control Name
    framedivider_h0v25,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    19.49745503,             !- Vertex 1 Y-coordinate {m}
    2.272,                   !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    -4.3125449684,             !- Vertex 2 Y-coordinate {m}
    2.272,                   !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    -4.3125449684,             !- Vertex 3 Y-coordinate {m}
    2.738,                   !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    19.49745503,             !- Vertex 4 Y-coordinate {m}
    2.738;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    swOff_wall_south_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    swOff_wall_south_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v3,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.6219543918,             !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    2.272,                   !- Vertex 1 Z-coordinate {m}
    -1.82195439,             !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    2.272,                   !- Vertex 2 Z-coordinate {m}
    -1.82195439,             !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    3.868,                   !- Vertex 3 Z-coordinate {m}
    -5.6219543918,             !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    3.868;                   !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
    largeConf_Wall_west_Win_bot,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    largeConf_Wall_west_mid,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v10,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,            !- Vertex 1 X-coordinate {m}
    39.5023932374,           !- Vertex 1 Y-coordinate {m}
    2.272,                    !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    29.69745503,            !- Vertex 2 Y-coordinate {m}
    2.272,                    !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    29.69745503,            !- Vertex 3 Y-coordinate {m}
    2.738,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,            !- Vertex 4 X-coordinate {m}
    39.5023932374,           !- Vertex 4 Y-coordinate {m}
    2.738;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    largeConf_Wall_west_Win_top,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    largeConf_Wall_west_mid,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    external_reflector_control_1004,                        !- Shading Control Name
    framedivider_h0v10,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,            !- Vertex 1 X-coordinate {m}
    39.5023932374,           !- Vertex 1 Y-coordinate {m}
    2.842,                    !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    29.69745503,            !- Vertex 2 Y-coordinate {m}
    2.842,                    !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    29.69745503,            !- Vertex 3 Y-coordinate {m}
    3.868,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,            !- Vertex 4 X-coordinate {m}
    39.5023932374,           !- Vertex 4 Y-coordinate {m}
    3.868;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    largeConf_Wall_north_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    largeConf_Wall_north_mid,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v12,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.6478155203,            !- Vertex 1 X-coordinate {m}
    39.6034302742,           !- Vertex 1 Y-coordinate {m}
    2.272,                   !- Vertex 1 Z-coordinate {m}
    -5.6219543918,            !- Vertex 2 X-coordinate {m}
    39.6024785348,           !- Vertex 2 Y-coordinate {m}
    2.272,                   !- Vertex 2 Z-coordinate {m}
    -5.6219543918,            !- Vertex 3 X-coordinate {m}
    39.6024785348,           !- Vertex 3 Y-coordinate {m}
    3.868,                   !- Vertex 3 Z-coordinate {m}
    7.6478155203,            !- Vertex 4 X-coordinate {m}
    39.6034302742,           !- Vertex 4 Y-coordinate {m}
    3.868;                   !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
    neOff_wall_north_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    neOff_wall_north_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v4,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.9980456082,           !- Vertex 1 X-coordinate {m}
    39.607454966,            !- Vertex 1 Y-coordinate {m}
    2.272,                    !- Vertex 1 Z-coordinate {m}
    7.8478155203,           !- Vertex 2 X-coordinate {m}
    39.6065711275,           !- Vertex 2 Y-coordinate {m}
    2.272,                    !- Vertex 2 Z-coordinate {m}
    7.8478155203,           !- Vertex 3 X-coordinate {m}
    39.6065711275,           !- Vertex 3 Y-coordinate {m}
    3.868,                    !- Vertex 3 Z-coordinate {m}
    11.9980456082,           !- Vertex 4 X-coordinate {m}
    39.607454966,            !- Vertex 4 Y-coordinate {m}
    3.868;                    !- Vertex 4 Z-coordinate {m}



!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    interior_blind_control_1001,  !- Name
    InteriorBlind,           !- Shading Type
    lowe_double_layer_inside_blind_2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

WindowProperty:ShadingControl,
    interior_shade_control_1003,  !- Name
    InteriorShade,           !- Shading Type
    lowe_double_layer_inside_shade_2003,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

WindowProperty:ShadingControl,
    external_reflector_control_1004,  !- Name
    ExteriorBlind,           !- Shading Type
    lowe_double_layer_outside_reflector_2004,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

WindowProperty:ShadingControl,
    external_blind_control_1006,  !- Name
    ExteriorBlind,           !- Shading Type
    lowe_double_layer_outside_blind_2006,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}



!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========
WindowProperty:FrameAndDivider,
    framedivider_h0v1_1_3,   !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V20,                       !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    20,                       !- Number of Vertical Dividers ***
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance


WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V3,                       !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    3,                       !- Number of Vertical Dividers ***
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V1,                       !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers ***
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V25,                       !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    25,                       !- Number of Vertical Dividers ***
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V9,                       !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    9,                       !- Number of Vertical Dividers ***
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V10,                       !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    10,                       !- Number of Vertical Dividers ***
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V12,                       !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    12,                       !- Number of Vertical Dividers ***
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    FRAMEDIVIDER_H0V4,                       !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.333,                   !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Frame Solar Absorptance
    0.6,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    4,                       !- Number of Vertical Dividers ***
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    5.333,                   !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.6,                     !- Divider Solar Absorptance
    0.6,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.6,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.6;                     !- Inside Reveal Solar Absorptance

!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    iw - eastShading1 - Surface 1 (1),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.0978155238,           !- Vertex 1 X-coordinate {m}
    18.597454966,            !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    12.0978155238,           !- Vertex 2 X-coordinate {m}
    18.597454966,            !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    12.0978155238,           !- Vertex 3 X-coordinate {m}
    39.607454966,            !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    13.0978155238,           !- Vertex 4 X-coordinate {m}
    39.607454966,            !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - eastShading0 - Surface 1 (2),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.90804561,              !- Vertex 1 X-coordinate {m}
    -4.41254497,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    4.9080456082,            !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    5.90804561,              !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - southShading0 - Surface 1 (3),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.0978155282,           !- Vertex 1 X-coordinate {m}
    18.5974549616,           !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    5.9178155282,            !- Vertex 2 X-coordinate {m}
    18.5974549616,           !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    5.9178155282,            !- Vertex 3 X-coordinate {m}
    19.5974549616,           !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    12.0978155282,           !- Vertex 4 X-coordinate {m}
    19.5974550316,           !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - westShading0 - Surface 1 (4),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.7221844762,           !- Vertex 1 X-coordinate {m}
    -4.402545034,            !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -6.7221844762,           !- Vertex 2 X-coordinate {m}
    -4.402545034,            !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -6.7221844762,           !- Vertex 3 X-coordinate {m}
    39.607454966,            !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.7221844762,           !- Vertex 4 X-coordinate {m}
    39.607454966,            !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - westWalkway0 - Surface 1 (5),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    -6.7219543918,           !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    -6.7219543918,           !- Vertex 3 X-coordinate {m}
    39.5974550316,           !- Vertex 3 Y-coordinate {m}
    1.02,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    39.5974550316,           !- Vertex 4 Y-coordinate {m}
    1.02;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - eastWalkway0 - Surface 1 (6),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.90804561,              !- Vertex 1 X-coordinate {m}
    -4.41254497,             !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    4.9080456082,            !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.02,                    !- Vertex 3 Z-coordinate {m}
    5.90804561,              !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.02;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - southWalkway0 - Surface 1 (7),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.0980456082,           !- Vertex 1 X-coordinate {m}
    18.5974549616,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    5.9180456082,            !- Vertex 2 X-coordinate {m}
    18.5974549616,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    5.9180456082,            !- Vertex 3 X-coordinate {m}
    19.5974549616,           !- Vertex 3 Y-coordinate {m}
    1.02,                    !- Vertex 3 Z-coordinate {m}
    12.0980456082,           !- Vertex 4 X-coordinate {m}
    19.5974550316,           !- Vertex 4 Y-coordinate {m}
    1.02;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - eastWalkway1 - Surface 1 (8),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.0980456082,           !- Vertex 1 X-coordinate {m}
    18.5874550316,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    12.0980456082,           !- Vertex 2 X-coordinate {m}
    18.5874550316,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    12.0980456082,           !- Vertex 3 X-coordinate {m}
    39.5974550316,           !- Vertex 3 Y-coordinate {m}
    1.02,                    !- Vertex 3 Z-coordinate {m}
    13.0980456082,           !- Vertex 4 X-coordinate {m}
    39.5974550316,           !- Vertex 4 Y-coordinate {m}
    1.02;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 1 (9),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.2778138279,            !- Vertex 1 X-coordinate {m}
    41.753459458,            !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    5.2778138279,            !- Vertex 2 X-coordinate {m}
    41.753459458,            !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    5.2778138279,            !- Vertex 3 X-coordinate {m}
    43.453459458,            !- Vertex 3 Y-coordinate {m}
    1.02,                    !- Vertex 3 Z-coordinate {m}
    6.2778138279,            !- Vertex 4 X-coordinate {m}
    43.453459458,            !- Vertex 4 Y-coordinate {m}
    1.02;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 2 (10),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.9778138362,            !- Vertex 1 X-coordinate {m}
    39.6034594625,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    3.1878155143,            !- Vertex 2 X-coordinate {m}
    39.6034594555,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    3.1772571506,            !- Vertex 3 X-coordinate {m}
    40.605975598,            !- Vertex 3 Y-coordinate {m}
    1.02,                    !- Vertex 3 Z-coordinate {m}
    4.9778138365,            !- Vertex 4 X-coordinate {m}
    40.6069860706,           !- Vertex 4 Y-coordinate {m}
    1.02;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 3 (11),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.2778138265,            !- Vertex 1 X-coordinate {m}
    40.6095278805,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    4.9778138365,            !- Vertex 2 X-coordinate {m}
    40.6094639506,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    4.9778138368,            !- Vertex 3 X-coordinate {m}
    41.7534594606,           !- Vertex 3 Y-coordinate {m}
    1.02,                    !- Vertex 3 Z-coordinate {m}
    5.2778138268,            !- Vertex 4 X-coordinate {m}
    41.7534594605,           !- Vertex 4 Y-coordinate {m}
    1.02;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 4 (12),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.9778138365,            !- Vertex 1 X-coordinate {m}
    40.6069860706,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    2.8772571865,            !- Vertex 2 X-coordinate {m}
    40.6058072412,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    2.8772571868,            !- Vertex 3 X-coordinate {m}
    41.7534594612,           !- Vertex 3 Y-coordinate {m}
    1.02,                    !- Vertex 3 Z-coordinate {m}
    4.9778138368,            !- Vertex 4 X-coordinate {m}
    41.7534594606,           !- Vertex 4 Y-coordinate {m}
    1.02;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 5 (13),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.2778138279,            !- Vertex 1 X-coordinate {m}
    41.753459458,            !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    1.8772571879,            !- Vertex 2 X-coordinate {m}
    41.753459458,            !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    1.8772571879,            !- Vertex 3 X-coordinate {m}
    43.453459458,            !- Vertex 3 Y-coordinate {m}
    1.02,                    !- Vertex 3 Z-coordinate {m}
    5.2778138279,            !- Vertex 4 X-coordinate {m}
    43.453459458,            !- Vertex 4 Y-coordinate {m}
    1.02;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 6 (14),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.8772571929,            !- Vertex 1 X-coordinate {m}
    41.7534594514,           !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    2.8772571929,            !- Vertex 2 X-coordinate {m}
    41.7534594506,           !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    2.8772571943,            !- Vertex 3 X-coordinate {m}
    43.4534594606,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    1.8772571943,            !- Vertex 4 X-coordinate {m}
    43.4534594614,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 7 (15),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.8772571919,            !- Vertex 1 X-coordinate {m}
    40.6058072406,           !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    3.1772571419,            !- Vertex 2 X-coordinate {m}
    40.6059756004,           !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    3.1472678043,            !- Vertex 3 X-coordinate {m}
    43.4534594604,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    2.8772571943,            !- Vertex 4 X-coordinate {m}
    43.4534594606,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 8 (16),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.1878155184,            !- Vertex 1 X-coordinate {m}
    39.6034594533,           !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    4.9778138291,            !- Vertex 2 X-coordinate {m}
    39.6034594519,           !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    4.9778138295,            !- Vertex 3 X-coordinate {m}
    40.6094639448,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    3.1772244487,            !- Vertex 4 X-coordinate {m}
    40.6090802392,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 9 (17),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.1772244487,            !- Vertex 1 X-coordinate {m}
    40.6090802392,           !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    5.2778138227,            !- Vertex 2 X-coordinate {m}
    40.6095278748,           !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    5.2778138209,            !- Vertex 3 X-coordinate {m}
    41.7534594508,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    3.1651719929,            !- Vertex 4 X-coordinate {m}
    41.7534594568,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 10 (18),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.1651719907,            !- Vertex 1 X-coordinate {m}
    41.7534594548,           !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    6.2778138327,            !- Vertex 2 X-coordinate {m}
    41.7534594548,           !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    6.2778138327,            !- Vertex 3 X-coordinate {m}
    43.4534594548,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    3.1472678027,            !- Vertex 4 X-coordinate {m}
    43.4534594548,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 11 (19),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.2778138279,            !- Vertex 1 X-coordinate {m}
    40.609527878,            !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    5.2778138279,            !- Vertex 2 X-coordinate {m}
    41.7534594549,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    5.2778138279,            !- Vertex 3 X-coordinate {m}
    41.7534594549,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    5.2778138279,            !- Vertex 4 X-coordinate {m}
    40.609527878,            !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 12 (20),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.2778138279,            !- Vertex 1 X-coordinate {m}
    41.7534594549,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    6.2778138279,            !- Vertex 2 X-coordinate {m}
    41.7534594549,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    6.2778138279,            !- Vertex 3 X-coordinate {m}
    41.7534594549,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    5.2778138279,            !- Vertex 4 X-coordinate {m}
    41.7534594549,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 13 (21),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.2778138279,            !- Vertex 1 X-coordinate {m}
    41.7534594549,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    6.2778138279,            !- Vertex 2 X-coordinate {m}
    43.4534594549,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    6.2778138279,            !- Vertex 3 X-coordinate {m}
    43.4534594549,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    6.2778138279,            !- Vertex 4 X-coordinate {m}
    41.7534594549,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 14 (22),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.2778138279,            !- Vertex 1 X-coordinate {m}
    43.4534594549,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    1.8772571929,            !- Vertex 2 X-coordinate {m}
    43.4534594549,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    1.8772571929,            !- Vertex 3 X-coordinate {m}
    43.4534594549,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    6.2778138279,            !- Vertex 4 X-coordinate {m}
    43.4534594549,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 15 (23),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.8772571929,            !- Vertex 1 X-coordinate {m}
    43.4534594549,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    1.8772571929,            !- Vertex 2 X-coordinate {m}
    41.7534594549,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    1.8772571929,            !- Vertex 3 X-coordinate {m}
    41.7534594549,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    1.8772571929,            !- Vertex 4 X-coordinate {m}
    43.4534594549,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 16 (24),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.8772571929,            !- Vertex 1 X-coordinate {m}
    41.7534594549,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    2.8772571929,            !- Vertex 2 X-coordinate {m}
    41.7534594549,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    2.8772571929,            !- Vertex 3 X-coordinate {m}
    41.7534594549,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    1.8772571929,            !- Vertex 4 X-coordinate {m}
    41.7534594549,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 17 (25),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.8772571929,            !- Vertex 1 X-coordinate {m}
    41.7534594549,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    2.8772571929,            !- Vertex 2 X-coordinate {m}
    40.6058072416,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    2.8772571929,            !- Vertex 3 X-coordinate {m}
    40.6058072416,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    2.8772571929,            !- Vertex 4 X-coordinate {m}
    41.7534594549,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 18 (26),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.8772571929,            !- Vertex 1 X-coordinate {m}
    40.6058072416,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    3.1772571456,            !- Vertex 2 X-coordinate {m}
    40.6059755936,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    3.1772571456,            !- Vertex 3 X-coordinate {m}
    40.6059755936,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    2.8772571929,            !- Vertex 4 X-coordinate {m}
    40.6058072416,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 19 (27),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.1772571456,            !- Vertex 1 X-coordinate {m}
    40.6059755936,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    3.18781552,              !- Vertex 2 X-coordinate {m}
    39.6034594549,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    3.18781552,              !- Vertex 3 X-coordinate {m}
    39.6034594549,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    3.1772571456,            !- Vertex 4 X-coordinate {m}
    40.6059755936,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 20 (28),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.18781552,              !- Vertex 1 X-coordinate {m}
    39.6034594549,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    4.9778138347,            !- Vertex 2 X-coordinate {m}
    39.6034594549,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    4.9778138347,            !- Vertex 3 X-coordinate {m}
    39.6034594549,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    3.18781552,              !- Vertex 4 X-coordinate {m}
    39.6034594549,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 21 (29),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.9778138347,            !- Vertex 1 X-coordinate {m}
    39.6034594549,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    4.9778138347,            !- Vertex 2 X-coordinate {m}
    40.6094639441,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    4.9778138347,            !- Vertex 3 X-coordinate {m}
    40.6094639441,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    4.9778138347,            !- Vertex 4 X-coordinate {m}
    39.6034594549,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northBalcony - Surface 22 (30),  !- Name
    Transmittance schedule for iw - northBalcony,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.9778138347,            !- Vertex 1 X-coordinate {m}
    40.6094639441,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    5.2778138279,            !- Vertex 2 X-coordinate {m}
    40.609527878,            !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    5.2778138279,            !- Vertex 3 X-coordinate {m}
    40.609527878,            !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    4.9778138347,            !- Vertex 4 X-coordinate {m}
    40.6094639441,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northWalkway1 - Surface 1 (31),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.1778169344,            !- Vertex 1 X-coordinate {m}
    39.6084538544,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    -6.72218448,             !- Vertex 2 X-coordinate {m}
    39.60345945,             !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    -6.72218448,             !- Vertex 3 X-coordinate {m}
    40.60345946,             !- Vertex 3 Y-coordinate {m}
    1.02,                    !- Vertex 3 Z-coordinate {m}
    3.1772571456,            !- Vertex 4 X-coordinate {m}
    40.6059755944,           !- Vertex 4 Y-coordinate {m}
    1.02;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - northWalkway0 - Surface 2 (32),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.0978153644,           !- Vertex 1 X-coordinate {m}
    39.6080161344,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    4.97781383,              !- Vertex 2 X-coordinate {m}
    39.6034594556,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    4.97781383,              !- Vertex 3 X-coordinate {m}
    40.6034594521,           !- Vertex 3 Y-coordinate {m}
    1.02,                    !- Vertex 3 Z-coordinate {m}
    13.0972555856,           !- Vertex 4 X-coordinate {m}
    40.6055378744,           !- Vertex 4 Y-coordinate {m}
    1.02;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchRoof - Surface 1 (33),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    -7.91254487,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    -7.72195439,             !- Vertex 2 X-coordinate {m}
    -7.91254487,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    -7.72195439,             !- Vertex 3 X-coordinate {m}
    -7.91254487,             !- Vertex 3 Y-coordinate {m}
    1.5,                     !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    -7.91254487,             !- Vertex 4 Y-coordinate {m}
    1.5;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchRoof - Surface 2 (34),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    -17.41254487,            !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    -7.91254487,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    -7.91254487,             !- Vertex 3 Y-coordinate {m}
    1.5,                     !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    -17.41254487,            !- Vertex 4 Y-coordinate {m}
    1.5;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchRoof - Surface 3 (35),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    -17.41254487,            !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    -7.72195439,             !- Vertex 2 X-coordinate {m}
    -17.41254487,            !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    -7.72195439,             !- Vertex 3 X-coordinate {m}
    -7.91254487,             !- Vertex 3 Y-coordinate {m}
    -15,                     !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    -7.91254487,             !- Vertex 4 Y-coordinate {m}
    -15;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchRoof - Surface 4 (36),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.72195439,             !- Vertex 1 X-coordinate {m}
    -7.91254487,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    -7.72195439,             !- Vertex 2 X-coordinate {m}
    -17.41254487,            !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    -7.72195439,             !- Vertex 3 X-coordinate {m}
    -17.41254487,            !- Vertex 3 Y-coordinate {m}
    1.5,                     !- Vertex 3 Z-coordinate {m}
    -7.72195439,             !- Vertex 4 X-coordinate {m}
    -7.91254487,             !- Vertex 4 Y-coordinate {m}
    1.5;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchRoof - Surface 5 (37),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    -7.91254487,             !- Vertex 1 Y-coordinate {m}
    1.5,                     !- Vertex 1 Z-coordinate {m}
    -7.72195439,             !- Vertex 2 X-coordinate {m}
    -7.91254487,             !- Vertex 2 Y-coordinate {m}
    1.5,                     !- Vertex 2 Z-coordinate {m}
    -1.4069543938,           !- Vertex 3 X-coordinate {m}
    -17.4125448656,          !- Vertex 3 Y-coordinate {m}
    5.6200000004;            !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchRoof - Surface 6 (38),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.72195439,             !- Vertex 1 X-coordinate {m}
    -7.91254487,             !- Vertex 1 Y-coordinate {m}
    1.5,                     !- Vertex 1 Z-coordinate {m}
    -7.72195439,             !- Vertex 2 X-coordinate {m}
    -17.41254487,            !- Vertex 2 Y-coordinate {m}
    1.5,                     !- Vertex 2 Z-coordinate {m}
    -1.4069543938,           !- Vertex 3 X-coordinate {m}
    -17.4125448656,          !- Vertex 3 Y-coordinate {m}
    5.6200000004;            !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchRoof - Surface 7 (39),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    -17.41254487,            !- Vertex 1 Y-coordinate {m}
    1.5,                     !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    -7.91254487,             !- Vertex 2 Y-coordinate {m}
    1.5,                     !- Vertex 2 Z-coordinate {m}
    -1.4069543938,           !- Vertex 3 X-coordinate {m}
    -17.4125448656,          !- Vertex 3 Y-coordinate {m}
    5.6200000004;            !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchRoof - Surface 8 (40),  !- Name
    Transmittance schedule for iw - mmchRoof,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -7.72195439,             !- Vertex 1 X-coordinate {m}
    -17.4125448704,          !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    -17.4125448704,          !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    -17.4125448684,          !- Vertex 3 Y-coordinate {m}
    1.5,                     !- Vertex 3 Z-coordinate {m}
    -1.4069543938,           !- Vertex 4 X-coordinate {m}
    -17.412544868,           !- Vertex 4 Y-coordinate {m}
    5.6200000004,            !- Vertex 4 Z-coordinate {m}
    -7.72195439,             !- Vertex 5 X-coordinate {m}
    -17.4125448684,          !- Vertex 5 Y-coordinate {m}
    1.5;                     !- Vertex 5 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 1 (41),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    40.19745503,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    11.64804561,             !- Vertex 2 X-coordinate {m}
    40.19745503,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    11.64804561,             !- Vertex 3 X-coordinate {m}
    40.19745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.09804561,             !- Vertex 4 X-coordinate {m}
    40.19745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 2 (42),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    34.85745503,             !- Vertex 3 Y-coordinate {m}
    -15,                     !- Vertex 3 Z-coordinate {m}
    12.09804561,             !- Vertex 4 X-coordinate {m}
    34.85745503,             !- Vertex 4 Y-coordinate {m}
    -15;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 3 (43),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    -7.91254487,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    -7.72195439,             !- Vertex 2 X-coordinate {m}
    -7.91254487,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    -7.72195439,             !- Vertex 3 X-coordinate {m}
    34.85745503,             !- Vertex 3 Y-coordinate {m}
    -15,                     !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    34.85745503,             !- Vertex 4 Y-coordinate {m}
    -15;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 4 (44),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.64804561,             !- Vertex 1 X-coordinate {m}
    40.19745503,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    -9.97195439,             !- Vertex 2 X-coordinate {m}
    40.19745503,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    -9.97195439,             !- Vertex 3 X-coordinate {m}
    41.74745503,             !- Vertex 3 Y-coordinate {m}
    -15,                     !- Vertex 3 Z-coordinate {m}
    11.64804561,             !- Vertex 4 X-coordinate {m}
    41.74745503,             !- Vertex 4 Y-coordinate {m}
    -15;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 5 (45),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    34.85745503,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    -9.97195439,             !- Vertex 2 X-coordinate {m}
    34.85745503,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    -9.97195439,             !- Vertex 3 X-coordinate {m}
    40.19745503,             !- Vertex 3 Y-coordinate {m}
    -15,                     !- Vertex 3 Z-coordinate {m}
    12.09804561,             !- Vertex 4 X-coordinate {m}
    40.19745503,             !- Vertex 4 Y-coordinate {m}
    -15;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 6 (46),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.64804561,             !- Vertex 1 X-coordinate {m}
    40.19745503,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    11.64804561,             !- Vertex 2 X-coordinate {m}
    41.74745503,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    11.64804561,             !- Vertex 3 X-coordinate {m}
    41.74745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.64804561,             !- Vertex 4 X-coordinate {m}
    40.19745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 7 (47),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.64804561,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.09804561,             !- Vertex 3 X-coordinate {m}
    40.19745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.64804561,             !- Vertex 4 X-coordinate {m}
    40.19745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 8 (48),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.72195439,             !- Vertex 1 X-coordinate {m}
    -7.91254487,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    -7.91254487,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.72195439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 9 (49),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.97195439,             !- Vertex 1 X-coordinate {m}
    34.85745503,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -7.72195439,             !- Vertex 2 X-coordinate {m}
    34.85745503,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.72195439,             !- Vertex 3 X-coordinate {m}
    41.74745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.97195439,             !- Vertex 4 X-coordinate {m}
    41.74745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 10 (50),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.72195439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.64804561,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.64804561,             !- Vertex 3 X-coordinate {m}
    41.74745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.72195439,             !- Vertex 4 X-coordinate {m}
    41.74745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 11 (51),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    40.19745503,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    12.09804561,             !- Vertex 3 X-coordinate {m}
    40.19745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.09804561,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 12 (52),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    12.09804561,             !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 13 (53),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    -7.91254487,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    -7.91254487,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 14 (54),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.72195439,             !- Vertex 1 X-coordinate {m}
    -7.91254487,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    -7.91254487,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    -7.91254487,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.72195439,             !- Vertex 4 X-coordinate {m}
    -7.91254487,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 15 (55),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.72195439,             !- Vertex 1 X-coordinate {m}
    34.85745503,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    -7.72195439,             !- Vertex 2 X-coordinate {m}
    -7.91254487,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    -7.72195439,             !- Vertex 3 X-coordinate {m}
    -7.91254487,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.72195439,             !- Vertex 4 X-coordinate {m}
    34.85745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 16 (56),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.97195439,             !- Vertex 1 X-coordinate {m}
    34.85745503,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    -7.72195439,             !- Vertex 2 X-coordinate {m}
    34.85745503,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    -7.72195439,             !- Vertex 3 X-coordinate {m}
    34.85745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.97195439,             !- Vertex 4 X-coordinate {m}
    34.85745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 17 (57),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.97195439,             !- Vertex 1 X-coordinate {m}
    41.74745503,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    -9.97195439,             !- Vertex 2 X-coordinate {m}
    34.85745503,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    -9.97195439,             !- Vertex 3 X-coordinate {m}
    34.85745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.97195439,             !- Vertex 4 X-coordinate {m}
    41.74745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - mmchLower - Surface 18 (58),  !- Name
    Transmittance schedule for iw - mmchLower,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.64804561,             !- Vertex 1 X-coordinate {m}
    41.74745503,             !- Vertex 1 Y-coordinate {m}
    -15,                     !- Vertex 1 Z-coordinate {m}
    -9.97195439,             !- Vertex 2 X-coordinate {m}
    41.74745503,             !- Vertex 2 Y-coordinate {m}
    -15,                     !- Vertex 2 Z-coordinate {m}
    -9.97195439,             !- Vertex 3 X-coordinate {m}
    41.74745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.64804561,             !- Vertex 4 X-coordinate {m}
    41.74745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - iwConnection - Surface 1 (59),  !- Name
    Transmittance schedule for iw - iwConnection,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.8522732759,            !- Vertex 1 X-coordinate {m}
    -7.9121005755,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.7219543918,           !- Vertex 2 X-coordinate {m}
    -7.9121005755,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.7219543918,           !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.9080456082,            !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - iwConnection - Surface 2 (60),  !- Name
    Transmittance schedule for iw - iwConnection,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7219543918,           !- Vertex 1 X-coordinate {m}
    -7.9121005755,           !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    0.8522732759,            !- Vertex 2 X-coordinate {m}
    -7.9121005755,           !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    0.9080456082,            !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -1.7219543918,           !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - iwConnection - Surface 3 (61),  !- Name
    Transmittance schedule for iw - iwConnection,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.8522732759,            !- Vertex 1 X-coordinate {m}
    -7.9121005755,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.9080456082,            !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.9080456082,            !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    0.8522732759,            !- Vertex 4 X-coordinate {m}
    -7.9121005755,           !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - iwConnection - Surface 4 (62),  !- Name
    Transmittance schedule for iw - iwConnection,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7219543918,           !- Vertex 1 X-coordinate {m}
    -7.9121005755,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.8522732759,            !- Vertex 2 X-coordinate {m}
    -7.9121005755,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.8522732759,            !- Vertex 3 X-coordinate {m}
    -7.9121005755,           !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -1.7219543918,           !- Vertex 4 X-coordinate {m}
    -7.9121005755,           !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - iwConnection - Surface 5 (63),  !- Name
    Transmittance schedule for iw - iwConnection,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7219543918,           !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.7219543918,           !- Vertex 2 X-coordinate {m}
    -7.9121005755,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.7219543918,           !- Vertex 3 X-coordinate {m}
    -7.9121005755,           !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -1.7219543918,           !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - iwConnection - Surface 6 (64),  !- Name
    Transmittance schedule for iw - iwConnection,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.9080456082,            !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.7219543918,           !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.7219543918,           !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    0.9080456082,            !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - southPlatform0 - Surface 2 (65),  !- Name
    Transmittance schedule for iw louvers,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.9080456082,            !- Vertex 1 X-coordinate {m}
    -7.8125466139,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    0.9522733782,            !- Vertex 2 X-coordinate {m}
    -7.8121132784,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    1.0064522082,            !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    1.02,                    !- Vertex 3 Z-coordinate {m}
    4.9080456082,            !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    1.02;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    iw - southPlatform1 - Surface 1 (66),  !- Name
    Transmittance schedule for iw - southPlatform1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7219543935,           !- Vertex 1 X-coordinate {m}
    -7.8125449684,           !- Vertex 1 Y-coordinate {m}
    1.02,                    !- Vertex 1 Z-coordinate {m}
    -6.7219543918,           !- Vertex 2 X-coordinate {m}
    -7.8125449684,           !- Vertex 2 Y-coordinate {m}
    1.02,                    !- Vertex 2 Z-coordinate {m}
    -6.7219543918,           !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    1.02,                    !- Vertex 3 Z-coordinate {m}
    -1.7219543935,           !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    1.02;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS yyyyy===========

SurfaceProperty:ConvectionCoefficients,
    seOff_partition_west_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    swOff_partition_east_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    swOff_partition_north_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    nwOff_partition_south_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    nwOff_partition_north_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    largeConf_partition_south_west_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    nwOff_partition_east_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    central_partition_west_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    largeConf_partition_south_east_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    central_partition_north_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    largeConf_partition_east_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    neOff_partition_west_north_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    neOff_partition_west_south_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    central_partition_east_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    seOff_partition_north_hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    central_partition_south_hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-surekha_Ceiling_1_0_0_0_0_0_Hole_10075,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN2_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    largeConf0_Ceiling_1_0_0_0_0_0_Hole_10073,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    roofN2_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    roofN1_Floor_0_3_0_0_0_3_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    bas_Ceiling_1_0_0_0_0_0_Hole_10069,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    neOff_south_Ceiling_1_0_10055_hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN0_Floor_0_3_0_hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN1_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K
SurfaceProperty:ConvectionCoefficients,
    kitchen_Ceiling_1_0_0_0_0_0_Hole_10067,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN1_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-annie_Ceiling_1_0_0_0_0_0_Hole_10063,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN3_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    largeConf1_Ceiling_1_0_0_0_0_0_Hole_10061,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN3_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    off-volker_Ceiling_1_0_0_0_0_0_Hole_10071,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    off-erica_Ceiling_1_0_0_0_0_0_Hole_10059,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN0_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    stairNcom_Ceiling_1_0_0_0_0_0_Hole_10057,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    roofN0_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    off-james_Ceiling_1_0_0_0_0_0_Hole_10053,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    roofS4_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    off-yujie_Ceiling_1_0_0_0_0_0_Hole_10051,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    roofS4_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    smallConf_Ceiling_1_0_0_0_0_0_Hole_10047,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    roofS0_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    off-nina_Ceiling_1_0_0_0_0_0_Hole_10045,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    roofS0_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    off-vivian_Ceiling_1_0_0_0_0_0_Hole_10041,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    roofS3_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    off-bapp_Ceiling_1_0_0_0_0_0_Hole_10039,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    roofS3_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    swOff_Ceiling_1_0_0_0_0_0_Hole_10035,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}



SurfaceProperty:ConvectionCoefficients,
    roofS2_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
SurfaceProperty:ConvectionCoefficients,
    off-weili_Ceiling_1_0_0_0_0_0_Hole_10033,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    roofS2_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-zhiang_Ceiling_1_0_0_0_0_0_Hole_10028,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS1_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
!-   ===========  ALL OBJECTS IN CLASS: ZoneMixing ===========
ZoneMixing,
  nwOff_to_swOff_mixing,  !- Name
  swOff,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH} #CaliPara10: Zone Mixing Rate. IW is open-plan office with very little
                                    ! #temperature difference among different zones. This value is to force
                                    ! #even temperature distribution among zones. Manual calibration shows
                                    ! #10 ACH is good choice. Range: 5-20 ACH.
  nwOff,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  swOff_to_nwOff_mixing,  !- Name
  nwOff,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  swOff,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  nwOff_to_central_mixing,  !- Name
  central,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  nwOff,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  central_to_nwOff_mixing,  !- Name
  nwOff,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  central,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  nwOff_to_largeConf_mixing,  !- Name
  largeConf,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  nwOff,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  largeConf_to_nwOff_mixing,  !- Name
  nwOff,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  largeConf,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  largeConf_to_central_mixing,  !- Name
  central,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  largeConf,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  central_to_largeConf_mixing,  !- Name
  largeConf,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  central,  !- Source Zone Name
  0.0;  !- Delta Temperature


ZoneMixing,
  largeConf_to_neOff_mixing,  !- Name
  neOff,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  largeConf,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  neOff_to_largeConf_mixing,  !- Name
  largeConf,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  neOff,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  neOff_to_central_mixing,  !- Name
  central,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  neOff,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  central_to_neOff_mixing,  !- Name
  neOff,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  central,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  central_to_seOff_mixing,  !- Name
  seOff,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  central,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  seOff_to_central_mixing,  !- Name
  central,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  seOff,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  seOff_to_swOff_mixing,  !- Name
  swOff,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  seOff,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  swOff_to_seOff_mixing,  !- Name
  seOff,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  swOff,  !- Source Zone Name
  0.0;  !- Delta Temperature

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    seOff Thermostat,!- Name
    seOff,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    seOff Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    swOff Thermostat,!- Name
    swOff,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    swOff Dual SP;!- Control 1 Name
   
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    neOff Thermostat,!- Name
    neOff, !- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    neOff Dual SP;!- Control 1 Name
 
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    nwOff Thermostat,!- Name
    nwOff,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    nwOff Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    largeConf Thermostat,!- Name
    largeConf,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    largeConf Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    central Thermostat,!- Name
    central,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    central Dual SP;!- Control 1 Name
     

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    seOff Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
 
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    swOff Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
 
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    neOff Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    nwOff Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    largeConf Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    central Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People central,          !- Name
    central,                 !- Zone or ZoneList Name
    iw_occp_sto,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Walking,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;

People,
    People neOff,              !- Name
    neOff,                     !- Zone or ZoneList Name
    iw_occp_sto,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;


People,
    People seOff,        !- Name
    seOff,               !- Zone or ZoneList Name
    iw_occp_sto,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;

People,
    People nwOff,       !- Name
    nwOff,              !- Zone or ZoneList Name
    iw_occp_sto,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;


People,
    People swOff,        !- Name
    swOff,               !- Zone or ZoneList Name
    iw_occp_sto,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;

People,
    People largeConf,       !- Name
    largeConf,              !- Zone or ZoneList Name
    iw_occp_sto,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


Lights,
    central General lighting,!- Name
    central,                 !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1400,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#kitchen#GeneralLights;  !- End-Use Subcategory

Lights,
    neOff General lighting,    !- Name
    neOff,                     !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1500,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#bas#GeneralLights;  !- End-Use Subcategory


Lights,
    seOff General lighting,  !- Name
    seOff,               !- Zone or ZoneList Name
    iw_office_phd_light,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-yujie#GeneralLights;  !- End-Use Subcategory

Lights,
    nwOff General lighting,  !- Name
    nwOff,              !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    850,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-volker#GeneralLights;  !- End-Use Subcategory


Lights,
    swOff General lighting,  !- Name
    swOff,               !- Zone or ZoneList Name
    iw_office_phd_light,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-james#GeneralLights;  !- End-Use Subcategory

Lights,
    largeConf General lighting,  !- Name
    largeConf,              !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#largeConf1#GeneralLights;  !- End-Use Subcategory



!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    central Equipment 1,     !- Name
    central,                 !- Zone or ZoneList Name
    iw_equip_sto,                   !- Schedule Name
    Watts/Area,          !- Design Level Calculation Method
    ,                 !- Design Level {W}
    10,                        !- Watts per Zone Floor Area {W/m2} #CaliPara11: Low equipment density zones. 
                                           ! #Range 10-20 W/m2
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#kitchen#05;  !- End-Use Subcategory

ElectricEquipment,
    neOff Equipment 1,         !- Name
    neOff,                     !- Zone or ZoneList Name
    iw_equip_sto,                   !- Schedule Name
    Watts/Area,          !- Design Level Calculation Method
    ,                 !- Design Level {W}
    40,                        !- Watts per Zone Floor Area {W/m2} #CaliPara12: high equipment density zones. 
                                           ! #30-80 W/m2.
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#bas#05;  !- End-Use Subcategory

ElectricEquipment,
    seOff Computing gain 1,  !- Name
    seOff,               !- Zone or ZoneList Name
    iw_equip_sto,  !- Schedule Name
    Watts/Area,          !- Design Level Calculation Method
    ,                !- Design Level {W}
    20,                        !- Watts per Zone Floor Area {W/m2} #CaliPara11: Low equipment density zones. 
                                           ! #Range 10-20 W/m2
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-yujie#05;  !- End-Use Subcategory

ElectricEquipment,
    nwOff Computing gain 1,  !- Name
    nwOff,              !- Zone or ZoneList Name
    iw_equip_sto,  !- Schedule Name
    Watts/Area,          !- Design Level Calculation Method
    ,                  !- Design Level {W}
    10,                        !- Watts per Zone Floor Area {W/m2} #CaliPara11: Low equipment density zones. 
                                           ! #Range 10-20 W/m2
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-volker#05;  !- End-Use Subcategory

ElectricEquipment,
    swOff Computing gain 1,  !- Name
    swOff,               !- Zone or ZoneList Name
    iw_equip_sto,  !- Schedule Name
    Watts/Area,          !- Design Level Calculation Method
    ,                !- Design Level {W}
    10,                        !- Watts per Zone Floor Area {W/m2} #CaliPara11: Low equipment density zones. 
                                           ! #Range 10-20 W/m2
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-james#05;  !- End-Use Subcategory


ElectricEquipment,
    largeConf Equipment 1,  !- Name
    largeConf,              !- Zone or ZoneList Name
    iw_equip_sto,        !- Schedule Name
    Watts/Area,          !- Design Level Calculation Method
    ,                !- Design Level {W}
    10,                        !- Watts per Zone Floor Area {W/m2} #CaliPara11: Low equipment density zones. 
                                           ! #Range 10-20 W/m2
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#largeConf1#05;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    underfloor_void_space Infiltration,  !- Name
    underfloor_void_space,       !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.057085,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr} #CaliPara7: Infiltration Rate.
                                                            ! #Manual calibration shows 0.36 a good choice.
                                                            ! #Range 0.01 - 0.5
    1.0,                       !- Constant Term Coefficient was 1
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofS1 Infiltration,     !- Name
    roofS1,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.002695,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofS2 Infiltration,     !- Name
    roofS2,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.002695,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofS3 Infiltration,     !- Name
    roofS3,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.002695,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofS0 Infiltration,     !- Name
    roofS0,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.002646,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofS4 Infiltration,     !- Name
    roofS4,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.002748,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofN0 Infiltration,     !- Name
    roofN0,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.005079,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofN3 Infiltration,     !- Name
    roofN3,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.005079,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofN1 Infiltration,     !- Name
    roofN1,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.005079,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofN2 Infiltration,     !- Name
    roofN2,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.005079,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    central Infiltration,    !- Name
    central,                 !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.008987,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    neOff Infiltration,        !- Name
    neOff,                     !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.005438,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    seOff Infiltration,  !- Name
    seOff,               !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.00534,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    nwOff Infiltration, !- Name
    nwOff,              !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.005438,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    swOff Infiltration,  !- Name
    swOff,               !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.00534,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    largeConf Infiltration, !- Name
    largeConf,              !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    AirChanges/Hour,               !- Design Flow Rate Calculation Method
    0.016837,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    15.0,                        !- Air Changes per Hour {1/hr}
    1.0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    seOff Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    swOff Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    neOff Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    nwOff Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    largeConf Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    central Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    seOff Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    swOff Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    nwOff Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    neOff Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    largeConf Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    central Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    12;                      !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    seOff,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    seOff Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    seOff Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    swOff,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    swOff Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    swOff Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    neOff,                     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    neOff Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    neOff Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    nwOff,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    nwOff Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    nwOff Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    largeConf,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    largeConf Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    largeConf Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    central,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    central Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    central Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

! Start detailed HVAC data definition
! - Name of loop
! - Type of load to size on
! - Design outdoor air flow rate (m3/s)
! - Minimum sytem air flow ratio
! - Preheat design temperature (C)
! - Preheat design humidity ratio (kg-H20/kg-air)
! - Precool design temperature (C)
! - Precool design humidity ratio (kg-H20/kg-air)
! - Central cooling design supply air temperature (C)
! - Central heating design supply air temperature (C)
! - Sizing option
! - 100% outdoor air in cooling
! - 100% outdoor air in heating
! - Central cooling design supply air humidity ratio (kg-H20/kg-air)
! - Central heating design supply air humidity ratio (kg-H20/kg-air)
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Supply air flow rate per floor area during cooling operation (m3/s-m2)
! - Fraction of auto-sized design cooling supply air flow rate
! - Design supply air flow rate per unit cooling capacity (m3/s-W)
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Supply air flow rate per floor area during heating operation (m3/s-m2)
! - Fraction of auto-sized design heating supply air flow rate
! - Fraction of auto-sized design cooling supply air flow rate
! - Design supply air flow rate per unit heating capacity (m3/s-W)
! - System outdoor air method
! - Zone maximum outdoor air fraction
! - Cooling design capacity method
! - Cooling design capacity (W)
! - Cooling design capacity per floor area (W/m2)
! - Fraction of auto-sized cooling capacity
! - Heating design capacity method
! - Heating design capacity (W)
! - Heating design capacity per floor area (W/m2)
! - Fraction of auto-sized heating capacity
! - Central cooling capacity control method
Sizing:System,
    DOAS,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.940000,                !- Design Outdoor Air Flow Rate {m3/s}
    1.00,                    !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.00,                   !- Central Cooling Design Supply Air Temperature {C}
    16.00,                   !- Central Heating Design Supply Air Temperature {C}
    Noncoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.00800,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    500000,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    220000,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

! - Name of loop
! - Type of loop
! - Design loop exit temperature (C)
! - Loop design temperature difference (C)
Sizing:Plant,
    tempHWLoop,              !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.00,                   !- Design Loop Exit Temperature {C}
    10.00;                   !- Loop Design Temperature Difference {deltaC}

! - Name of loop
! - Type of loop
! - Design loop exit temperature (C)
! - Loop design temperature difference (C)
Sizing:Plant,
    tempCHWLoop,             !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.00,                    !- Design Loop Exit Temperature {C}
    4.00;                    !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========

! - Component name
! - Availability schedule
! - Capacity control method
! - Max supply air flow rate (m3/s)
! - Low speed supply air flow ratio
! - Medium speed supply air flow ratio
! - Max outdoor air flow rate (m3/s)
! - Outdoor air schedule name
! - Air inlet node to fancoil; also a zone exhaust node
! - Air outlet node to fancoil; also a zone inlet node
! - Outdoor air mixer object type
! - Name of fancoil outdoor air mixer
! - Fancoil fan type
! - Name of fancoil fan
! - Cooling coil type
! - Name of fancoil cooling coil
! - Max chilled water flow rate (m3/s)
! - Min chilled water flow rate (m3/s)
! - Cooling convergence tolerance
! - Heating coil type
! - Name of fancoil heating coil
! - Max hot water flow rate (m3/s)
! - Min hot water flow rate (m3/s)
! - Heating convergence tolerance
ZoneHVAC:FourPipeFanCoil,
    seOff Fan Coil Unit,!- Name
    seOff_fcu_op,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    0.100000,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    seOff Fan Coil Unit Return,  !- Air Inlet Node Name
    seOff Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    seOff Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    seOff Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    seOff Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0.000130,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000130,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    seOff Fan Coil Unit Heating Coil,  !- Heating Coil Name
    0.000130,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000130,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

! - Component name
! - Availability schedule
! - Capacity control method
! - Max supply air flow rate (m3/s)
! - Low speed supply air flow ratio
! - Medium speed supply air flow ratio
! - Max outdoor air flow rate (m3/s)
! - Outdoor air schedule name
! - Air inlet node to fancoil; also a zone exhaust node
! - Air outlet node to fancoil; also a zone inlet node
! - Outdoor air mixer object type
! - Name of fancoil outdoor air mixer
! - Fancoil fan type
! - Name of fancoil fan
! - Cooling coil type
! - Name of fancoil cooling coil
! - Max chilled water flow rate (m3/s)
! - Min chilled water flow rate (m3/s)
! - Cooling convergence tolerance
! - Heating coil type
! - Name of fancoil heating coil
! - Max hot water flow rate (m3/s)
! - Min hot water flow rate (m3/s)
! - Heating convergence tolerance
ZoneHVAC:FourPipeFanCoil,
    swOff Fan Coil Unit,!- Name
    swOff_fcu_op,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    0.100000,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    swOff Fan Coil Unit Return,  !- Air Inlet Node Name
    swOff Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    swOff Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    swOff Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    swOff Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0.000130,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000130,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    swOff Fan Coil Unit Heating Coil,  !- Heating Coil Name
    0.000130,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000130,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:CONSTANTFLOW ===========

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    neOff mullion,        !- Name
    mullion_op,                 !- Availability Schedule Name
    neOff,                     !- Zone Name
    neOff mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    600.00,                   !- Hydronic Tubing Length {m} previously 15m
    MeanAirTemperature,      !- Temperature Control Type
    0.00080,                !- Rated Flow Rate {m3/s} s
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    neOff mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    neOff mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    neOff mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    neOff mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    22.5;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    nwOff mullion, !- Name
    mullion_op,                 !- Availability Schedule Name
    nwOff,              !- Zone Name
    nwOff mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    200.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.00052,                !- Rated Flow Rate {m3/s} s s
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    nwOff mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    nwOff mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    nwOff mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    nwOff mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    7.5;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    largeConf mullion, !- Name
    mullion_op,                 !- Availability Schedule Name
    largeConf,              !- Zone Name
    largeConf mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    200.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.00052,                !- Rated Flow Rate {m3/s} s
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    75.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    largeConf mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    largeConf mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    largeConf mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    largeConf mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    7.5;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    central mullion,  !- Name
    mullion_op,                 !- Availability Schedule Name
    central,               !- Zone Name
    central mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.00010,                !- Rated Flow Rate {m3/s} s
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    central mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    central mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    central mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    central mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    seOff mullion,  !- Name
    mullion_op,                 !- Availability Schedule Name
    seOff,               !- Zone Name
    seOff mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    600.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.00080,                !- Rated Flow Rate {m3/s} s
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    seOff mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    seOff mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    seOff mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    seOff mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    22.5;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    swOff mullion,  !- Name
    mullion_op,                 !- Availability Schedule Name
    swOff,               !- Zone Name
    swOff mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    600.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.00080,                !- Rated Flow Rate {m3/s} s
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    swOff mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    swOff mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    swOff mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    swOff mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    22.5;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule (non-existent means constant)
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    neOff Chilled Ceiling,     !- Name
    chilledCeiling_op,                 !- Availability Schedule Name
    neOff,                     !- Zone Name
    neOff Chilled Ceiling Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0150,                  !- Hydronic Tubing Inside Diameter {m} previously 0.015
    28,                   !- Hydronic Tubing Length {m} previously 28
    MeanAirTemperature,      !- Temperature Control Type
    0.00013,                !- Rated Flow Rate {m3/s} s
    On 24/7,                 !- Pump Flow Rate Schedule Name
    75000.00,                !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    neOff Chilled Ceiling HW Water Inlet Node,                        !- Heating Water Inlet Node Name
    neOff Chilled Ceiling HW Water Outlet Node,                        !- Heating Water Outlet Node Name
    radpanel_heating_inlet_temp_high,                        !- Heating High Water Temperature Schedule Name
    radpanel_heating_inlet_temp_low,                        !- Heating Low Water Temperature Schedule Name
    radpanel_heating_control_temp_high,                        !- Heating High Control Temperature Schedule Name
    radpanel_heating_control_temp_low,                        !- Heating Low Control Temperature Schedule Name
    neOff Chilled Ceiling CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    neOff Chilled Ceiling CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    radpanel_cooling_inlet_temp_high,  !- Cooling High Water Temperature Schedule Name
    radpanel_cooling_inlet_temp_low,  !- Cooling Low Water Temperature Schedule Name
    radpanel_cooling_control_temp_high,  !- Cooling High Control Temperature Schedule Name
    radpanel_cooling_control_temp_low,  !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    0.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    ;                 !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule (non-existent means constant)
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    nwOff Chilled Ceiling,  !- Name
    chilledCeiling_op,                 !- Availability Schedule Name
    nwOff,              !- Zone Name
    nwOff Chilled Ceiling Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0150,                  !- Hydronic Tubing Inside Diameter {m}
    56.00,                   !- Hydronic Tubing Length {m} previously 28
    MeanAirTemperature,      !- Temperature Control Type
    0.00052,                !- Rated Flow Rate {m3/s} s s
    On 24/7,                 !- Pump Flow Rate Schedule Name
    75000.00,                !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    nwOff Chilled Ceiling HW Water Inlet Node,                        !- Heating Water Inlet Node Name
    nwOff Chilled Ceiling HW Water Outlet Node,                        !- Heating Water Outlet Node Name
    radpanel_heating_inlet_temp_high,                        !- Heating High Water Temperature Schedule Name
    radpanel_heating_inlet_temp_low,                        !- Heating Low Water Temperature Schedule Name
    radpanel_heating_control_temp_high,                        !- Heating High Control Temperature Schedule Name
    radpanel_heating_control_temp_low,                        !- Heating Low Control Temperature Schedule Name
    nwOff Chilled Ceiling CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    nwOff Chilled Ceiling CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    radpanel_cooling_inlet_temp_high,  !- Cooling High Water Temperature Schedule Name
    radpanel_cooling_inlet_temp_low,  !- Cooling Low Water Temperature Schedule Name
    radpanel_cooling_control_temp_high,  !- Cooling High Control Temperature Schedule Name
    radpanel_cooling_control_temp_low,  !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    0.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    ;                 !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule (non-existent means constant)
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    central Chilled Ceiling, !- Name
    chilledCeiling_op,                 !- Availability Schedule Name
    central,                 !- Zone Name
    central Chilled Ceiling Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0150,                  !- Hydronic Tubing Inside Diameter {m}
    28.00,                   !- Hydronic Tubing Length {m} previously 28
    MeanAirTemperature,      !- Temperature Control Type
    0.00013,                !- Rated Flow Rate {m3/s} s
    On 24/7,                 !- Pump Flow Rate Schedule Name
    75000.00,                !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    central Chilled Ceiling HW Water Inlet Node,                        !- Heating Water Inlet Node Name
    central Chilled Ceiling HW Water Outlet Node,                        !- Heating Water Outlet Node Name
    radpanel_heating_inlet_temp_high,                        !- Heating High Water Temperature Schedule Name
    radpanel_heating_inlet_temp_low,                        !- Heating Low Water Temperature Schedule Name
    radpanel_heating_control_temp_high,                        !- Heating High Control Temperature Schedule Name
    radpanel_heating_control_temp_low,                        !- Heating Low Control Temperature Schedule Name
    central Chilled Ceiling CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    central Chilled Ceiling CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    radpanel_cooling_inlet_temp_high,  !- Cooling High Water Temperature Schedule Name
    radpanel_cooling_inlet_temp_low,  !- Cooling Low Water Temperature Schedule Name
    radpanel_cooling_control_temp_high,  !- Cooling High Control Temperature Schedule Name
    radpanel_cooling_control_temp_low,  !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    0.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    ;                 !- Circuit Length {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:SURFACEGROUP ===========

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    neOff mullion Radiant Surface List,  !- Name
    neOff_wall_east_bot_mull,     !- Surface 1 Name
    0.33333333333333,                       !- Flow Fraction for Surface 1
    neOff_wall_east_top_mull,     !- Surface 2 Name
    0.33333333333333,                       !- Flow Fraction for Surface 2
    neOff_wall_north_bot_mull,     !- Surface 1 Name
    0.08333333333333,                       !- Flow Fraction for Surface 1
    neOff_wall_north_top_mull,     !- Surface 1 Name
    0.08333333333333,                       !- Flow Fraction for Surface 1
    neOff_wall_south_bot_mull,     !- Surface 1 Name
    0.08333333333333,                       !- Flow Fraction for Surface 1
    neOff_wall_south_top_mull,     !- Surface 1 Name
    0.08333333333333;                       !- Flow Fraction for Surface 1


! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    nwOff mullion Radiant Surface List,  !- Name
    nwOff_wall_top_mull,  !- Surface 1 Name
    0.5,                       !- Flow Fraction for Surface 1
    nwOff_wall_bot_mull,  !- Surface 2 Name
    0.5;                       !- Flow Fraction for Surface 2
    

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    largeConf mullion Radiant Surface List,  !- Name
    largeConf_wall_north_top_mull,  !- Surface 1 Name
    0.3,                       !- Flow Fraction for Surface 1
    largeConf_wall_north_bot_mull,  !- Surface 2 Name
    0.3,                       !- Flow Fraction for Surface 2
    largeConf_wall_west_top_mull,  !- Surface 3 Name
    0.2,                       !- Flow Fraction for Surface 3
    largeConf_wall_west_bot_mull,  !- Surface 4 Name
    0.2;                       !- Flow Fraction for Surface 4



! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    central mullion Radiant Surface List,  !- Name
    central_wall_south_bot_mull,  !- Surface 1 Name
    0.5,                       !- Flow Fraction for Surface 1
    central_wall_south_top_mull,  !- Surface 2 Name
    0.5;                       !- Flow Fraction for Surface 2
    

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    seOff mullion Radiant Surface List,  !- Name
    seOff_wall_east_top_mull,  !- Surface 1 Name
    0.416666666666666,                       !- Flow Fraction for Surface 1
    seOff_wall_east_bot_mull,  !- Surface 2 Name
    0.416666666666666,                       !- Flow Fraction for Surface 2
    seOff_wall_south_top_mull,  !- Surface 2 Name
    0.083333333333333,                       !- Flow Fraction for Surface 2
    seOff_wall_south_bot_mull,  !- Surface 2 Name
    0.083333333333333;                       !- Flow Fraction for Surface 2

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    swOff mullion Radiant Surface List,  !- Name
    swOff_wall_west_top_mull,  !- Surface 1 Name
    0.416666666666666,                       !- Flow Fraction for Surface 1
    swOff_wall_west_bot_mull,  !- Surface 2 Name
    0.416666666666666,                       !- Flow Fraction for Surface 2
    swOff_wall_south_top_mull,  !- Surface 2 Name
    0.083333333333333,                       !- Flow Fraction for Surface 2
    swOff_wall_south_bot_mull,  !- Surface 2 Name
    0.083333333333333;                       !- Flow Fraction for Surface 2


! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    neOff Chilled Ceiling Radiant Surface List,  !- Name
    bas_Ceiling_1_0_10067,   !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    nwOff Chilled Ceiling Radiant Surface List,  !- Name
    off-volker_Ceiling_1_0_10069,  !- Surface 1 Name
    0.5,                       !- Flow Fraction for Surface 1
    nwOff_south_ceiling_1_0_10057,  !- Surface 1 Name
    0.5;                       !- Flow Fraction for Surface 1

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    central Chilled Ceiling Radiant Surface List,  !- Name
    central_north_Ceiling_1_0_10065,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

! - Component name
! - Availability schedule
! - Air inlet node name
! - Maximum air flow rate (m3/s)
AirTerminal:SingleDuct:Uncontrolled,
    seOff Direct Air,    !- Name
    On 24/7,                 !- Availability Schedule Name
    DOAS Zone Splitter Outlet Node seOff,  !- Zone Supply Air Node Name
    0.51;                !- Maximum Air Flow Rate {m3/s}

! -

! - Component name
! - Availability schedule
! - Air inlet node name
! - Maximum air flow rate (m3/s)
AirTerminal:SingleDuct:Uncontrolled,
    swOff Direct Air,    !- Name
    On 24/7,                 !- Availability Schedule Name
    DOAS Zone Splitter Outlet Node swOff,  !- Zone Supply Air Node Name
    0.51;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:COOLEDBEAM ===========

! - Component name
! - Availability schedule
! - Cooled beam type
! - Air terminal unit inlet node
! - Air terminal unit outlet node
! - Water inlet node
! - Water outlet node
! - Supply air volumetric flow rate (m3/s)
! - Maximum total chilled water volumetric flow rate (m3/s)
! - Number of beams
! - Beam length (m)
! - Design inlet water temperature (C)
! - Design outlet water temperature (C)
! - Coil surface area per coil length (m2)
! - Model parameter a
! - Model parameter n1
! - Model parameter n2
! - Model parameter n3
! - Model parameter a0
! - Model parameter K1
! - Model parameter n
! - Coefficient of induction Kin
! - Pipe inside diameter
AirTerminal:SingleDuct:ConstantVolume:CooledBeam,
    largeConf Cooled Beam,  !- Name
    Coolwave_op,                 !- Availability Schedule Name
    Passive,                 !- Cooled Beam Type
    DOAS Zone Splitter Outlet Node largeConf,  !- Supply Air Inlet Node Name
    largeConf Cooled Beam Supply Inlet,  !- Supply Air Outlet Node Name
    largeConf Cooled Beam CHW Inlet Node,  !- Chilled Water Inlet Node Name
    largeConf Cooled Beam CHW Outlet Node,  !- Chilled Water Outlet Node Name
    0.04,                !- Supply Air Volumetric Flow Rate {m3/s}
    0.000520,                !- Maximum Total Chilled Water Volumetric Flow Rate {m3/s}
    8,                       !- Number of Beams
    1.00000,                 !- Beam Length {m}
    15.00,                   !- Design Inlet Water Temperature {C}
    17.00,                   !- Design Outlet Water Temperature {C}
    5.422,                   !- Coil Surface Area per Coil Length {m2/m}
    15.30000,                !- Model Parameter a
    0.00000,                 !- Model Parameter n1
    0.84000,                 !- Model Parameter n2
    0.12000,                 !- Model Parameter n3
    0.17100,                 !- Model Parameter a0 {m2/m}
    0.00500,                 !- Model Parameter K1
    0.40000,                 !- Model Parameter n
    autocalculate,           !- Coefficient of Induction Kin
    0.01500;                 !- Leaving Pipe Inside Diameter {m}

! - Component name
! - Availability schedule
! - Cooled beam type
! - Air terminal unit inlet node
! - Air terminal unit outlet node
! - Water inlet node
! - Water outlet node
! - Supply air volumetric flow rate (m3/s)
! - Maximum total chilled water volumetric flow rate (m3/s)
! - Number of beams
! - Beam length (m)
! - Design inlet water temperature (C)
! - Design outlet water temperature (C)
! - Coil surface area per coil length (m2)
! - Model parameter a
! - Model parameter n1
! - Model parameter n2
! - Model parameter n3
! - Model parameter a0
! - Model parameter K1
! - Model parameter n
! - Coefficient of induction Kin
! - Pipe inside diameter
AirTerminal:SingleDuct:ConstantVolume:CooledBeam,
    neOff Cooled Beam,   !- Name
    Coolwave_op,                 !- Availability Schedule Name
    Passive,                 !- Cooled Beam Type
    DOAS Zone Splitter Outlet Node neOff,  !- Supply Air Inlet Node Name
    neOff Cooled Beam Supply Inlet,  !- Supply Air Outlet Node Name
    neOff Cooled Beam CHW Inlet Node,  !- Chilled Water Inlet Node Name
    neOff Cooled Beam CHW Outlet Node,  !- Chilled Water Outlet Node Name
    0.01,                !- Supply Air Volumetric Flow Rate {m3/s}
    0.00013,                !- Maximum Total Chilled Water Volumetric Flow Rate {m3/s}
    2,                       !- Number of Beams
    1.00000,                 !- Beam Length {m}
    15.00,                   !- Design Inlet Water Temperature {C}
    17.00,                   !- Design Outlet Water Temperature {C}
    5.422,                   !- Coil Surface Area per Coil Length {m2/m}
    15.30000,                !- Model Parameter a
    0.00000,                 !- Model Parameter n1
    0.84000,                 !- Model Parameter n2
    0.12000,                 !- Model Parameter n3
    0.17100,                 !- Model Parameter a0 {m2/m}
    0.00500,                 !- Model Parameter K1
    0.40000,                 !- Model Parameter n
    autocalculate,           !- Coefficient of Induction Kin
    0.01500;                 !- Leaving Pipe Inside Diameter {m}



!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    largeConf Cooled Beam ADU,  !- Name
    largeConf Cooled Beam Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:CooledBeam,  !- Air Terminal Object Type
    largeConf Cooled Beam,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    neOff Cooled Beam ADU,  !- Name
    neOff Cooled Beam Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:CooledBeam,  !- Air Terminal Object Type
    neOff Cooled Beam,   !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    seOff Equipment,     !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    seOff Fan Coil Unit,!- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    seOff Direct Air,    !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    seOff mullion,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    swOff Equipment,     !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    swOff Fan Coil Unit,!- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    swOff Direct Air,    !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    swOff mullion,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    neOff Equipment,           !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    neOff Cooled Beam ADU,  !- Zone Equipment 2 Name
    3,                       !- Zone Equipment 2 Cooling Sequence
    3,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    neOff mullion,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    neOff Chilled Ceiling,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    nwOff Equipment,    !- Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    nwOff mullion, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    nwOff Chilled Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    largeConf Equipment,    !- Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    largeConf mullion, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    largeConf Cooled Beam ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
ZoneHVAC:EquipmentList,
    central Equipment,       !- Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    central mullion, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    central Chilled Ceiling, !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    seOff,               !- Zone Name
    seOff Equipment,     !- Zone Conditioning Equipment List Name
    seOff Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    seOff Fan Coil Unit Return,                        !- Zone Air Exhaust Node or NodeList Name
    seOff Zone Air Node, !- Zone Air Node Name
    DOAS Zone Mixer Inlet Node seOff;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    swOff,               !- Zone Name
    swOff Equipment,     !- Zone Conditioning Equipment List Name
    swOff Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    swOff Fan Coil Unit Return,                        !- Zone Air Exhaust Node or NodeList Name
    swOff Zone Air Node, !- Zone Air Node Name
    DOAS Zone Mixer Inlet Node swOff;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    neOff,                     !- Zone Name
    neOff Equipment,           !- Zone Conditioning Equipment List Name
    neOff Cooled Beam Supply Inlet,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    neOff Zone Air Node,       !- Zone Air Node Name
    DOAS Zone Mixer Inlet Node neOff;       !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    nwOff,              !- Zone Name
    nwOff Equipment,    !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    nwOff Zone Air Node,!- Zone Air Node Name
    nwOff Return Outlet;!- Zone Return Air Node Name


! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    largeConf,              !- Zone Name
    largeConf Equipment,    !- Zone Conditioning Equipment List Name
    largeConf Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    largeConf Zone Air Node,!- Zone Air Node Name
    DOAS Zone Mixer Inlet Node largeConf;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    central,                 !- Zone Name
    central Equipment,       !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    central Zone Air Node,   !- Zone Air Node Name
    central Return Outlet;   !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category
Fan:ConstantVolume,
    DOAS AHU Extract Fan,    !- Name
    On 24/7,                 !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    73.00,                   !- Pressure Rise {Pa}
    1.060000,                !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    DOAS Supply Side Inlet,  !- Air Inlet Node Name
    DOAS AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category
Fan:ConstantVolume,
    DOAS AHU Supply Fan,     !- Name
    On 24/7,                 !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    1.060000,                !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    DOAS AHU Mixed Air Outlet, ! -DOAS AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    DOAS AHU Supply Fan Outlet,!- DOAS Supply Side Outlet 1,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    Desiccant Regen Fan,     !- Name
    regen_fan_op,                 !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    1.060000,                !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    DOAS Desiccant Regen Wheel Air Outlet,  !- Air Inlet Node Name
    DOAS Desiccant Regen Air Relief Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - Fan power ratio function of speed ratio curve
! - Fan efficiency ratio function of speed ratio curve
! - End Use Sub-Category
Fan:OnOff,
    seOff Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    0.100000,                !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    seOff Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    seOff Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    DefaultFanPowerRatioCurve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    DefaultFanEffRatioCurve, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - Fan power ratio function of speed ratio curve
! - Fan efficiency ratio function of speed ratio curve
! - End Use Sub-Category
Fan:OnOff,
    swOff Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    0.100000,                !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    swOff Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    swOff Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    DefaultFanPowerRatioCurve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    DefaultFanEffRatioCurve, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: Dehumidifier:Desiccant:System ===========
Dehumidifier:Desiccant:System,
    DOAS AHU Desiccant Dehumidifier,             !- Name
    DOAS_desiccant_sys_op,           !- Availability Schedule Name
    HeatExchanger:Desiccant:BalancedFlow,  !- Desiccant Heat Exchanger Object Type
    Desiccant Heat Exchanger 1,  !- Desiccant Heat Exchanger Name
    DOAS Supply Side Outlet 1,  !- Sensor Node Name
    Fan:ConstantVolume,      !- Regeneration Air Fan Object Type
    Desiccant Regen Fan,     !- Regeneration Air Fan Name
    DrawThrough,             !- Regeneration Air Fan Placement
    Coil:Heating:Gas,        !- Regeneration Air Heater Object Type
    DOAS Desiccant Regen Burner Coil,    !- Regeneration Air Heater Name
    100,               !- Regeneration Inlet Air Setpoint Temperature {C} !!!! need more consideration !!!!
    ,  !- Companion Cooling Coil Object Type
    ,  !- Companion Cooling Coil Name
    ,              !- Companion Cooling Coil Upstream of Dehumidifier Process Inlet
    ,                     !- Companion Coil Regeneration Air Heating
    ,                    !- Exhaust Fan Maximum Flow Rate {m3/s}
    ,                      !- Exhaust Fan Maximum Power {W}
    ;           !- Exhaust Fan Power Curve Name

!-   ===========  ALL OBJECTS IN CLASS: HeatExchanger:Desiccant:BalancedFlow ===========
HeatExchanger:Desiccant:BalancedFlow,
    Desiccant Heat Exchanger 1,         !- Name
    desiccant_wheel_op,                !- Availability Schedule Name
    DOAS Desiccant Regen Burner Air Outlet,          !- Regeneration Air Inlet Node Name
    DOAS Desiccant Regen Wheel Air Outlet,     !- Regeneration Air Outlet Node Name
    DOAS AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,    !- Process Air Inlet Node Name
    DOAS Supply Side Outlet 1,      !- Process Air Outlet Node Name
    HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1, !- Heat Exchanger Performance Object Type
    HXDesPerf1;                         !- Heat Exchanger Performance Name

!-   ===========  ALL OBJECTS IN CLASS: HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 ===========
HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1,
   HXDesPerf1,     !- Name
   1.06,           !- Nominal Air Flow Rate {m3/s}
   2.03,           !- Nominal Air Face Velocity {m/s} src: http://www.cmu.
                   !- edu/iwess/components/ventilation/Equipment/REV_2250/active-desiccant-dehumidification-module.html
   50.0,           !- Nominal Electric Power {W}
   -2.53636E+00,   !- Temperature Equation Coefficient 1
   2.13247E+01,    !- Temperature Equation Coefficient 2
   9.23308E-01,    !- Temperature Equation Coefficient 3
   9.43276E+02,    !- Temperature Equation Coefficient 4
   -5.92367E+01,   !- Temperature Equation Coefficient 5
   -4.27465E-02,   !- Temperature Equation Coefficient 6
   1.12204E+02,    !- Temperature Equation Coefficient 7
   7.78252E-01,    !- Temperature Equation Coefficient 8
   0.007143,       !- Minimum Regeneration Inlet Air Humidity Ratio for Temperature Equation
   0.024286,       !- Maximum Regeneration Inlet Air Humidity Ratio for Temperature Equation
   46.111110,      !- Minimum Regeneration Inlet Air Temperature for Temperature Equation {C}
   46.111112,      !- Maximum Regeneration Inlet Air Temperature for Temperature Equation {C}
   0.005000,       !- Minimum Process Inlet Air Humidity Ratio for Temperature Equation
   0.015714,       !- Maximum Process Inlet Air Humidity Ratio for Temperature Equation
   4.583333,       !- Minimum Process Inlet Air Temperature for Temperature Equation {C}
   21.83333,       !- Maximum Process Inlet Air Temperature for Temperature Equation {C}
   2.286,          !- Minimum Regeneration Air Velocity for Temperature Equation {m/s}
   4.826,          !- Maximum Regeneration Air Velocity for Temperature Equation {m/s}
   35.0,           !- Minimum Regeneration Outlet Air Temperature for Temperature Equation {C}
   50.0,           !- Maximum Regeneration Outlet Air Temperature for Temperature Equation {C}
   5.0,            !- Minimum Regeneration Inlet Air Relative Humidity for Temperature Equation {percent}
   45.0,           !- Maximum Regeneration Inlet Air Relative Humidity for Temperature Equation {percent}
   80.0,           !- Minimum Process Inlet Air Relative Humidity for Temperature Equation {percent}
   100.0,          !- Maximum Process Inlet Air Relative Humidity for Temperature Equation {percent}
   -2.25547E+01,   !- Humidity Ratio Equation Coefficient 1
   9.76839E-01,    !- Humidity Ratio Equation Coefficient 2
   4.89176E-01,    !- Humidity Ratio Equation Coefficient 3
   -6.30019E-02,   !- Humidity Ratio Equation Coefficient 4
   1.20773E-02,    !- Humidity Ratio Equation Coefficient 5
   5.17134E-05,    !- Humidity Ratio Equation Coefficient 6
   4.94917E-02,    !- Humidity Ratio Equation Coefficient 7
   -2.59417E-04,   !- Humidity Ratio Equation Coefficient 8
   0.007143,       !- Minimum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation
   0.024286,       !- Maximum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation
   46.111110,      !- Minimum Regeneration Inlet Air Temperature for Humidity Ratio Equation {C}
   46.111112,      !- Maximum Regeneration Inlet Air Temperature for Humidity Ratio Equation {C}
   0.005000,       !- Minimum Process Inlet Air Humidity Ratio for Humidity Ratio Equation
   0.015714,       !- Maximum Process Inlet Air Humidity Ratio for Humidity Ratio Equation
   4.583333,       !- Minimum Process Inlet Air Temperature for Humidity Ratio Equation {C}
   21.83333,       !- Maximum Process Inlet Air Temperature for Humidity Ratio Equation {C}
   2.286,          !- Minimum Regeneration Air Velocity for Humidity Ratio Equation {m/s}
   4.826,          !- Maximum Regeneration Air Velocity for Humidity Ratio Equation {m/s}
   0.007914,       !- Minimum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation
   0.026279,       !- Maximum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation
   5.0,         !- Minimum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation {%}
   45.0,        !- Maximum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
   80.0,          !- Minimum Process Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
   100.0;         !- Maximum Process Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
!-   ===========  ALL OBJECTS IN CLASS: Coil:Heating:Gas ===========
Coil:Heating:Gas,
    DOAS Desiccant Regen Burner Coil,         !- Name
    burner_op,             !- Availability Schedule Name
    ,                      !- Gas Burner Efficiency 
    22000,            !- Nominal Capacity (Watt)
    DOAS Desiccant Regen Outdoor Air Inlet,      !- Air Inlet Node Name
    DOAS Desiccant Regen Burner Air Outlet,  !- Air Outlet Node Name
    ,                      !- Temperature Setpoint Node Name
    ,                      !- Parasitic Electric Load
    ,                      !- Part Load Fraction Correlation Curve Name
    ;                      !- Parasitic Gas Load 

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

! - Component name
! - Availability schedule
! - Design Water Volume Flow Rate of Coil (m3/s)
! - Design Air Flow Rate of Coil (m3/s)
! - Design Inlet Water Temperature (C)
! - Design Inlet Air Temperature (C)
! - Design Outlet Air Temperature (C)
! - Design Inlet Air Humidity Ratio
! - Design Outlet Air Humidity Ratio
! - Water inlet node name
! - Water outlet node name
! - Air inlet node name
! - Air outlet node name
! - Coil Analysis Type
! - Heat Exchanger Configuration
Coil:Cooling:Water,
    seOff Fan Coil Unit Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.00013,                !- Design Water Flow Rate {m3/s}
    0.1,                !- Design Air Flow Rate {m3/s}
    12.8,                !- Design Inlet Water Temperature {C}
    23.9,                !- Design Inlet Air Temperature {C}
    18,                !- Design Outlet Air Temperature {C}
    0.01118,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.00883,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    seOff Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    seOff Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    seOff Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    seOff Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

! - Component name
! - Availability schedule
! - Design Water Volume Flow Rate of Coil (m3/s)
! - Design Air Flow Rate of Coil (m3/s)
! - Design Inlet Water Temperature (C)
! - Design Inlet Air Temperature (C)
! - Design Outlet Air Temperature (C)
! - Design Inlet Air Humidity Ratio
! - Design Outlet Air Humidity Ratio
! - Water inlet node name
! - Water outlet node name
! - Air inlet node name
! - Air outlet node name
! - Coil Analysis Type
! - Heat Exchanger Configuration
Coil:Cooling:Water,
    swOff Fan Coil Unit Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.00013,                !- Design Water Flow Rate {m3/s}
    0.1,                !- Design Air Flow Rate {m3/s}
    12.8,                !- Design Inlet Water Temperature {C}
    23.9,                !- Design Inlet Air Temperature {C}
    18,                !- Design Outlet Air Temperature {C}
    0.01118,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.00883,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    swOff Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    swOff Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    swOff Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    swOff Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

! - Component name
! - Availability schedule
! - Rated total cooling capacity (W)
! - Rated sensible heat ratio
! - Rated COP
! - Rated air flow rate (m3/s)
! - Rated evaporator fan power per volume flow rate (W/(m3/s))
! - Air inlet node name
! - Air outlet node name
! - Total cooling capacity function of temperature curve name
! - Total cooling capacity function of flow fraction curve name
! - Energy input ratio function of temperature curve name
! - Energy input ratio function of flow fraction curve name
! - Part load fraction correlation curve name
! - Nominal time for condensate removal to begin (s)
! - Ratio of initial moisture evaporation rate and steady state latent capacity
! - Maximum cycling rate (cycles/hr)
! - Latent capacity time constant (s)
! - Condenser air inlet node name
! - Condenser type
! - Evaporative condenser effectiveness
! - Evaporative condenser air flow rate (m3/s)
! - Evaporative condenser pump rated power consumption (W)
! - Crankcase heater capacity (W)
! - Maximum outdoor dry bulb temperature for crankcase heater operation (C)
! - Supply water storage tank name
! - Condensate collection water storage tank name
! - BasinHeater capacity (W/K)
! - Basin heater setpoint temperature (C)
! - Basin heater operating schedule name
Coil:Cooling:DX:SingleSpeed,
    DOAS AHU Unitary Cooling Coil DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    25000.000,               !- Gross Rated Total Cooling Capacity {W}
    0.6,                    !- Gross Rated Sensible Heat Ratio
    4.40,                    !- Gross Rated Cooling COP {W/W}
    1.060000,                !- Rated Air Flow Rate {m3/s}
    773.300000,              !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    DOAS AHU Supply Fan Outlet,  !- Air Inlet Node Name
    DOAS AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
    0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0.0,                     !- Maximum Cycling Rate {cycles/hr}
    0.0,                     !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.90,                    !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0.00,                    !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.000,                   !- Crankcase Heater Capacity {W}
    10.00,                   !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0.000,                   !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7;                 !- Basin Heater Operating Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

! - Component name
! - Availability schedule
! - U-factor times area value of coil (W/K)
! - Max water flow rate of coil (m3/s)
! - Water inlet node name
! - Water outlet node name
! - Air inlet node name
! - Air outlet node name
! - Coil performance input method
! - Rated capacity (W)
! - Rated inlet water temperature (C)
! - Rated inlet air temperature (C)
! - Rated outlet water temperature (C)
! - Rated outlet air temperature (C)
! - Rated ratio for air and water convection
Coil:Heating:Water,
    seOff Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ,                !- U-Factor Times Area Value {W/K}
    0.00013,                !- Maximum Water Flow Rate {m3/s}
    seOff Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    seOff Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    seOff Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    seOff Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,  !- Performance Input Method
    2500,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    20.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

! - Component name
! - Availability schedule
! - U-factor times area value of coil (W/K)
! - Max water flow rate of coil (m3/s)
! - Water inlet node name
! - Water outlet node name
! - Air inlet node name
! - Air outlet node name
! - Coil performance input method
! - Rated capacity (W)
! - Rated inlet water temperature (C)
! - Rated inlet air temperature (C)
! - Rated outlet water temperature (C)
! - Rated outlet air temperature (C)
! - Rated ratio for air and water convection
Coil:Heating:Water,
    swOff Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ,                !- U-Factor Times Area Value {W/K}
    0.00013,                !- Maximum Water Flow Rate {m3/s}
    swOff Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    swOff Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    swOff Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    swOff Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,  !- Performance Input Method
    2500,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    20.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

! - Component name
! - Availability schedule
! - Air inlet node name
! - Air outlet node name
! - Sensor node
! - Cooling coil object type
! - Cooling coil name
! - Dehumidification control type
! - Run on sensible load
! - Run on latent load
! - Use outdoor air DX cooling coil
! - Outdoor air DX cooling coil leaving minimum air temperature (C)
CoilSystem:Cooling:DX,
    DOAS AHU Unitary Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    DOAS AHU Supply Fan Outlet, !- DOAS AHU Mixed Air Outlet,  !- DX Cooling Coil System Inlet Node Name
    DOAS AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    DOAS Supply Side Outlet 1,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DOAS AHU Unitary Cooling Coil DX Cooling Coil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    Yes,                     !- Run on Sensible Load
    No,                      !- Run on Latent Load
    No,                      !- Use Outdoor Air DX Cooling Coil
    2.0000;                  !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

! - Name
! - Availability schedule
! - Nominal supply air flow rate (m3/s)
! - Sensible effectiveness at 100% heating air flow
! - Latent effectiveness at 100% heating air flow
! - Sensible effectiveness at 75% heating air flow
! - Latent effectiveness at 75% heating air flow
! - Sensible effectiveness at 100% cooling air flow
! - Latent effectiveness at 100% cooling air flow
! - Sensible effectiveness at 75% cooling air flow
! - Latent effectiveness at 75% cooling air flow
! - Heat recovery supply air inlet node name
! - Heat recovery supply air outlet node name
! - Heat recovery exhaust air inlet node name
! - Heat recovery exhaust air outlet node name
! - Nominal electric power (W)
! - Supply air outlet temperature control
! - Heat exchanger type
! - Frost control type
! - Threshold temperature
! - Initial defrost time fraction
! - Rate of defrost time fraction increase
! - Economiser lockout
HeatExchanger:AirToAir:SensibleAndLatent,
    DOAS AHU  Heat Recovery Device,  !- Name
    DOAS_htrv_op_sch,                 !- Availability Schedule Name
    0.940000,                !- Nominal Supply Air Flow Rate {m3/s}
    0.740,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.720,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.760,                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.760,                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.730,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.720,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.760,                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.750,                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    DOAS AHU Outdoor Air Inlet,  !- Supply Air Inlet Node Name
    DOAS AHU Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    DOAS AHU Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    DOAS AHU Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    530.000,                 !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.70,                    !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    0.0240,                  !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

! - Controller name
! - Controller relief air outlet node
! - Controller return air node
! - Controller mixed air node
! - Controller actuator node
! - Minimum outdoor air flow rate (m3/s)
! - Maximum outdoor air flow rate (m3/s)
! - Economiser control type
! - Economiser control action type
! - Economiser maximum limit dry bulb temperature (C)
! - Economiser maximum limit enthalpy (J/kg)
! - Economiser maximum limit dew point temperature (C)
! - Electronic enthalpy limit curve name
! - Economiser minimum limit dry bulb temperature (C)
! - Lockout type
! - Minimum limit type
! - Minimum outdoor air schedule
! - Minimum fraction of outdoor air schedule
! - Maximum fraction of outdoor air schedule
! - Mechanical ventilation controller
! - Time of day economiser control schedule
! - High humidity control
! - Humidistat control zone name
! - High humidity outdoor air flow ratio
! - Control high indoor humidity based on outdoor humidity ratio
! - Heat recovery by-pass control type
Controller:OutdoorAir,
    DOAS AHU  Outdoor Air Controller,  !- Name
    DOAS AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    DOAS AHU Extract Fan Air Outlet Node,  !- Return Air Node Name
    DOAS AHU Mixed Air Outlet,  !- Mixed Air Node Name
    DOAS AHU Outdoor Air Inlet,  !- Actuator Node Name
    0.940000,                !- Minimum Outdoor Air Flow Rate {m3/s}
    0.940000,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    23.89,                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    12.78,                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min outdoor air schedule: Always 1.00,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

! - Outside air system controller list
! - Controller 1 object type
! - Controller 1 name
AirLoopHVAC:ControllerList,
    DOAS AHU  Outside air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DOAS AHU  Outdoor Air Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

! - Name of loop
! - Controller list name
! - Availability manager list
! - Design supply air flow rate (m3/s)
! - Branch list
! - Connector list
! - Supply side inlet node
! - Demand side outlet node
! - Demand side inlet nodes
! - Supply side outlet nodes
AirLoopHVAC,
    DOAS,                    !- Name
    ,                        !- Controller List Name
    DOAS AvailabilityManager List,  !- Availability Manager List Name
    1.0600,                  !- Design Supply Air Flow Rate {m3/s}
    DOAS Branches,           !- Branch List Name
    ,                        !- Connector List Name
    DOAS Supply Side Inlet,  !- Supply Side Inlet Node Name
    DOAS Demand Side Outlet, !- Demand Side Outlet Node Name
    DOAS Demand Side Inlet List,  !- Demand Side Inlet Node Names
    DOAS Supply Side Outlet List;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

! - Outside air system equipment list
! - Component 1 object type
! - Component 1 name
! - Component 2 object type
! - Component 2 name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS AHU  Outside air Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    DOAS AHU  Heat Recovery Device,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    DOAS AHU  Outdoor Air Mixer;  !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

! - Outside air system name
! - Outside air system controller list
! - Outside air system equipment list
AirLoopHVAC:OutdoorAirSystem,
    DOAS AHU  Outside air system,  !- Name
    DOAS AHU  Outside air Controller List,  !- Controller List Name
    DOAS AHU  Outside air Equipment List;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

! - Name of outdoor air mixer
! - Mixed air node name
! - Outdoor air stream node
! - Relief air stream node
! - Return air stream node name
OutdoorAir:Mixer,
    DOAS AHU  Outdoor Air Mixer,  !- Name
    DOAS AHU Mixed Air Outlet,  !- Mixed Air Node Name
    DOAS AHU Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name
    DOAS AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    DOAS AHU Extract Fan Air Outlet Node;  !- Return Air Stream Node Name

! - Component name
! - Mixed air node
! - Outdoor air stream node
! - Relief air stream node
! - Return air stream node
OutdoorAir:Mixer,
    seOff Fan Coil Unit Outdoor Air Mixer,  !- Name
    seOff Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    seOff Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    seOff Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    seOff Fan Coil Unit Return;  !- Return Air Stream Node Name

! - Component name
! - Mixed air node
! - Outdoor air stream node
! - Relief air stream node
! - Return air stream node
OutdoorAir:Mixer,
    swOff Fan Coil Unit Outdoor Air Mixer,  !- Name
    swOff Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    swOff Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    swOff Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    swOff Fan Coil Unit Return;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

! - Zone splitter name
! - Inlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
AirLoopHVAC:ZoneSplitter,
    DOAS Zone Splitter,      !- Name
    DOAS Demand Side Inlet 1,!- Inlet Node Name
    DOAS Zone Splitter Outlet Node seOff,  !- Outlet 1 Node Name
    DOAS Zone Splitter Outlet Node swOff,  !- Outlet 4 Node Name
    DOAS Zone Splitter Outlet Node largeConf,  !- Outlet 9 Node Name
    DOAS Zone Splitter Outlet Node neOff;  !- Outlet 10 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

! - Name of supply path
! - Name of supply path 1 inlet node,
! - Component 1 object type
! - Component 1 object name
AirLoopHVAC:SupplyPath,
    DOAS Demand Side Supply Path 1,  !- Name
    DOAS Demand Side Inlet 1,!- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DOAS Zone Splitter;      !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

! - Zone mixer name
! - Outlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
AirLoopHVAC:ZoneMixer,
    DOAS Zone Mixer,         !- Name
    DOAS Demand Side Outlet, !- Outlet Node Name
    DOAS Zone Mixer Inlet Node largeConf,  !- Inlet 1 Node Name
    DOAS Zone Mixer Inlet Node neOff,  !- Inlet 2 Node Name
    DOAS Zone Mixer Inlet Node seOff,  !- Inlet 5 Node Name
    DOAS Zone Mixer Inlet Node swOff;  !- Inlet 8 Node Name
    


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

! - Name of return path
! - Name of return path outlet node
! - Component 1 object type
! - Component 1 object name
AirLoopHVAC:ReturnPath,
    DOAS Demand Side Return Path,  !- Name
    DOAS Demand Side Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DOAS Zone Mixer;         !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
! - Component 2 object type
! - Component 2 name
! - Component 2 inlet node name
! - Component 2 outlet node name
! - Component 2 branch control type
! - Component 3 object type
! - Component 3 name
! - Component 3 inlet node name
! - Component 3 outlet node name
! - Component 3 branch control type
! - Component 4 object type
! - Component 4 name
! - Component 4 inlet node name
! - Component 4 outlet node name
! - Component 4 branch control type
Branch,
    DOAS AHU Main Branch,    !- Name
    1.06,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    DOAS AHU Extract Fan,    !- Component 1 Name
    DOAS Supply Side Inlet,  !- Component 1 Inlet Node Name
    DOAS AHU Extract Fan Air Outlet Node,  !- Component 1 Outlet Node Name
    Active,                  !- Component 1 Branch Control Type
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    DOAS AHU  Outside air system,  !- Component 2 Name
    DOAS AHU Extract Fan Air Outlet Node,  !- Component 2 Inlet Node Name
    DOAS AHU Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Fan:ConstantVolume,      !- Component 3 Object Type
    DOAS AHU Supply Fan,     !- Component 3 Name
    DOAS AHU Mixed Air Outlet, !- DOAS AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,!- Component 3 Inlet Node Name
    DOAS AHU Supply Fan Outlet,!- DOAS Supply Side Outlet 1,  !- Component 3 Outlet Node Name
    Active,                  !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    DOAS AHU Unitary Cooling Coil,  !- Component 4 Name
    DOAS AHU Supply Fan Outlet,  !- Component 4 Inlet Node Name
    DOAS AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- Component 4 Outlet Node Name
    Passive,                 !- Component 4 Branch Control Type
    Dehumidifier:Desiccant:System,      !- Component 5 Object Type
    DOAS AHU Desiccant Dehumidifier,    !- Component 5 Name
    DOAS AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- Component 5 Inlet Node Name
    DOAS Supply Side Outlet 1,  !- Component 5 Outlet Node Name
    Passive;                  !- Component 5 Branch Control Type
    

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    tempHWLoop Demand Side Inlet Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    tempHWLoop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    tempHWLoop Demand Side Inlet,  !- Component 1 Inlet Node Name
    tempHWLoop Demand Side Inlet Branch Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    tempHWLoop Demand Side Bypass Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    tempHWLoop Demand Side Bypass Pipe,  !- Component 1 Name
    tempHWLoop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    tempHWLoop Demand Side Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    neOff mullion tempHWLoop Demand Side Branch,  !- Name
    0.00039,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    neOff mullion,        !- Component 1 Name
    neOff mullion Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    neOff mullion Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    neOff mullion tempCHWLoop Demand Side Branch,  !- Name
    0.00039,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    neOff mullion,        !- Component 1 Name
    neOff mullion Cold Water Inlet Node,  !- Component 1 Inlet Node Name
    neOff mullion Cold Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    nwOff mullion tempHWLoop Demand Side Branch,  !- Name
    0.00013,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    nwOff mullion, !- Component 1 Name
    nwOff mullion Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    nwOff mullion Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    nwOff mullion tempCHWLoop Demand Side Branch,  !- Name
    0.00013,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    nwOff mullion, !- Component 1 Name
    nwOff mullion Cold Water Inlet Node,  !- Component 1 Inlet Node Name
    nwOff mullion Cold Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type


! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    largeConf mullion tempHWLoop Demand Side Branch,  !- Name
    0.00026,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    largeConf mullion, !- Component 1 Name
    largeConf mullion Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    largeConf mullion Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    largeConf mullion tempCHWLoop Demand Side Branch,  !- Name
    0.00026,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    largeConf mullion, !- Component 1 Name
    largeConf mullion Cold Water Inlet Node,  !- Component 1 Inlet Node Name
    largeConf mullion Cold Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type


! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    central mullion tempHWLoop Demand Side Branch,  !- Name
    0.00005,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    central mullion,  !- Component 1 Name
    central mullion Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    central mullion Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    central mullion tempCHWLoop Demand Side Branch,  !- Name
    0.00005,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    central mullion,  !- Component 1 Name
    central mullion Cold Water Inlet Node,  !- Component 1 Inlet Node Name
    central mullion Cold Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    seOff mullion tempHWLoop Demand Side Branch,  !- Name
    0.00039,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    seOff mullion,  !- Component 1 Name
    seOff mullion Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    seOff mullion Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    seOff mullion tempCHWLoop Demand Side Branch,  !- Name
    0.00039,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    seOff mullion,  !- Component 1 Name
    seOff mullion Cold Water Inlet Node,  !- Component 1 Inlet Node Name
    seOff mullion Cold Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    swOff mullion tempHWLoop Demand Side Branch,  !- Name
    0.00039,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    swOff mullion,  !- Component 1 Name
    swOff mullion Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    swOff mullion Hot Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    swOff mullion tempCHWLoop Demand Side Branch,  !- Name
    0.00039,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    swOff mullion,  !- Component 1 Name
    swOff mullion Cold Water Inlet Node,  !- Component 1 Inlet Node Name
    swOff mullion Cold Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type


! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    seOff Fan Coil Unit Heating Coil tempHWLoop Demand Side Branch,  !- Name
    0.00013,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    seOff Fan Coil Unit Heating Coil,  !- Component 1 Name
    seOff Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    seOff Fan Coil Unit Heating Coil Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    swOff Fan Coil Unit Heating Coil tempHWLoop Demand Side Branch,  !- Name
    0.00013,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    swOff Fan Coil Unit Heating Coil,  !- Component 1 Name
    swOff Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    swOff Fan Coil Unit Heating Coil Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    tempHWLoop Demand Side Outlet Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    tempHWLoop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    tempHWLoop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    tempHWLoop Demand Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    tempHWLoop Supply Side Inlet Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    tempHWLoop Supply Pump,  !- Component 1 Name
    tempHWLoop Supply Side Inlet,  !- Component 1 Inlet Node Name
    tempHWLoop Supply Pump Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    tempHWLoop Supply Side Bypass Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    tempHWLoop Supply Side Bypass Pipe,  !- Component 1 Name
    tempHWLoop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    tempHWLoop Supply Side Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    CMU DistrictHeating tempHWLoop Supply Side Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    CMU DistrictHeating,                  !- Component 1 Name
    CMU DistrictHeating Water Inlet Node, !- Component 1 Inlet Node Name
    CMU DistrictHeating Water Outlet Node,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    tempHWLoop Supply Side Outlet Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    tempHWLoop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    tempHWLoop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    tempHWLoop Supply Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    tempCHWLoop Demand Side Inlet Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    tempCHWLoop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    tempCHWLoop Demand Side Inlet,  !- Component 1 Inlet Node Name
    tempCHWLoop Demand Side Inlet Branch Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    tempCHWLoop Demand Side Bypass Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    tempCHWLoop Demand Side Bypass Pipe,  !- Component 1 Name
    tempCHWLoop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    tempCHWLoop Demand Side Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    neOff Chilled Ceiling tempCHWLoop Demand Side Branch,  !- Name
    0.000065,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    neOff Chilled Ceiling,     !- Component 1 Name
    neOff Chilled Ceiling CHW Water Inlet Node,  !- Component 1 Inlet Node Name
    neOff Chilled Ceiling CHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    neOff Chilled Ceiling tempHWLoop Demand Side Branch,  !- Name
    0.000065,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    neOff Chilled Ceiling,     !- Component 1 Name
    neOff Chilled Ceiling HW Water Inlet Node,  !- Component 1 Inlet Node Name
    neOff Chilled Ceiling HW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    nwOff Chilled Ceiling tempCHWLoop Demand Side Branch,  !- Name
    0.00013,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    nwOff Chilled Ceiling,  !- Component 1 Name
    nwOff Chilled Ceiling CHW Water Inlet Node,  !- Component 1 Inlet Node Name
    nwOff Chilled Ceiling CHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    nwOff Chilled Ceiling tempHWLoop Demand Side Branch,  !- Name
    0.00013,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    nwOff Chilled Ceiling,  !- Component 1 Name
    nwOff Chilled Ceiling HW Water Inlet Node,  !- Component 1 Inlet Node Name
    nwOff Chilled Ceiling HW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    largeConf Cooled Beam tempCHWLoop Demand Side Branch,  !- Name
    0.00052,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirTerminal:SingleDuct:ConstantVolume:CooledBeam,  !- Component 1 Object Type
    largeConf Cooled Beam,  !- Component 1 Name
    largeConf Cooled Beam CHW Inlet Node,  !- Component 1 Inlet Node Name
    largeConf Cooled Beam CHW Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    neOff Cooled Beam tempCHWLoop Demand Side Branch,  !- Name
    0.00013,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirTerminal:SingleDuct:ConstantVolume:CooledBeam,  !- Component 1 Object Type
    neOff Cooled Beam,   !- Component 1 Name
    neOff Cooled Beam CHW Inlet Node,  !- Component 1 Inlet Node Name
    neOff Cooled Beam CHW Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    seOff Fan Coil Unit Cooling Coil tempCHWLoop Demand Side Branch,  !- Name
    0.00013,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    seOff Fan Coil Unit Cooling Coil,  !- Component 1 Name
    seOff Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    seOff Fan Coil Unit Cooling Coil Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    swOff Fan Coil Unit Cooling Coil tempCHWLoop Demand Side Branch,  !- Name
    0.00013,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    swOff Fan Coil Unit Cooling Coil,  !- Component 1 Name
    swOff Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    swOff Fan Coil Unit Cooling Coil Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    central Chilled Ceiling tempCHWLoop Demand Side Branch,  !- Name
    0.000065,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    central Chilled Ceiling, !- Component 1 Name
    central Chilled Ceiling CHW Water Inlet Node,  !- Component 1 Inlet Node Name
    central Chilled Ceiling CHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    central Chilled Ceiling tempHWLoop Demand Side Branch,  !- Name
    0.000065,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
    central Chilled Ceiling, !- Component 1 Name
    central Chilled Ceiling HW Water Inlet Node,  !- Component 1 Inlet Node Name
    central Chilled Ceiling HW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    tempCHWLoop Demand Side Outlet Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    tempCHWLoop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    tempCHWLoop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    tempCHWLoop Demand Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    tempCHWLoop Supply Side Inlet Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    tempCHWLoop Supply Pump, !- Component 1 Name
    tempCHWLoop Supply Side Inlet,  !- Component 1 Inlet Node Name
    tempCHWLoop Supply Pump Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    tempCHWLoop Supply Side Bypass Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    tempCHWLoop Supply Side Bypass Pipe,  !- Component 1 Name
    tempCHWLoop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    tempCHWLoop Supply Side Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    CMU DistrictCooling tempCHWLoop Supply Side Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,    !- Component 1 Object Type
    CMU DistrictCooling,                 !- Component 1 Name
    CMU DistrictCooling CHW Inlet Node,  !- Component 1 Inlet Node Name
    CMU DistrictCooling CHW Outlet Node, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! - Branch name
! - Maximum flow rate (m3/s)
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 1 branch control type
Branch,
    tempCHWLoop Supply Side Outlet Branch,  !- Name
    0.00300,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    tempCHWLoop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    tempCHWLoop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    tempCHWLoop Supply Side Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

! - Name of branch list
! - Name of branch 1
BranchList,
    DOAS Branches,           !- Name
    DOAS AHU Main Branch;    !- Branch 1 Name

! - Name of branch list
! - Name of branch 1
! - Name of branch 2
! - Name of branch 3
! - Name of branch 4
! - Name of branch 5
! - Name of branch 6
! - Name of branch 7
! - Name of branch 8
! - Name of branch 9
! - Name of branch 10
! - Name of branch 11
! - Name of branch 12
! - Name of branch 13
! - Name of branch 14
! - Name of branch 15
! - Name of branch 16
! - Name of branch 17
! - Name of branch 18
! - Name of branch 19
! - Name of branch 20
! - Name of branch 21
! - Name of branch 22
! - Name of branch 23
BranchList,
    tempHWLoop Demand Side Branches,  !- Name
    tempHWLoop Demand Side Inlet Branch,  !- Branch 1 Name
    tempHWLoop Demand Side Bypass Branch,  !- Branch 2 Name
    neOff mullion tempHWLoop Demand Side Branch,  !- Branch 3 Name
    nwOff mullion tempHWLoop Demand Side Branch,  !- Branch 4 Name
    largeConf mullion tempHWLoop Demand Side Branch,  !- Branch 6 Name
    central mullion tempHWLoop Demand Side Branch,  !- Branch 10 Name
    seOff mullion tempHWLoop Demand Side Branch,  !- Branch 11 Name
    swOff mullion tempHWLoop Demand Side Branch,  !- Branch 14 Name
    seOff Fan Coil Unit Heating Coil tempHWLoop Demand Side Branch,  !- Branch 21 Name
    swOff Fan Coil Unit Heating Coil tempHWLoop Demand Side Branch,  !- Branch 22 Name
    neOff Chilled Ceiling tempHWLoop Demand Side Branch,  !- Outlet Branch 23 Name
    nwOff Chilled Ceiling tempHWLoop Demand Side Branch,  !- Outlet Branch 24 Name
    central Chilled Ceiling tempHWLoop Demand Side Branch,  !- Outlet Branch 26 Name
    tempHWLoop Demand Side Outlet Branch;  !- Branch 27 Name
    



! - Name of branch list
! - Name of branch 1
! - Name of branch 2
! - Name of branch 3
! - Name of branch 4
BranchList,
    tempHWLoop Supply Side Branches,  !- Name
    tempHWLoop Supply Side Inlet Branch,  !- Branch 1 Name
    tempHWLoop Supply Side Bypass Branch,  !- Branch 2 Name
    CMU DistrictHeating tempHWLoop Supply Side Branch,  !- Branch 3 Name
    tempHWLoop Supply Side Outlet Branch;  !- Branch 4 Name

! - Name of branch list
! - Name of branch 1
! - Name of branch 2
! - Name of branch 3
! - Name of branch 4
! - Name of branch 5
! - Name of branch 6
! - Name of branch 7
! - Name of branch 8
! - Name of branch 9
! - Name of branch 10
! - Name of branch 11
! - Name of branch 12
! - Name of branch 13
BranchList,
    tempCHWLoop Demand Side Branches,  !- Name
    tempCHWLoop Demand Side Inlet Branch,  !- Branch 1 Name
    tempCHWLoop Demand Side Bypass Branch,  !- Branch 2 Name
    neOff Chilled Ceiling tempCHWLoop Demand Side Branch,  !- Branch 3 Name
    nwOff Chilled Ceiling tempCHWLoop Demand Side Branch,  !- Branch 4 Name
    largeConf Cooled Beam tempCHWLoop Demand Side Branch,  !- Branch 6 Name
    neOff Cooled Beam tempCHWLoop Demand Side Branch,  !- Branch 7 Name
    seOff Fan Coil Unit Cooling Coil tempCHWLoop Demand Side Branch,  !- Branch 10 Name
    swOff Fan Coil Unit Cooling Coil tempCHWLoop Demand Side Branch,  !- Branch 11 Name
    central Chilled Ceiling tempCHWLoop Demand Side Branch,  !- Branch 12 Name
    neOff mullion tempCHWLoop Demand Side Branch,  !- Branch 13 Name
    nwOff mullion tempCHWLoop Demand Side Branch,  !- Branch 14 Name
    largeConf mullion tempCHWLoop Demand Side Branch,  !- Branch 16 Name
    central mullion tempCHWLoop Demand Side Branch,  !- Branch 20 Name
    seOff mullion tempCHWLoop Demand Side Branch,  !- Branch 21 Name
    swOff mullion tempCHWLoop Demand Side Branch,  !- Branch 24 Name
    tempCHWLoop Demand Side Outlet Branch;  !- Branch 31 Name

! - Name of branch list
! - Name of branch 1
! - Name of branch 2
! - Name of branch 3
! - Name of branch 4
BranchList,
    tempCHWLoop Supply Side Branches,  !- Name
    tempCHWLoop Supply Side Inlet Branch,  !- Branch 1 Name
    tempCHWLoop Supply Side Bypass Branch,  !- Branch 2 Name
    CMU DistrictCooling tempCHWLoop Supply Side Branch,  !- Branch 3 Name
    tempCHWLoop Supply Side Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

! - Splitter name
! - Inlet branch name
! - Branch 1
! - Branch 2
! - Branch 3
! - Branch 4
! - Branch 5
! - Branch 6
! - Branch 7
! - Branch 8
! - Branch 9
! - Branch 10
! - Branch 11
! - Branch 12
! - Branch 13
! - Branch 14
! - Branch 15
! - Branch 16
! - Branch 17
! - Branch 18
! - Branch 19
! - Branch 20
! - Branch 21
Connector:Splitter,
    tempHWLoop Demand Splitter,  !- Name
    tempHWLoop Demand Side Inlet Branch,  !- Inlet Branch Name
    tempHWLoop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    neOff mullion tempHWLoop Demand Side Branch,  !- Outlet Branch 2 Name
    nwOff mullion tempHWLoop Demand Side Branch,  !- Outlet Branch 3 Name
    largeConf mullion tempHWLoop Demand Side Branch,  !- Outlet Branch 5 Name
    central mullion tempHWLoop Demand Side Branch,  !- Outlet Branch 9 Name
    seOff mullion tempHWLoop Demand Side Branch,  !- Outlet Branch 10 Name
    swOff mullion tempHWLoop Demand Side Branch,  !- Outlet Branch 13 Name
    seOff Fan Coil Unit Heating Coil tempHWLoop Demand Side Branch,  !- Outlet Branch 20 Name
    swOff Fan Coil Unit Heating Coil tempHWLoop Demand Side Branch,  !- Outlet Branch 21 Name
    neOff Chilled Ceiling tempHWLoop Demand Side Branch,  !- Outlet Branch 22 Name
    nwOff Chilled Ceiling tempHWLoop Demand Side Branch,  !- Outlet Branch 23 Name
    central Chilled Ceiling tempHWLoop Demand Side Branch;  !- Outlet Branch 25 Name

! - Splitter name
! - Inlet branch name
! - Branch 1
! - Branch 2
Connector:Splitter,
    tempHWLoop Supply Splitter,  !- Name
    tempHWLoop Supply Side Inlet Branch,  !- Inlet Branch Name
    tempHWLoop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    CMU DistrictHeating tempHWLoop Supply Side Branch;  !- Outlet Branch 2 Name

! - Splitter name
! - Inlet branch name
! - Branch 1
! - Branch 2
! - Branch 3
! - Branch 4
! - Branch 5
! - Branch 6
! - Branch 7
! - Branch 8
! - Branch 9
! - Branch 10
! - Branch 11
Connector:Splitter,
    tempCHWLoop Demand Splitter,  !- Name
    tempCHWLoop Demand Side Inlet Branch,  !- Inlet Branch Name
    tempCHWLoop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    neOff Chilled Ceiling tempCHWLoop Demand Side Branch,  !- Outlet Branch 2 Name
    nwOff Chilled Ceiling tempCHWLoop Demand Side Branch,  !- Outlet Branch 3 Name
    largeConf Cooled Beam tempCHWLoop Demand Side Branch,  !- Outlet Branch 5 Name
    neOff Cooled Beam tempCHWLoop Demand Side Branch,  !- Outlet Branch 6 Name
    seOff Fan Coil Unit Cooling Coil tempCHWLoop Demand Side Branch,  !- Outlet Branch 9 Name
    swOff Fan Coil Unit Cooling Coil tempCHWLoop Demand Side Branch,  !- Outlet Branch 10 Name
    central Chilled Ceiling tempCHWLoop Demand Side Branch,  !- Outlet Branch 11 Name
    neOff mullion tempCHWLoop Demand Side Branch,  !- Branch 12 Name
    nwOff mullion tempCHWLoop Demand Side Branch,  !- Branch 13 Name
    largeConf mullion tempCHWLoop Demand Side Branch,  !- Branch 15 Name
    central mullion tempCHWLoop Demand Side Branch,  !- Branch 19 Name
    seOff mullion tempCHWLoop Demand Side Branch,  !- Branch 20 Name
    swOff mullion tempCHWLoop Demand Side Branch;  !- Branch 23 Name

! - Splitter name
! - Inlet branch name
! - Branch 1
! - Branch 2
Connector:Splitter,
    tempCHWLoop Supply Splitter,  !- Name
    tempCHWLoop Supply Side Inlet Branch,  !- Inlet Branch Name
    tempCHWLoop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    CMU DistrictCooling tempCHWLoop Supply Side Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

! - Mixer name
! - Outlet branch name
! - Branch 1
! - Branch 2
! - Branch 3
! - Branch 4
! - Branch 5
! - Branch 6
! - Branch 7
! - Branch 8
! - Branch 9
! - Branch 10
! - Branch 11
! - Branch 12
! - Branch 13
! - Branch 14
! - Branch 15
! - Branch 16
! - Branch 17
! - Branch 18
! - Branch 19
! - Branch 20
! - Branch 21
Connector:Mixer,
    tempHWLoop Demand Mixer, !- Name
    tempHWLoop Demand Side Outlet Branch,  !- Outlet Branch Name
    largeConf mullion tempHWLoop Demand Side Branch,  !- Inlet Branch 1 Name
    neOff mullion tempHWLoop Demand Side Branch,  !- Inlet Branch 2 Name
    tempHWLoop Demand Side Bypass Branch,  !- Inlet Branch 5 Name
    nwOff mullion tempHWLoop Demand Side Branch,  !- Inlet Branch 7 Name
    central mullion tempHWLoop Demand Side Branch,  !- Inlet Branch 9 Name
    seOff mullion tempHWLoop Demand Side Branch,  !- Inlet Branch 10 Name
    swOff mullion tempHWLoop Demand Side Branch,  !- Inlet Branch 13 Name
    seOff Fan Coil Unit Heating Coil tempHWLoop Demand Side Branch,  !- Inlet Branch 20 Name
    swOff Fan Coil Unit Heating Coil tempHWLoop Demand Side Branch,  !- Inlet Branch 21 Name
    neOff Chilled Ceiling tempHWLoop Demand Side Branch,  !- Outlet Branch 22 Name
    nwOff Chilled Ceiling tempHWLoop Demand Side Branch,  !- Outlet Branch 23 Name
    central Chilled Ceiling tempHWLoop Demand Side Branch;  !- Outlet Branch 25 Name

! - Mixer name
! - Outlet branch name
! - Branch 1
! - Branch 2
Connector:Mixer,
    tempHWLoop Supply Mixer, !- Name
    tempHWLoop Supply Side Outlet Branch,  !- Outlet Branch Name
    CMU DistrictHeating tempHWLoop Supply Side Branch,  !- Inlet Branch 1 Name
    tempHWLoop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

! - Mixer name
! - Outlet branch name
! - Branch 1
! - Branch 2
! - Branch 3
! - Branch 4
! - Branch 5
! - Branch 6
! - Branch 7
! - Branch 8
! - Branch 9
! - Branch 10
! - Branch 11
Connector:Mixer,
    tempCHWLoop Demand Mixer,!- Name
    tempCHWLoop Demand Side Outlet Branch,  !- Outlet Branch Name
    largeConf Cooled Beam tempCHWLoop Demand Side Branch,  !- Inlet Branch 1 Name
    neOff Cooled Beam tempCHWLoop Demand Side Branch,  !- Inlet Branch 4 Name
    tempCHWLoop Demand Side Bypass Branch,  !- Inlet Branch 5 Name
    neOff Chilled Ceiling tempCHWLoop Demand Side Branch,  !- Inlet Branch 6 Name
    nwOff Chilled Ceiling tempCHWLoop Demand Side Branch,  !- Inlet Branch 7 Name
    seOff Fan Coil Unit Cooling Coil tempCHWLoop Demand Side Branch,  !- Inlet Branch 9 Name
    swOff Fan Coil Unit Cooling Coil tempCHWLoop Demand Side Branch,  !- Inlet Branch 10 Name
    central Chilled Ceiling tempCHWLoop Demand Side Branch,  !- Inlet Branch 11 Name
    neOff mullion tempCHWLoop Demand Side Branch,  !- Branch 12 Name
    nwOff mullion tempCHWLoop Demand Side Branch,  !- Branch 13 Name
    largeConf mullion tempCHWLoop Demand Side Branch,  !- Branch 15 Name
    central mullion tempCHWLoop Demand Side Branch,  !- Branch 19 Name
    seOff mullion tempCHWLoop Demand Side Branch,  !- Branch 20 Name
    swOff mullion tempCHWLoop Demand Side Branch;  !- Branch 21 Name
    
! - Mixer name
! - Outlet branch name
! - Branch 1
! - Branch 2
Connector:Mixer,
    tempCHWLoop Supply Mixer,!- Name
    tempCHWLoop Supply Side Outlet Branch,  !- Outlet Branch Name
    CMU DistrictCooling tempCHWLoop Supply Side Branch,  !- Inlet Branch 1 Name
    tempCHWLoop Supply Side Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

! - Connector list name
! - Connector 1 object type
! - Connector 1 object name
! - Connector 2 object type
! - Connector 2 object name
ConnectorList,
    tempHWLoop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    tempHWLoop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    tempHWLoop Demand Mixer; !- Connector 2 Name

! - Connector list name
! - Connector 1 object type
! - Connector 1 object name
! - Connector 2 object type
! - Connector 2 object name
ConnectorList,
    tempHWLoop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    tempHWLoop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    tempHWLoop Supply Mixer; !- Connector 2 Name

! - Connector list name
! - Connector 1 object type
! - Connector 1 object name
! - Connector 2 object type
! - Connector 2 object name
ConnectorList,
    tempCHWLoop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    tempCHWLoop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    tempCHWLoop Demand Mixer;!- Connector 2 Name

! - Connector list name
! - Connector 1 object type
! - Connector 1 object name
! - Connector 2 object type
! - Connector 2 object name
ConnectorList,
    tempCHWLoop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    tempCHWLoop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    tempCHWLoop Supply Mixer;!- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

! - Demand side oulet nodes
! - Demand side inlet node 1
NodeList,
    DOAS Demand Side Inlet List,  !- Name
    DOAS Demand Side Inlet 1;!- Node 1 Name

! - Supply side oulet nodes
! - Supply side outlet node 1
NodeList,
    DOAS Supply Side Outlet List,  !- Name
    DOAS Supply Side Outlet 1;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    seOff Air Inlet Node List,  !- Name
    DOAS Zone Splitter Outlet Node seOff,  !- Node 1 Name
    seOff Fan Coil Unit Supply Inlet;

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    swOff Air Inlet Node List,  !- Name
    swOff Fan Coil Unit Supply Inlet,
    DOAS Zone Splitter Outlet Node swOff;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    largeConf Air Inlet Node List,  !- Name
    largeConf Cooled Beam Supply Inlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
NodeList,
    neOff Air Inlet Node List,  !- Name
    neOff Cooled Beam Supply Inlet;  !- Node 1 Name


! - Setpoint node list
! - Setpoint node  1
NodeList,
    Air Loop Setpoint Manager Node List,  !- Name
    DOAS Supply Side Outlet 1;  !- Node 1 Name

! - Setpoint node list
! - Setpoint node  1
NodeList,
    HW Loop Setpoint Manager Node List,  !- Name
    tempHWLoop Supply Side Outlet;  !- Node 1 Name

! - Setpoint node list
! - Setpoint node  1
NodeList,
    CHW Loop Setpoint Manager Node List,  !- Name
    tempCHWLoop Supply Side Outlet;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
! - Outside air node
OutdoorAir:NodeList,
    DOAS Desiccant Regen Outdoor Air Inlet;  !- Node or NodeList Name 1

! - Outside air node
OutdoorAir:NodeList,
    DOAS AHU Outdoor Air Inlet;  !- Node or NodeList Name 1

! - Outside air node
OutdoorAir:NodeList,
    SEOFF FAN COIL UNIT OUTDOOR AIR NODE NAME;  !- Node or NodeList Name 1

! - Outside air node
OutdoorAir:NodeList,
    SWOFF FAN COIL UNIT OUTDOOR AIR NODE NAME;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

! - Name of pipe
! - Inlet node name
! - Outlet node name
Pipe:Adiabatic,
    tempHWLoop Demand Side Inlet Branch Pipe,  !- Name
    tempHWLoop Demand Side Inlet,  !- Inlet Node Name
    tempHWLoop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name
Pipe:Adiabatic,
    tempHWLoop Demand Side Bypass Pipe,  !- Name
    tempHWLoop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    tempHWLoop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name
Pipe:Adiabatic,
    tempHWLoop Demand Side Outlet Branch Pipe,  !- Name
    tempHWLoop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    tempHWLoop Demand Side Outlet;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name
Pipe:Adiabatic,
    tempHWLoop Supply Side Bypass Pipe,  !- Name
    tempHWLoop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    tempHWLoop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name
Pipe:Adiabatic,
    tempHWLoop Supply Side Outlet Branch Pipe,  !- Name
    tempHWLoop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    tempHWLoop Supply Side Outlet;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name
Pipe:Adiabatic,
    tempCHWLoop Demand Side Inlet Branch Pipe,  !- Name
    tempCHWLoop Demand Side Inlet,  !- Inlet Node Name
    tempCHWLoop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name
Pipe:Adiabatic,
    tempCHWLoop Demand Side Bypass Pipe,  !- Name
    tempCHWLoop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    tempCHWLoop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name
Pipe:Adiabatic,
    tempCHWLoop Demand Side Outlet Branch Pipe,  !- Name
    tempCHWLoop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    tempCHWLoop Demand Side Outlet;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name
Pipe:Adiabatic,
    tempCHWLoop Supply Side Bypass Pipe,  !- Name
    tempCHWLoop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    tempCHWLoop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name
Pipe:Adiabatic,
    tempCHWLoop Supply Side Outlet Branch Pipe,  !- Name
    tempCHWLoop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    tempCHWLoop Supply Side Outlet;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:ConstantSpeed ===========

Pump:ConstantSpeed,
    tempHWLoop Supply Pump,             !- Name
    tempHWLoop Supply Side Inlet,  !- Inlet Node Name
    tempHWLoop Supply Pump Water Outlet Node,      !- Outlet Node Name
    autosize,                !- Rated Flow Rate
    20000.00,                !- Rated Pump Head
    autosize,                   !- Rated Power Consumption
    0.9,                  !- Motor Efficiency
    0.0,                   !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;          !- Pump Control Type

Pump:ConstantSpeed,
    tempCHWLoop Supply Pump,             !- Name
    tempCHWLoop Supply Side Inlet,  !- Inlet Node Name
    tempCHWLoop Supply Pump Water Outlet Node,      !- Outlet Node Name
    autosize,                !- Rated Flow Rate
    20000.00,                !- Rated Pump Head
    autosize,                   !- Rated Power Consumption
    0.9,                  !- Motor Efficiency
    0.0,                   !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;          !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: DistrictHeating ===========

DistrictHeating,
    CMU DistrictHeating,                  !- Name
    CMU DistrictHeating Water Inlet Node, !- Hot Water Inlet Node Name
    CMU DistrictHeating Water Outlet Node,!- Hot Water Outlet Node Name
    400000,                                 !- Nominal Capacity 
    ;                                 !- Capacity Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DistrictCooling ===========


DistrictCooling,
    CMU DistrictCooling,                 !- Name
    CMU DistrictCooling CHW Inlet Node,  !- Chilled Water Inlet Node Name
    CMU DistrictCooling CHW Outlet Node, !- Chilled Water Outlet Node Name
    100000,                                 !- Nominal Capacity
    ;                                 !- Capacity Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

! - Name of loop
! - Fluid type
! - User-defined fluid type
! - Plant equipment operation scheme
! - Loop temperature setpoint node
! - Maximum loop temperature (C)
! - Minimum loop temperature (C)
! - Maximum loop flow rate (m3/s)
! - Minimum loop flow rate (m3/s)
! - Volume of the plant loop (m3)
! - Plant side inlet node
! - Plant side outlet node
! - Plant side branch list name
! - Plant side connector list name
! - Demand side inlet node
! - Demand side outlet node
! - Demand side branch list name
! - Demand side connector list name
! - Load distribution scheme
! - Availability manager list name
! - Plant loop demand calculation scheme
! - Common pipe simulation
! - Pressure simulation type
PlantLoop,
    tempHWLoop,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    tempHWLoop Operation,    !- Plant Equipment Operation Scheme Name
    tempHWLoop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    100.00,                  !- Maximum Loop Temperature {C}
    10.00,                   !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    tempHWLoop Supply Side Inlet,  !- Plant Side Inlet Node Name
    tempHWLoop Supply Side Outlet,  !- Plant Side Outlet Node Name
    tempHWLoop Supply Side Branches,  !- Plant Side Branch List Name
    tempHWLoop Supply Side Connectors,  !- Plant Side Connector List Name
    tempHWLoop Demand Side Inlet,  !- Demand Side Inlet Node Name
    tempHWLoop Demand Side Outlet,  !- Demand Side Outlet Node Name
    tempHWLoop Demand Side Branches,  !- Demand Side Branch List Name
    tempHWLoop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    tempHWLoop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

! - Name of loop
! - Fluid type
! - User-defined fluid type
! - Plant equipment operation scheme
! - Loop temperature setpoint node
! - Maximum loop temperature (C)
! - Minimum loop temperature (C)
! - Maximum loop flow rate (m3/s)
! - Minimum loop flow rate (m3/s)
! - Volume of the plant loop (m3)
! - Plant side inlet node
! - Plant side outlet node
! - Plant side branch list name
! - Plant side connector list name
! - Demand side inlet node
! - Demand side outlet node
! - Demand side branch list name
! - Demand side connector list name
! - Load distribution scheme
! - Availability manager list name
! - Plant loop demand calculation scheme
! - Common pipe simulation
! - Pressure simulation type
PlantLoop,
    tempCHWLoop,             !- Name
    UserDefinedFluidType,    !- Fluid Type
    tempCHWLoop Glycol Concentration,  !- User Defined Fluid Type
    tempCHWLoop Operation,   !- Plant Equipment Operation Scheme Name
    tempCHWLoop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    tempCHWLoop Supply Side Inlet,  !- Plant Side Inlet Node Name
    tempCHWLoop Supply Side Outlet,  !- Plant Side Outlet Node Name
    tempCHWLoop Supply Side Branches,  !- Plant Side Branch List Name
    tempCHWLoop Supply Side Connectors,  !- Plant Side Connector List Name
    tempCHWLoop Demand Side Inlet,  !- Demand Side Inlet Node Name
    tempCHWLoop Demand Side Outlet,  !- Demand Side Outlet Node Name
    tempCHWLoop Demand Side Branches,  !- Demand Side Branch List Name
    tempCHWLoop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    tempCHWLoop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

! - Range equipment list name 0
! - Equipment 1 object type
! - Equipment 1 name
PlantEquipmentList,
    tempHWLoop Scheme 1 Range 1 Equipment List,  !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    CMU DistrictHeating;                  !- Equipment 1 Name

! - Range equipment list name 0
! - Equipment 1 object type
! - Equipment 1 name
PlantEquipmentList,
    tempCHWLoop Scheme 1 Range 1 Equipment List,  !- Name
    DistrictCooling,    !- Equipment 1 Object Type
    CMU DistrictCooling;                 !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

! - Name of control scheme
! - Range lower limit 1
! - Range upper limit 1
! - Range equipment list name 1
PlantEquipmentOperation:CoolingLoad,
    tempCHWLoop Scheme 1,    !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    tempCHWLoop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

! - Name of control scheme
! - Range lower limit 1
! - Range upper limit 1
! - Range equipment list name 1
PlantEquipmentOperation:HeatingLoad,
    tempHWLoop Scheme 1,     !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    tempHWLoop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

! - Name of plant/condenser equipment operation scheme
! - Control scheme object type 1
! - Name of control scheme 1
! - Control scheme schedule 1
PlantEquipmentOperationSchemes,
    tempHWLoop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    tempHWLoop Scheme 1,     !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

! - Name of plant/condenser equipment operation scheme
! - Control scheme object type 1
! - Name of control scheme 1
! - Control scheme schedule 1
PlantEquipmentOperationSchemes,
    tempCHWLoop Operation,   !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    tempCHWLoop Scheme 1,    !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

! - Air loop availability manager name
! - Air loop availability manager schedule
AvailabilityManager:Scheduled,
    DOAS Availability,       !- Name
    Semco_sys_op;                 !- Schedule Name

! - Plant/condenser loop availability manager name
! - Plant/condenser loop availability manager schedule
AvailabilityManager:Scheduled,
    tempHWLoop Availability, !- Name
    HWLoop_op;                 !- Schedule Name

! - Plant/condenser loop availability manager name
! - Plant/condenser loop availability manager schedule
AvailabilityManager:Scheduled,
    tempCHWLoop Availability,!- Name
    CHWLoop_op;                 !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

! - Availability manager list name
! - Air loop availability manager type
! - Air loop availability manager name
AvailabilityManagerAssignmentList,
    DOAS AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Availability;       !- Availability Manager 1 Name

! - Availability manager list name
! - Plant/condenser loop availability manager type
! - Plant/condenser loop availability manager name
AvailabilityManagerAssignmentList,
    tempHWLoop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    tempHWLoop Availability; !- Availability Manager 1 Name

! - Availability manager list name
! - Plant/condenser loop availability manager type
! - Plant/condenser loop availability manager name
AvailabilityManagerAssignmentList,
    tempCHWLoop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    tempCHWLoop Availability;!- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list
SetpointManager:Scheduled,
    Air Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    iw_semco_sp_stpt,        !- Schedule Name
    Air Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list
SetpointManager:Scheduled,
    HW Loop Setpoint Manager,!- Name
    Temperature,             !- Control Variable
    hw_sp_stpt,  !- Schedule Name
    HW Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list
SetpointManager:Scheduled,
    CHW Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    chw_sp_stpt,  !- Schedule Name
    CHW Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list
SetpointManager:Scheduled,
    Dehumidifier Setpoint Manager,  !- Name
    MaximumHumidityRatio,             !- Control Variable
    DOAS_sp_humidityRatio_stpt,  !- Schedule Name
    DOAS Supply Side Outlet 1;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

! - Name
! - Control variable
! - Reference setpoint node name
! - Fan inlet node name
! - Fan outlet node name
! - Mixed air node name
SetpointManager:MixedAir,
    DOAS AHU  Outside air system Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Supply Side Outlet 1,  !- Reference Setpoint Node Name
    DOAS AHU Mixed Air Outlet,  !- Fan Inlet Node Name
    DOAS AHU Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

! - Name
! - Control variable
! - Reference setpoint node name
! - Fan inlet node name
! - Fan outlet node name
! - Mixed air node name
!SetpointManager:MixedAir,
!    DOAS AHU Unitary Cooling Coil Mixed Air Manager,  !- Name
!    Temperature,             !- Control Variable
!    DOAS Supply Side Outlet 1,  !- Reference Setpoint Node Name
!    DOAS AHU Mixed Air Outlet,  !- Fan Inlet Node Name
!    DOAS AHU Supply Fan Outlet,  !- Fan Outlet Node Name
!    DOAS AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    DXCoilPartLoadFractionCorrelation,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

Curve:Cubic,
    ElectronicEnthalpyCurve, !- Name
    0.01342704,              !- Coefficient1 Constant
    -0.00047892,             !- Coefficient2 x
    0.000053352,             !- Coefficient3 x**2
    -0.0000018103,           !- Coefficient4 x**3
    16.6,                    !- Minimum Value of x
    29.13;                   !- Maximum Value of x

Curve:Cubic,
    PartLoadCurveForGasHeatingCoil,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========


Curve:Biquadratic,
    DXClgCoilTotalClgCapFuncTemperature,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:GLYCOLCONCENTRATION ===========

! - Glycol concentration name
! - Glycol type
! - User-defined glycol name
! - Glycol concentration
FluidProperties:GlycolConcentration,
    tempCHWLoop Glycol Concentration,  !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.2500;                  !- Glycol Concentration


!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

CurrencyType,
    USD;                     !- Monetary Unit


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1



!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.55,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.55;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VariableDictionary ===========
Output:VariableDictionary, IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
Output:Variable,
    *, !- Key Value
    IW North Zone Average Temperature, !- Variable Name
    timestep; !- Reporting Frequency

Output:Variable,
    *, !- Key Value
    IW Effective Zone Air Temperature Setpoint, !- Variable Name
    timestep; !- Reporting Frequency

Output:Variable,*,People Occupant Count,timestep; !- Zone Average [C]
Output:Variable,*,Electric Equipment Electric Power,timestep; !- Zone Average [C]
Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep; !- Zone Average [C]
Output:Variable,*,Site Outdoor Air Relative Humidity,timestep; !- Zone Average [%]
!Output:Variable,*,Site Outdoor Air Dewpoint Temperature,timestep; !- Zone Average [C]
!Output:Variable,*,Site Wind Speed,timestep; !- Zone Average [M/S]
!Output:Variable,*,Site Wind Direction,timestep; !- Zone Average [DEG]
Output:Variable,*,Site Direct Solar Radiation Rate per Area,timestep; !- Zone Average [W/M2]
Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,timestep; !- Zone Average [W/M2]

Output:Variable,tempHWLoop Supply Side Outlet,System Node Temperature,timestep; !- Zone Average [C]
Output:Variable,tempHWLoop Supply Side Outlet,System Node Setpoint Temperature,timestep; !- Zone Average [C]
Output:Variable,tempHWLoop Supply Side Outlet,System Node Mass Flow Rate,timestep; !- Zone Average [kg/s]

Output:Variable,
    *, !- Key Value
    IW Calculated Heating Demand, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    *, !- Key Value
    IW Calculated Heating Demand, !- Variable Name
    runperiod; !- Reporting

Output:Variable,
    *, !- Key Value
    IW Average PPD, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    *, !- Key Value
    IW Average PMV, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    *, !- Key Value
    IW Occupy Mode Flag, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    *, !- Key Value
    IW Occupied Average PPD in the Run, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    *, !- Key Value
    IW Occupied Average PMV in the Run, !- Variable Name
    timestep; !- Reporting


Output:Variable,
    *, !- Key Value
    DEBUG OUTPUT, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    *, !- Key Value
    IW Is Occupied, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    *, !- Key Value
    Boiler Gas Rate, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    *, !- Key Value
    Boiler Gas Rate, !- Variable Name
    RunPeriod; !- Reporting

Output:Variable,
    *, !- Key Value
    PMV cool flag, !- Variable Name
    RunPeriod; !- Reporting

Output:Variable,
    *, !- Key Value
    PMV cool flag, !- Variable Name
    TimeStep; !- Reporting

!Output:Variable,
!    *, !- Key Value
!    Debug_1, !- Variable Name
!    timestep; !- Reporting!

!Output:Variable,
!    *, !- Key Value
!    Debug_2, !- Variable Name
!    timestep; !- Reporting!

!Output:Variable,
!    *, !- Key Value
!    Debug_3, !- Variable Name
!    timestep; !- Reporting
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

!Output:EnvironmentalImpactFactors,
!    Daily;                   !- Reporting Frequency!

!Output:EnvironmentalImpactFactors,
!    Monthly;                 !- Reporting Frequency!

!Output:EnvironmentalImpactFactors,
!    RunPeriod;               !- Reporting Frequency

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:EnergyManagementSystem ===========
Output:EnergyManagementSystem,
    verbose,    ! Actuator Availability Dictionary Reporting
    None,    ! Internal Variable Availability Dictionary Reporting
    ErrorsOnly; ! EnergyPlus Runtime Language Debug Output Level

!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings;  !- Key 1

!- The following lines are for Eplus EMS
!-   ===========  ALL OBJECTS IN CLASS: EnergyManagementSystem:Sensor ===========
EnergyManagementSystem:Sensor,
    T_largeConf, !Name
    largeConf,! Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_neOff, !Name
    neOff,! Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    T_central, !Name
    central,! Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_nwOff, !Name
    nwOff,! Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tdp_largeConf, !Name
    largeConf,! Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Dewpoint Temperature; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tdp_neOff, !Name
    neOff,! Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Dewpoint Temperature; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tdp_central, !Name
    central,! Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Dewpoint Temperature; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tdp_nwOff, !Name
    nwOff,! Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Dewpoint Temperature; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Heating_switch, !Name
    EMS_heating_time_switch_sch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAT, !Name
    Environment,! Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OADP, !Name
    Environment,! Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Dewpoint Temperature; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OARH, !Name
    Environment,! Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Relative Humidity; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WDS, !Name
    Environment,! Output:Variable or Output:Meter Index Key Name
    Site Wind Speed; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAE, !Name
    Environment,! Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Enthalpy; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    IAE, !Name
    DOAS Demand Side Outlet,! Output:Variable or Output:Meter Index Key Name
    System Node Enthalpy; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    IS_RAIN, !Name
    Environment,! Output:Variable or Output:Meter Index Key Name
    Site Rain Status; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HWOEN_stpt, !Name
    HWOEN_stpt_sch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Heating_weekendsetback, !Name
    Heating_weekendsetback_sch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Heating_nightsetback, !Name
    Heating_nightsetback_sch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Weekday_occup_st_hr, !Name
    Weekday_occup_st_hr_sch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Weekday_occup_ed_hr, !Name
    Weekday_occup_ed_hr_sch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Weekend_occup_st_hr, !Name
    Weekend_occup_st_hr_sch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Weekend_occup_ed_hr, !Name
    Weekend_occup_ed_hr_sch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

!EnergyManagementSystem:Sensor,
!    Heating_spw_stpt, !Name
!    Heating_spw_stpt_sch,! Output:Variable or Output:Meter Index Key Name
!    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CO2_swOff, !Name
    swOff,! Output:Variable or Output:Meter Index Key Name
    Zone Air CO2 Concentration; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CO2_largeConf, !Name
    largeConf,! Output:Variable or Output:Meter Index Key Name
    Zone Air CO2 Concentration; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CO2_neOff, !Name
    neOff,! Output:Variable or Output:Meter Index Key Name
    Zone Air CO2 Concentration; ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    Semco_T_SP, !Name Semco operation on temperature setpoint (as name in Siemens BAS)
    Semco_op_T_stpt_sch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Semco_DP_SP, !Name Semco operation on dewpoint setpoint (as name in Siemens BAS)
    Semco_op_Tdp_stpt_sch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    DOAS_RAT, !Name Semco operation on dewpoint setpoint (as name in Siemens BAS)
    DOAS Demand Side Outlet,! Output:Variable or Output:Meter Index Key Name
    System Node Temperature; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    DOAS_RADT, !Name Semco operation on dewpoint setpoint (as name in Siemens BAS)
    DOAS Demand Side Outlet,! Output:Variable or Output:Meter Index Key Name
    System Node Dewpoint Temperature; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    DOAS_DX_LVG_T, !Name Semco dx coil leaving temp
    DOAS AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,! Output:Variable or Output:Meter Index Key Name
    System Node Temperature; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    DOAS_RADT_STPT, !Name Semco dx coil leaving temp
    DOAS_radt_stpt_sch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    REGEN_INLET_T, !Name Semco dx coil leaving temp
    DOAS Desiccant Regen Burner Air Outlet,! Output:Variable or Output:Meter Index Key Name
    System Node Temperature; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    REGEN_EXIT_T, !Name Semco dx coil leaving temp
    DOAS Desiccant Regen Wheel Air Outlet,! Output:Variable or Output:Meter Index Key Name
    System Node Temperature; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SEMCO_SYS_OP_SENSOR, !Name Semco dx coil leaving temp
    Semco_sys_op,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    mullion_heating_control_temp_high_sensor, !Name Semco dx coil leaving temp
    mullion_heating_control_temp_high,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mullion_heating_control_temp_low_sensor, !Name Semco dx coil leaving temp
    mullion_heating_control_temp_low,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    iw_hw_ssp_2017_sensor, !Name Semco dx coil leaving temp
    iw_hw_ssp,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    IW_HeatMode_sensor, !Name The IW history heat mode
    iw_heatmode_sch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    hw_dmd_in_temp_sensor, !Name HWLoop demand inlet node temperature
    tempHWLoop Demand Side Inlet,! Output:Variable or Output:Meter Index Key Name 
    System Node Temperature; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    hw_dmd_out_temp_sensor, !Name HWLoop demand inlet node temperature
    tempHWLoop Demand Side Outlet,! Output:Variable or Output:Meter Index Key Name
    System Node Temperature; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    hw_dmd_out_flow_sensor, !Name HWLoop demand inlet node temperature
    tempHWLoop Demand Side Outlet,! Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    recirculation_mode_active_flag, !Name HWLoop demand inlet node temperature
    recirculation_mode_active_sch,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    seOff_PMV_sensor, !Name HWLoop demand inlet node temperature
    People seOff,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PMV; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    swOff_PMV_sensor, !Name HWLoop demand inlet node temperature
    People swOff,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PMV; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    neOff_PMV_sensor, !Name HWLoop demand inlet node temperature
    People neOff,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PMV; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    nwOff_PMV_sensor, !Name HWLoop demand inlet node temperature
    People nwOff,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PMV; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    largeConf_PMV_sensor, !Name HWLoop demand inlet node temperature
    People largeConf,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PMV; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    central_PMV_sensor, !Name HWLoop demand inlet node temperature
    People central,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PMV; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    seOff_PPD_sensor, !Name HWLoop demand inlet node temperature
    People seOff,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PPD; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    swOff_PPD_sensor, !Name HWLoop demand inlet node temperature
    People swOff,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PPD; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    neOff_PPD_sensor, !Name HWLoop demand inlet node temperature
    People neOff,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PPD; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    nwOff_PPD_sensor, !Name HWLoop demand inlet node temperature
    People nwOff,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PPD; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    largeConf_PPD_sensor, !Name HWLoop demand inlet node temperature
    People largeConf,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PPD; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    central_PPD_sensor, !Name HWLoop demand inlet node temperature
    People central,! Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PPD; ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    iw_occp_sto_sensor, !Name 
    iw_occp_sto,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    iw_occp_base_sensor, !Name HWLoop demand inlet node temperature
    iw_occp_base,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name
!EnergyManagementSystem:Sensor,
!    IW_HeatMode_sensor, !Name The IW history heat mode
!    iw_heatmode_sch,! Output:Variable or Output:Meter Index Key Name
!    Schedule Value; ! Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    IAT_EFFEC_STPT, !Name HWLoop demand inlet node temperature
    Heating set point schedule,! Output:Variable or Output:Meter Index Key Name
    Schedule Value; ! Output:Variable or Output:Meter Name 

!-   ===========  ALL OBJECTS IN CLASS: EnergyManagementSystem:GlobalVariable ===========
EnergyManagementSystem:GlobalVariable,
    IW_Node4_N_T_Ave;  !- IW north zones average temperature (as name in Siemens BAS)

EnergyManagementSystem:GlobalVariable,
    IW_CWS_IEN;  !- IW chilled water sys internal enable flag (as name in Siemens BAS)

EnergyManagementSystem:GlobalVariable,
    IW_HW_OEN;  !- IW hot water sys OA enable flag (as name in Siemens BAS)

EnergyManagementSystem:GlobalVariable,
    IW_COOLMODE;  !- IW cooling mode flag (as name in Siemens BAS)

EnergyManagementSystem:GlobalVariable,
    IW_HEATMODE;  !- IW heating mode flag (as name in Siemens BAS)

EnergyManagementSystem:GlobalVariable,
    IW_SWINGMODE;  !- IW swing mode flag (as name in Siemens BAS)

EnergyManagementSystem:GlobalVariable,
    IW_FREECOOL;  !- IW freecool mode flag (as name in Siemens BAS)

EnergyManagementSystem:GlobalVariable,
    IW_MAX_ZDP;  !- IW highest zone dewpoint temperature

EnergyManagementSystem:GlobalVariable,
    IW_AVG_ZDP;  !- IW average zone dewpoint temperature

EnergyManagementSystem:GlobalVariable,
    IAT_EFFEC_STPT_iw_logics;  !- Effective indoor air temperature stpt from iw logics

EnergyManagementSystem:GlobalVariable,
    IS_DAY;  !- Boolean is daytime or not

EnergyManagementSystem:GlobalVariable,
    AVE_CO2;  !- Average CO2 level in ppm

EnergyManagementSystem:GlobalVariable,
    Heating_spw_stpt;  !- Heating supply water temperature setpoint

EnergyManagementSystem:GlobalVariable,
    Heating_spw_stpt_lastStep;  !- Heating supply water temperature setpoint of the last step

EnergyManagementSystem:GlobalVariable,
    PID_error_lastStep;  !- e(tl-1) for PID

EnergyManagementSystem:GlobalVariable,
    CalculatedHeatingDmd;  !- The calculated heating demand by cpmdt

EnergyManagementSystem:GlobalVariable,
    AveragePPD;  !- The average PPD of all zones

EnergyManagementSystem:GlobalVariable,
    AveragePMV;  !- The average PPD of all zones
 
EnergyManagementSystem:GlobalVariable,
    MaxPPD;  !- The max PPD of all zones
 
EnergyManagementSystem:GlobalVariable,
    IW_OCCUPY_MODE;  !- The IW occupy mode flag

EnergyManagementSystem:GlobalVariable,
    Time_Frac;  !- The IW occupy mode flag

EnergyManagementSystem:GlobalVariable,
    Last_Hour;  !- The IW occupy mode flag

EnergyManagementSystem:GlobalVariable,
    Step_First_Flag;  !- The IW occupy mode flag

EnergyManagementSystem:GlobalVariable,
    Occupied_average_PPD;  !- The IW occupy mode flag

EnergyManagementSystem:GlobalVariable,
    Occupied_average_PPD_ct;  !- The IW occupy mode flag

EnergyManagementSystem:GlobalVariable,
    Occupied_average_PMV;  !- The IW occupy mode flag

EnergyManagementSystem:GlobalVariable,
    Occupied_average_PMV_ct;  !- The IW occupy mode flag

EnergyManagementSystem:GlobalVariable,
    DEBUG;  !- The IW occupy mode flag

EnergyManagementSystem:GlobalVariable,
    Is_Occupied;  !- The IW occupy mode flag

EnergyManagementSystem:GlobalVariable,
    PMV_cool_flag; 

!-   ===========  ALL OBJECTS IN CLASS: EnergyManagementSystem:Program ===========
EnergyManagementSystem:Program, 
    InitVar, ! Name init all global variables to zero at the start of simulation. 
    SET IW_Node4_N_T_Ave = 0,
    SET IW_CWS_IEN = 0,
    SET IW_HW_OEN = 0,
    SET IW_COOLMODE = 0,
    SET IW_HEATMODE = 0,
    SET IW_FREECOOL = 0,
    SET IW_MAX_ZDP = 50,
    SET IW_AVG_ZDP = 50,
    SET IAT_EFFEC_STPT_iw_logics = 30.999,
    SET IW_OCCUPY_MODE = 0,
    SET IW_SWINGMODE = 0,
    SET CalculatedHeatingDmd = 0,
    SET AveragePPD = 0,
    SET MaxPPD = 0,
    SET AVE_CO2 = 0,
    SET IS_DAY = 0,
    SET Heating_spw_stpt = 30,
    SET Heating_spw_stpt_lastStep = Heating_spw_stpt,
    SET PID_error_lastStep = 0,
    SET Set_iw_occp_sto = 0.0,
    SET Last_Hour = 23,
    SET Step_First_Flag = 1.0,
    SET Is_Occupied = 0,
    SET PMV_cool_flag = 0;

EnergyManagementSystem:Program, 
    InitVarAfterWarmUp, ! Name init all global variables to zero at the start of simulation. 
    SET Occupied_average_PPD = 0,
    SET Occupied_average_PPD_ct = 0,
    SET Occupied_average_PMV = 0,
    SET Occupied_average_PMV_ct = 0;

EnergyManagementSystem:Program,
    StochasticSch,           !- Name
    !SET DebugRdm = Minute,   !- Program Line 1
    !For office schedule
    SET SclOff = 0.15, ! Change 1

    SET RdmNorm_OccpOff = @RandomNormal 5 1 0 10,
    SET RdmNorm_OccpOff = RdmNorm_OccpOff - 5,
    SET OccpOffRaw = RdmNorm_OccpOff * SclOff + iw_occp_base_sensor,
    SET OccpOffPrcd = @Min (@Max OccpOffRaw 0.0) 1.0,

    SET RdmNorm_EquiOff = @RandomNormal 5 1 0 10,
    SET RdmNorm_EquiOff = RdmNorm_EquiOff - 5,
    SET EquiOffRaw = RdmNorm_EquiOff * SclOff + iw_occp_base_sensor,
    SET EquiOffPrcd = @Min (@Max EquiOffRaw 0.1) 1.0,

    !- Overwrite the schedules
    IF IW_OCCUPY_MODE == 1,
        SET Set_off_occpSch = OccpOffPrcd,  !- A44
    ELSE,
        SET Set_off_occpSch = 0,
    ENDIF,
    IF DayOfWeek == 1 || DayOfWeek == 7,
        SET Set_off_occpSch = 0,
    ENDIF,
    SET Set_off_equiSch = EquiOffPrcd;  !- A49

EnergyManagementSystem:Program,
    IsOccupied,
    IF iw_occp_sto_sensor > 0,
        SET Is_Occupied = 1,
    ELSE,
        SET Is_Occupied = 0,
    ENDIF;

EnergyManagementSystem:Program,
    InfiltrationSch,           !- Name
    SET SumNumerator = seOff_PMV_sensor + swOff_PMV_sensor + neOff_PMV_sensor + nwOff_PMV_sensor + largeConf_PMV_sensor + central_PMV_sensor,
    SET SumDenominator = 6,
    IF SumNumerator == 0.0,
        SET AveragePMV = -0.75,
    ELSE,
        SET AveragePMV = SumNumerator / SumDenominator,
    ENDIF,
    !- Calulate average occupied PMV
    IF iw_occp_sto_sensor > 0,
        SET Occupied_average_PMV_ct = Occupied_average_PMV_ct + 1,
        SET Occupied_average_PMV_cp = Occupied_average_PMV,
        SET Occupied_average_PMV = (Occupied_average_PMV_cp * (Occupied_average_PMV_ct - 1) + AveragePMV) / Occupied_average_PMV_ct,
        IF (AveragePMV + 0.5) < 0,
            SET PMV_cool_flag = 1,
        ELSE,
            SET PMV_cool_flag = 0,
        ENDIF,
    ELSE,
        SET PMV_cool_flag = 0,
    ENDIF,
    IF AveragePMV < 0.5,
        SET Set_infiltration = 0.0125,
    ELSE,
        SET Set_infiltration = 0.0125,
    ENDIF;

EnergyManagementSystem:Program,
    CalcAvgNMaxPPD, ! Name Calculate the average and max PPD of all zones.
    !- Calculate average PPD
    SET SumNumerator = seOff_PPD_sensor + swOff_PPD_sensor + neOff_PPD_sensor + nwOff_PPD_sensor + largeConf_PPD_sensor + central_PPD_sensor,
    SET SumDenominator = 6,
    IF SumNumerator == 0.0,
        SET AveragePPD = 30,
    ELSE,
        SET AveragePPD = SumNumerator / SumDenominator,
    ENDIF,
    !- Calulate average occupied PPD
    IF iw_occp_sto_sensor > 0,
        SET Occupied_average_PPD_ct = Occupied_average_PPD_ct + 1,
        SET Occupied_average_PPD_cp = Occupied_average_PPD,
        SET Occupied_average_PPD = (Occupied_average_PPD_cp * (Occupied_average_PPD_ct - 1) + AveragePPD) / Occupied_average_PPD_ct,
    ENDIF,
    !- Calculate max PPD
    SET MaxPPD0 = @MAX seOff_PPD_sensor swOff_PPD_sensor,
    SET MaxPPD1 = @MAX neOff_PPD_sensor nwOff_PPD_sensor,
    SET MaxPPD2 = @MAX largeConf_PPD_sensor central_PPD_sensor,
    SET MaxPPD3 = @MAX MaxPPD0 MaxPPD1,
    SET MaxPPD4 = @MAX MaxPPD3 MaxPPD2,
    SET MaxPPD = MaxPPD4;

EnergyManagementSystem:Program,
    SetWeather, ! Name Set the weather data
    !-------------------------------------------------------------------------------------!
    !--------- Change this line to switch from tmy3 weather or real weather       --------!
    SET WEATHER_MODE = 1, !- 1 is tmy3 weather modes
    !-------------------------------------------------------------------------------------!
    !-------------------------------------------------------------------------------------!
    IF WEATHER_MODE == 0,
      SET Set_oat = OAT2017_SENSOR,
      SET Set_oah = OAH2017_SENSOR,
      SET Set_oawds = OAWDS2017_SENSOR,
      SET Set_oawdd = OATWDD_SENSOR,
      SET Set_oadwp = OADWP2017_SENSOR,
      SET Set_solDir = SOLDIR2017_SENSOR,
      SET Set_solDif = SOLDIF2017_SENSOR,
    ENDIF;

EnergyManagementSystem:Program,
    CalcNorZoneTemp, ! Name Calculate the average temp of north zones.
    SET SumNumerator = CO2_largeConf + CO2_neOff + CO2_swOff,
    SET SumDenominator = 3,
    SET AVE_CO2 = SumNumerator / SumDenominator;

EnergyManagementSystem:Program,
    CalDmdHeatingDmd, ! Name Calculate the heating demand
    SET TmpDiff = @Abs(hw_dmd_in_temp_sensor - hw_dmd_out_temp_sensor),
    SET CalculatedHeatingDmd = 4.178 * hw_dmd_out_flow_sensor * TmpDiff;

EnergyManagementSystem:Program,
    CalcAveCO2, ! Name Calculate the average CO2 ppm based on some zones.
    SET SumNumerator0 = T_largeConf + T_neOff,
    SET SumNumerator1 = T_central + T_nwOff,
    SET SumNumerator = SumNumerator0 + SumNumerator1,
    SET SumDenominator = 4,
    SET IW_Node4_N_T_Ave = SumNumerator / SumDenominator;

EnergyManagementSystem:Program,
    CalcMaxZDP, ! Name Calculate maximum zone dew point temp of north zones.
    SET MaxZDP0 = @MAX Tdp_largeConf Tdp_neOff,
    SET MaxZDP1 = @MAX Tdp_nwOff Tdp_central,
    SET MaxZDP2 = @MAX MaxZDP1 MaxZDP0,
    SET IW_MAX_ZDP = MaxZDP2;

EnergyManagementSystem:Program,
    CalcAvgZDP, ! Name Calculate average zone dew point temp of some north zones.
    SET SumNumerator = Tdp_largeConf + Tdp_neOff,
    SET SumDenominator = 2,
    SET IW_AVG_ZDP = SumNumerator / SumDenominator;

EnergyManagementSystem:Program,
    DeterCWSIEN, ! Name Determine the IW_CWS_IEN flag by the north zone average temperature.
    IF IW_Node4_N_T_Ave > IAT_EFFEC_STPT,
      SET IW_CWS_IEN = 1,
    ELSEIF IW_Node4_N_T_Ave < IAT_EFFEC_STPT - 0.5,
      SET IW_CWS_IEN = 0,
    ENDIF;

EnergyManagementSystem:Program,
    DeterHWOEN, ! Name Determine the IW_HW_OEN flag.
    IF OAT < HWOEN_stpt,
      SET IW_HW_OEN = 1,
    ELSEIF OAT > HWOEN_stpt + 1,
      SET IW_HW_OEN = 0,
    ENDIF;

EnergyManagementSystem:Program,
    DeterMODE, ! Name Determine the COOLMODE\HEATMODE\SWINGMODE flags.
    !-------------------------------------------------------------------------------------!
    !--------- Change this line to switch from automated mode or calibration mode --------!
    SET HEATMODE_MODE = 1, !- 1 is automated modes
    !-------------------------------------------------------------------------------------!
    !-------------------------------------------------------------------------------------!
    IF IW_CWS_IEN == 1 && Heating_switch == 0,
      SET IW_COOLMODE = 1,
      SET IW_HEATMODE = 0,
      SET IW_SWINGMODE = 0,
    ELSEIF IW_HW_OEN == 1 && Heating_switch == 1,
      SET IW_HEATMODE = 1,
      SET IW_COOLMODE = 0,
      SET IW_SWINGMODE = 0,
    ELSE,
      SET IW_HEATMODE = 0,
      SET IW_COOLMODE = 0,
      SET IW_SWINGMODE = 1,
    ENDIF,
    IF HEATMODE_MODE == 0,
      SET IW_HEATMODE = IW_HeatMode_sensor,
      IF IW_HEATMODE == 1,
        SET IW_COOLMODE = 0,
        SET IW_SWINGMODE = 0,
      ENDIF,
    ENDIF;

EnergyManagementSystem:Program,
    CalEffecStpt_iw_logics, !- Name Calculate effective indoor air temp stpt
      IF DayOfWeek > 1 && DayOfWeek < 7, !- weekdays
        IF Hour >= Weekday_occup_st_hr && Hour < Weekday_occup_ed_hr, !- day time
          SET IAT_EFFEC_STPT_iw_logics = 30.999,
          SET IW_OCCUPY_MODE = 1,
        ELSE,
          SET IAT_EFFEC_STPT_iw_logics = 30.999 - Heating_nightsetback, !- night time
          SET IW_OCCUPY_MODE = 0,
        ENDIF,
      ELSEIF DayOfWeek == 1 || DayOfWeek == 7, !- weekends
        IF Hour >= Weekend_occup_st_hr && Hour < Weekend_occup_ed_hr, !- day time
          SET IAT_EFFEC_STPT_iw_logics = 30.999 - Heating_weekendsetback,
          SET IW_OCCUPY_MODE = 1, 
        ELSE,
          SET IAT_EFFEC_STPT_iw_logics = 30.999 - Heating_nightsetback, !- night time
          SET IW_OCCUPY_MODE = 0,
        ENDIF,
      ENDIF;

EnergyManagementSystem:Program,
    DeterIsDay, !- Name Determine whether IS_DAY
    IF DayOfWeek > 1 && DayOfWeek < 7, !- weekdays
      IF Hour >= Weekday_occup_st_hr && Hour < Weekday_occup_ed_hr, !- day time
        SET IS_DAY = 1,
      ELSE,
        SET IS_DAY = 0, !- night time
      ENDIF,
    ELSEIF DayOfWeek == 1 || DayOfWeek == 7, !- weekends
      IF Hour >= Weekend_occup_st_hr && Hour < Weekend_occup_ed_hr, !- day time
        SET IS_DAY = 1, 
      ELSE,
        SET IS_DAY = 0, !- night time
      ENDIF,
    ENDIF;

EnergyManagementSystem:Program,
    DeterFreecool, !- Name Determine whether freecool mode
    SET IW_FREECOOL = 0,
    SET IAT = IW_Node4_N_T_Ave,
    IF IW_SWINGMODE == 1,
      IF Hour >= 3 && Hour < 23, !- day time
        IF IAT > 22.8 && OAT > IAT - 8.3 && OAT < IAT, !- IAT not too low and OAT cooler than IAT and OAT not too low
          IF WDS < 2.2 && IS_RAIN == 0 && OARH < 95, !- Wind speed not too high, not raining, OA not too humid
            IF OARH < 85 || IAT - OAT > 3.8, !- OA not too humid or OAT is cool enough
              SET IW_FREECOOL = 1, 
            ENDIF,
          ENDIF,
        ENDIF,
      ELSE,
        IF IAT > 21.7 && OAT < 25.6 && OAT > IAT - 11.1, !- IAT not too low and OAT cooler than IAT and OAT not too low
          IF WDS < 2.7 && IS_RAIN == 0 && OAE < IAE, !- Wind speed not too high, not raining, OA enthalpy lower than IA
            IF OARH < 95, !- OA not too humid
              SET IW_FREECOOL = 1, 
            ENDIF,
          ENDIF,
        ENDIF,
      ENDIF,
    ELSEIF IW_COOLMODE == 1, 
      IF Hour >= 3 && Hour < 23, !- day time
        IF IAT > 20 && OAT > 15 && OAT < 25.6 && OAT < && OAT < IAT, !- IAT not too low and OAT cooler than IAT and in range
          IF WDS < 2.2 && IS_RAIN == 0 && OADP < IW_AVG_ZDP, !- Wind speed not too high, not raining, OA dewpt lower than IA
            IF OARH < 90, !- OA not too humid
              SET IW_FREECOOL = 1, 
            ENDIF,
          ENDIF,
        ENDIF,
      ELSE,
        IF IAT > 18.3 && OAT > 11.7 && OAT < 25.6 && OAT < && OAT < IAT, !- IAT not too low and OAT cooler than IAT and in range
          IF WDS < 2.2 && IS_RAIN == 0 && OADP < IW_AVG_ZDP, !- Wind speed not too high, not raining, OA dewpt lower than IA
            IF OARH < 85, !- OA not too humid
              SET IW_FREECOOL = 1, 
            ENDIF,
          ENDIF,
        ENDIF,
      ENDIF,
    ENDIF; 

EnergyManagementSystem:Program,
    DeterSemcoOp, !- Name Determine whether Semco should on
    SET Set_semco_sys_op = 0,
    IF IW_COOLMODE == 1, !- on cooling mode
      IF IW_FREECOOL == 0, !- not on freecool mode
        IF IW_AVG_ZDP > Semco_DP_SP || IW_Node4_N_T_Ave > Semco_T_SP, !- if dewpoint stpt is exceeded or temp stpt is exceeded
          SET Set_semco_sys_op = NULL,
        ENDIF,
      ENDIF,
    ELSE,
      IF IW_FREECOOL == 0, !- not on freecool mode
        IF AVE_CO2 > 1000, !- require ventilation
          SET Set_semco_sys_op = NULL,
        ENDIF,
      ENDIF,
    ENDIF;

EnergyManagementSystem:Program,
    SemcoSyncOp, !- Name Synchronized op
    IF IW_COOLMODE == 1, !- on cooling mode
      IF SEMCO_SYS_OP_SENSOR == 1,
        SET Set_DOAS_desiccant_sys_op = NULL,
        SET Set_desiccant_wheel_op = NULL,
      ELSE,
        SET Set_DOAS_desiccant_sys_op = 0,
        SET Set_desiccant_wheel_op = 0,
      ENDIF,
    ENDIF;

EnergyManagementSystem:Program,
    DeterHeatRecvOp, !- Name Determine whether heat recovery wheel should on
    IF DOAS_RAT < 26.7 && DOAS_RAT > 18.3 && DOAS_RADT < 18.3,
      SET Set_DOAS_htrv_op = NULL,
    ELSE,
      SET Set_DOAS_htrv_op = 0,
    ENDIF;

EnergyManagementSystem:Program,
    DeterGasBurnerOp, !- Name Determine whether gas burner regen should on
    IF DOAS_DX_LVG_T > 12.8 && DOAS_RADT > DOAS_RADT_STPT,
      SET Set_burner_op = NULL,
    ELSE,
      SET Set_burner_op = 0,
    ENDIF;

EnergyManagementSystem:Program,
    DeterRegenFanOp, !- Name Determine whether regen fan should on
    IF REGEN_INLET_T > 48.9 || REGEN_EXIT_T > 48.9,
      SET Set_regen_fan_op = NULL,
    ELSE,
      SET Set_regen_fan_op = 0,
    ENDIF;

!SET Set_mullion_cooling_inlet_temp_high = IW_MAX_ZDP + 1,
!SET Set_mullion_cooling_inlet_temp_low = IW_MAX_ZDP,
!SET Set_mullion_heating_inlet_temp_high = NULL,
!SET Set_mullion_heating_inlet_temp_low = NULL,
!SET Set_radpanel_cooling_inlet_temp_high = IW_MAX_ZDP + 1,
!SET Set_radpanel_cooling_inlet_temp_low = IW_MAX_ZDP,
!SET Set_radpanel_heating_inlet_temp_high = NULL,
!SET Set_radpanel_heating_inlet_temp_low = NULL,
!SET Set_mullion_heating_inlet_temp_high = Heating_spw_stpt + 1,
!SET Set_mullion_heating_inlet_temp_low = Heating_spw_stpt,
!SET Set_mullion_cooling_inlet_temp_high = NULL,
!SET Set_mullion_cooling_inlet_temp_low = NULL,
!SET Set_radpanel_heating_inlet_temp_high = Heating_spw_stpt + 1,
!SET Set_radpanel_heating_inlet_temp_low = Heating_spw_stpt,
!SET Set_radpanel_cooling_inlet_temp_high = NULL,
!SET Set_radpanel_cooling_inlet_temp_low = NULL,
!SET Set_radpanel_heating_inlet_temp_high = NULL,
!SET Set_radpanel_heating_inlet_temp_low = NULL,
!SET Set_radpanel_cooling_inlet_temp_high = NULL,
!SET Set_radpanel_cooling_inlet_temp_low = NULL,
!SET Set_mullion_cooling_inlet_temp_high = NULL,
!SET Set_mullion_cooling_inlet_temp_low = NULL,
!SET Set_mullion_heating_inlet_temp_high = NULL,
!SET Set_mullion_heating_inlet_temp_low = NULL,
!SET Set_radpanel_cooling_inlet_temp_high = NULL,
!SET Set_radpanel_cooling_inlet_temp_low = NULL,
!SET Set_radpanel_heating_inlet_temp_high = NULL,
!SET Set_radpanel_heating_inlet_temp_low = NULL,
EnergyManagementSystem:Program,
    CtrlRadiantSys, ! Name Control the radiant systems, including mullion, radiant panel, coolwave.
    IF IW_COOLMODE == 1,
      !- turn on chilled water loop, turn off hot water loop
      SET Set_HWLoop_SuperCtrl_op = 0,
      SET Set_CHWLoop_SuperCtrl_op = NULL,
      !- turn on mullion, radiant panel, coolwave, fcu, NO SEMCO (it has additional stpts)
      SET Set_coolwave_op = NULL,
      SET Set_seOff_fcu_op = NULL,
      SET Set_swOff_fcu_op = NULL,
      !- turn mullion and panel to full cooling on and full heating off
      SET Set_mullion_heating_control_temp_high = 5, !- if zone temp > heating control temp high, mullion full off
      SET Set_mullion_heating_control_temp_low = 0, !- if zone temp < heating control temp low, mullion full on
      SET Set_mullion_cooling_control_temp_high = NULL, !- if zone temp > cooling control high, mullion full on
      SET Set_mullion_cooling_control_temp_low = NULL, !- if zone temp < cooling control low, mullion full off
      SET Set_radpanel_heating_control_temp_high = 5, !- if zone temp > heating control temp high, radpanel full off
      SET Set_radpanel_heating_control_temp_low = 0, !- if zone temp < heating control temp low, radpanel full on
      SET Set_radpanel_cooling_control_temp_high = NULL, !- if zone temp > cooling control high, radpanel full on
      SET Set_radpanel_cooling_control_temp_low = NULL, !- if zone temp < cooling control low, radpanel full off
      !- set inlet water temp of all water system to max_zdp
      SET Set_chw_sp_stpt = IW_MAX_ZDP,
    ELSEIF IW_HeatMode_sensor == 1,
      !- turn off radpanel cooling
      SET Set_radpanel_cooling_control_temp_high = 55, !- if zone temp > cooling control temp high, radpanel full on
      SET Set_radpanel_cooling_control_temp_low = 51, !- if zone temp < cooling control temp low, radpanel full off
      !- turn off chilled water loop, turn on hot water loop
      SET Set_HWLoop_SuperCtrl_op = NULL,
      SET Set_CHWLoop_SuperCtrl_op = 0,
      !- turn on mullion
      SET Set_coolwave_op = 0,
      SET Set_seOff_fcu_op = 0,
      SET Set_swOff_fcu_op = 0,
      !- turn mullion and panel to full cooling off and full heating on
      SET Set_mullion_heating_control_temp_high= NULL, !- if zone temp > heating control temp high, mullion full off
      SET Set_mullion_heating_control_temp_low= NULL, !- if zone temp < heating control temp low, mullion full on
      SET Set_mullion_cooling_control_temp_high = 55, !- if zone temp > cooling control temp high, mullion full on
      SET Set_mullion_cooling_control_temp_low = 51, !- if zone temp < cooling control temp low, mullion full off
      !- turn off radiant panel heating if at night
      IF IS_DAY == 0,
        SET Set_radpanel_heating_control_temp_high= 5, !- if zone temp > heating control temp high, radpanel full off
        SET Set_radpanel_heating_control_temp_low= 0, !- if zone temp < heating control temp low, radpanel full on
      ELSE,
        !- at daytime, if rmt is less than stpt, than turn on rad panel heating
        IF (IAT_EFFEC_STPT - IW_Node4_N_T_Ave) > 0.6,
          SET Set_radpanel_heating_control_temp_high= NULL, !- if zone temp > heating control temp high, radpanel full off
          SET Set_radpanel_heating_control_temp_low= NULL, !- if zone temp < heating control temp low, radpanel full on
        ENDIF,
      ENDIF,
      !- set inlet water temp based on IAT
      !-------------------------------------------------------------------------------------!
      !--------- Change this line to switch from automated mode or calibration mode --------!
      SET hw_ssp_mode = 0, !- 1 is automated modes
      !-------------------------------------------------------------------------------------!
      !-------------------------------------------------------------------------------------!
      IF hw_ssp_mode == 0,
        SET Heating_spw_stpt = iw_hw_ssp_2017_sensor,
      ELSE,
        SET Kp = 35,
        SET PID_error_thisStep = (IAT_EFFEC_STPT - IW_Node4_N_T_Ave),
        SET Heating_spw_stpt_PID = Kp * PID_error_thisStep, !Heating_spw_stpt + Kp*(PID_error_thisStep-PID_error_lastStep), !=
        SET PID_error_lastStep = PID_error_thisStep,
        IF IS_DAY == 0,
          SET PID_High = 51.5,
          SET PID_Low = 18.3,
          SET PID_Bias = 29.5,
          SET Heating_spw_stpt_PID = Heating_spw_stpt_PID + PID_Bias,
          SET Heating_spw_stpt_PID = @MIN Heating_spw_stpt_PID PID_High,
          SET Heating_spw_stpt_PID = @MAX Heating_spw_stpt_PID PID_Low,   
          SET stpt_high = 65,
          SET Heating_spw_stpt = Heating_spw_stpt_PID,
          SET Heating_spw_stpt = @MIN stpt_high Heating_spw_stpt,
        ELSE,
          IF (IAT_EFFEC_STPT - IW_Node4_N_T_Ave) > 10.0,!0.6,
            SET Heating_spw_stpt = 65, 
          ELSE,
            SET PID_High = 65,
            SET PID_Low = 26.7,
            IF IAT_EFFEC_STPT > 21.6,
              SET PID_Bias = 0,!33.3,
            ELSE,
              SET PID_Bias = 0,!30.5,
            ENDIF,
            SET Heating_spw_stpt_PID = Heating_spw_stpt_PID + PID_Bias,
            SET Heating_spw_stpt_PID = @MIN Heating_spw_stpt_PID PID_High,
            SET Heating_spw_stpt_PID = @MAX Heating_spw_stpt_PID PID_Low,
            SET stpt_high = 65,
            !- calculate the OAT bias
            SET day_oat_bias_stpt_high = 30.0,
            SET day_oat_bias_stpt_low = -30,!0.0,
            SET day_oat_bias_oat_high = 20.0,!7.2,
            SET day_oat_bias_oat_low = -15.0,
            SET day_oat_bias_stpt = day_oat_bias_stpt_high + (day_oat_bias_stpt_low - day_oat_bias_stpt_high)/(day_oat_bias_oat_high - day_oat_bias_oat_low) * (OAT - day_oat_bias_oat_low),
            SET day_oat_bias_stpt = @MAX day_oat_bias_stpt day_oat_bias_stpt_low,
            SET day_oat_bias_stpt = @MIN day_oat_bias_stpt day_oat_bias_stpt_high,
            !- final daytime setpoint
            SET DEBUG = day_oat_bias_stpt,
            SET Heating_spw_stpt = Heating_spw_stpt_PID + day_oat_bias_stpt,
            SET Heating_spw_stpt = @MIN Heating_spw_stpt stpt_high,
          ENDIF,
        ENDIF,
        !- Enter recirculation mode
        !-------------------------------------------------------------------------------------------------!
        !--------- Change this line to switch between allOn or scheduled reciculation active flag --------!
        SET recicModeSwitch = 1, !- 1 is allOn automated
        !-------------------------------------------------------------------------------------------------!
        !-------------------------------------------------------------------------------------------------!
        IF recicModeSwitch == 1,
          SET IS_RECIRC_ON = 1,
        ELSE,
          SET IS_RECIRC_ON = recirculation_mode_active_flag,
        ENDIF,
        IF IS_RECIRC_ON == 1,
          IF (IAT_EFFEC_STPT - IW_Node4_N_T_Ave) < 0.3,
            SET Heating_spw_stpt = IW_Node4_N_T_Ave - 5,
          ENDIF,
        ELSE,
          SET Heating_spw_stpt = @MAX 30.0 Heating_spw_stpt,
        ENDIF,
      ENDIF,      
      SET Set_hw_sp_stpt = Heating_spw_stpt,
      SET Heating_spw_stpt_lastStep = Heating_spw_stpt,
    ELSE,
      SET Heating_spw_stpt = iw_hw_ssp_2017_sensor
      !- turn off chilled water loop, turn off hot water loop
      SET Set_HWLoop_SuperCtrl_op = 0,
      SET Set_CHWLoop_SuperCtrl_op = 0,
      !- turn on mullion
      SET Set_coolwave_op = 0,
      SET Set_seOff_fcu_op = 0,
      SET Set_swOff_fcu_op = 0,     
      !- turn mullion and panel to full cooling off and full heating off
      SET Set_mullion_heating_control_temp_high = 5, !- if zone temp > heating control temp high, mullion full off
      SET Set_mullion_heating_control_temp_low = 0, !- if zone temp < heating control temp low, mullion full on
      SET Set_mullion_cooling_control_temp_high = 50, !- if zone temp > cooling control temp high, mullion full on
      SET Set_mullion_cooling_control_temp_low = 45, !- if zone temp < cooling control temp low, mullion full off
      SET Set_radpanel_heating_control_temp_high = 5, !- if zone temp > heating control temp high, radpanel full off
      SET Set_radpanel_heating_control_temp_low = 0, !- if zone temp < heating control temp low, radpanel full on
      SET Set_radpanel_cooling_control_temp_high = 50, !- if zone temp > cooling control temp high, radpanel full on
      SET Set_radpanel_cooling_control_temp_low = 45, !- if zone temp < cooling control temp low, radpanel full off              
    ENDIF;


EnergyManagementSystem:Program,
    Step_First_Flag_Set,
    SET Step_First_Flag = 0;
!-   ===========  ALL OBJECTS IN CLASS: EnergyManagementSystem:ProgramCallingManager ===========

EnergyManagementSystem:ProgramCallingManager,
    init_program_call, ! Name
    BeginNewEnvironment , ! EnergyPlus Model Calling Point
    InitVar; ! Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    init_program_call_aftwarmup, ! Name
    AfterNewEnvironmentWarmUpIsComplete, ! EnergyPlus Model Calling Point
    InitVarAfterWarmUp; ! Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    weather_set_call, ! Name
    BeginTimestepBeforePredictor, ! EnergyPlus Model Calling Point
    SetWeather,
    DeterHWOEN,
    CtrlRadiantSys; ! Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    sensor_info_calls, ! Name the programs here set some variables based on the last timestep eplus sensor data
    EndOfZoneTimestepAfterZoneReporting, ! EnergyPlus Model Calling Point
    CalcNorZoneTemp, ! Program Name 1
    CalcAveCO2, !- Program Name 2
    CalcMaxZDP, !- Program Name 3
    CalcAvgZDP; !- Program Name 4

EnergyManagementSystem:ProgramCallingManager,
    control_calls, ! Name the programs here set some variables and make controls based on the this timestep data
    AfterPredictorAfterHVACManagers, ! EnergyPlus Model Calling Point
    DeterCWSIEN, ! Program Name 1
    !DeterHWOEN,
    DeterMODE,
    CalEffecStpt_iw_logics,
    DeterIsDay, 
    DeterFreecool,
    DeterSemcoOp,
    SemcoSyncOp,
    DeterHeatRecvOp,
    DeterGasBurnerOp,
    DeterRegenFanOp;

EnergyManagementSystem:ProgramCallingManager,
    sensor_output_calls, ! Name the programs here do the calculation based on this time-step results, and output them
    EndOfZoneTimestepBeforeZoneReporting, ! EnergyPlus Model Calling Point
    InfiltrationSch,
    CalcAvgNMaxPPD,
    CalDmdHeatingDmd,
    Step_First_Flag_Set,
    IsOccupied,
    StochasticSch; 


!-   ===========  ALL OBJECTS IN CLASS: EnergyManagementSystem:Actuator ===========
EnergyManagementSystem:Actuator,
    Set_infiltration, !- Name
    Infiltration_Mar_More, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_mullion_op, !- Name
    mullion_op, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_radiant_panel_op, !- Name
    chilledCeiling_op, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type
    
EnergyManagementSystem:Actuator,
    Set_coolwave_op, !- Name
    Coolwave_op, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_seOff_fcu_op, !- Name
    seOff_fcu_op, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_swOff_fcu_op, !- Name
    swOff_fcu_op, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_semco_sys_op, !- Name
    Semco_sys_op, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_HWLoop_op, !- Name
    HWLoop_op, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_CHWLoop_op, !- Name
    CHWLoop_op, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type


EnergyManagementSystem:Actuator,
    Set_mullion_heating_control_temp_high, !- Name
    mullion_heating_control_temp_high, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_mullion_heating_control_temp_low, !- Name
    mullion_heating_control_temp_low, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_mullion_cooling_control_temp_high, !- Name
    mullion_cooling_control_temp_high, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_mullion_cooling_control_temp_low, !- Name
    mullion_cooling_control_temp_low, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_radpanel_heating_control_temp_high, !- Name
    radpanel_heating_control_temp_high, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_radpanel_heating_control_temp_low, !- Name
    radpanel_heating_control_temp_low, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_radpanel_cooling_control_temp_high, !- Name
    radpanel_cooling_control_temp_high, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_radpanel_cooling_control_temp_low, !- Name
    radpanel_cooling_control_temp_low, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_chw_sp_stpt, !- Name
    chw_sp_stpt, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_hw_sp_stpt, !- Name
    hw_sp_stpt, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_DOAS_htrv_op, !- Name
    DOAS_htrv_op_sch, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_burner_op, !- Name
    burner_op, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_DOAS_desiccant_sys_op, !- Name
    DOAS_desiccant_sys_op, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_desiccant_wheel_op, !- Name
    desiccant_wheel_op, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_regen_fan_op, !- Name
    regen_fan_op, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value ; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_oat, !- Name
    Environment, !- Actuated Component Unique Name
    Weather Data, !- Actuated Component Type
    Outdoor Dry Bulb; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_oah, !- Name
    Environment, !- Actuated Component Unique Name
    Weather Data, !- Actuated Component Type
    Outdoor Relative Humidity; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_oadwp, !- Name
    Environment, !- Actuated Component Unique Name
    Weather Data, !- Actuated Component Type
    Outdoor Dew Point; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_solDir, !- Name
    Environment, !- Actuated Component Unique Name
    Weather Data, !- Actuated Component Type
    Direct Solar; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_solDif, !- Name
    Environment, !- Actuated Component Unique Name
    Weather Data, !- Actuated Component Type
    Diffuse Solar; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_wds, !- Name
    Environment, !- Actuated Component Unique Name
    Weather Data, !- Actuated Component Type
    Wind Speed; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_wdd, !- Name
    Environment, !- Actuated Component Unique Name
    Weather Data, !- Actuated Component Type
    Wind Direction; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_HWLoop_SuperCtrl_op, !- Name
    tempHWLoop, !- Actuated Component Unique Name
    Plant Loop Overall, !- Actuated Component Type
    On/Off Supervisory; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_CHWLoop_SuperCtrl_op, !- Name
    tempCHWLoop, !- Actuated Component Unique Name
    Plant Loop Overall, !- Actuated Component Type
    On/Off Supervisory; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_off_occpSch, !- Name
    iw_occp_sto, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Set_off_equiSch, !- Name
    iw_equip_sto, !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value; !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: EnergyManagementSystem:OutputVariable ===========
EnergyManagementSystem:OutputVariable,
    IW North Zone Average Temperature, ! Name
    IW_Node4_N_T_Ave, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    IW Chilled Water System Internal Enable Flag, ! Name
    IW_CWS_IEN, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Hot Water System OA Enable Flag, ! Name
    IW_HW_OEN, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Cooling Mode Flag, ! Name
    IW_COOLMODE, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Heating Mode Flag, ! Name
    IW_HEATMODE, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Swing Mode Flag, ! Name
    IW_SWINGMODE, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Free Cooling Mode Flag, ! Name
    IW_FREECOOL, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Maximum Dewpoint of North Zones, ! Name
    IW_MAX_ZDP, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    IW Average Dewpoint of North Zones, ! Name
    IW_AVG_ZDP, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    IW Effective Zone Air Temperature Setpoint, ! Name
    IAT_EFFEC_STPT, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    IW Is Daytime Flag, ! Name
    IS_DAY, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Average CO2 Level of Sensored Zones, ! Name
    AVE_CO2, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ppm;

EnergyManagementSystem:OutputVariable,
    IW Heating Switch Flag, ! Name
    Heating_switch, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Hot Water System OA Enable Flag OA Setpoint, ! Name
    HWOEN_stpt, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    IW Zone Air Temperature Setpoint Heating Setback for Weekend, ! Name
    Heating_weekendsetback, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    IW Zone Air Temperature Setpoint Heating Setback for Night, ! Name
    Heating_nightsetback, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    IW Hot Water System Supply Water Temperature Setpoint, ! Name
    Heating_spw_stpt, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    IW Semco Operation Enable on Indoor Air Temperature Flag Temperature Setpoint, ! Name
    Semco_T_SP, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    IW Semco Operation Enable on Indoor Air Dewpoint Flag Temperature Setpoint, ! Name
    Semco_DP_SP, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    IW Semco DX Coil Leaving Temperature Setpoint, ! Name
    DOAS_RADT_STPT, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    IW Semco Operation Flag, ! Name
    SEMCO_SYS_OP_SENSOR, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Occupied Average PPD in the Run, ! Name
    Occupied_average_PPD, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Occupied Average PMV in the Run, ! Name
    Occupied_average_PMV, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    DEBUG OUTPUT, ! Name
    DEBUG, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Is Occupied, ! Name
    Is_Occupied, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    PMV cool flag, ! Name
    PMV_cool_flag, ! EMS Variable Name
    summed, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;


!
!EnergyManagementSystem:OutputVariable,
!    IW Outdoor Dry Bulb Air Temperature, ! Name
!    OAT2017_SENSOR, ! EMS Variable Name
!    Averaged, ! Type of Data in Variable
!    ZoneTimeStep, ! Update Frequency
!    ,      ! EMS Program or Subroutine Name
!    C;
!
!EnergyManagementSystem:OutputVariable,
!    IW Outdoor Air Relative Humidity, ! Name
!    OAH2017_SENSOR, ! EMS Variable Name
!    Averaged, ! Type of Data in Variable
!    ZoneTimeStep, ! Update Frequency
!    ,      ! EMS Program or Subroutine Name
!    %;
!
!EnergyManagementSystem:OutputVariable,
!    IW Outdoor Air Dew Point, ! Name
!    OADWP2017_SENSOR, ! EMS Variable Name
!    Averaged, ! Type of Data in Variable
!    ZoneTimeStep, ! Update Frequency
!    ,      ! EMS Program or Subroutine Name
!    C;
!
!EnergyManagementSystem:OutputVariable,
!    IW Outdoor Air Wind Speed, ! Name
!    OAWDS2017_SENSOR, ! EMS Variable Name
!    Averaged, ! Type of Data in Variable
!    ZoneTimeStep, ! Update Frequency
!    ,      ! EMS Program or Subroutine Name
!    m/s;
!
!EnergyManagementSystem:OutputVariable,
!    IW Outdoor Air Wind Direction, ! Name
!    OAWDD2017_SENSOR, ! EMS Variable Name
!    Averaged, ! Type of Data in Variable
!    ZoneTimeStep, ! Update Frequency
!    ,      ! EMS Program or Subroutine Name
!    deg;
!
!EnergyManagementSystem:OutputVariable,
!    IW Outdoor Direct Beam Solar Radiation, ! Name
!    SOLDIR2017_SENSOR, ! EMS Variable Name
!    Averaged, ! Type of Data in Variable
!    ZoneTimeStep, ! Update Frequency
!    ,      ! EMS Program or Subroutine Name
!    W/m2;
!
!EnergyManagementSystem:OutputVariable,
!    IW Outdoor Diffuse Horizontal Solar Radiation, ! Name
!    SOLDIF2017_SENSOR, ! EMS Variable Name
!    Averaged, ! Type of Data in Variable
!    ZoneTimeStep, ! Update Frequency
!    ,      ! EMS Program or Subroutine Name
!    W/m2;

EnergyManagementSystem:OutputVariable,
    IW Mullion Operation Flag Action, ! Name
    Set_mullion_op, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Radiant Panel Operation Flag Action, ! Name
    Set_radiant_panel_op, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;
    
EnergyManagementSystem:OutputVariable,
    IW Coolwave Operation Flag Action, ! Name
    Set_coolwave_op, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW seOff FCU Operation Flag Action, ! Name
    Set_seOff_fcu_op, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW swOff FCU Operation Flag Action, ! Name
    Set_swOff_fcu_op, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Semco System Operation Flag Action, ! Name
    Set_semco_sys_op, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Hot Water Loop Operation Flag Action, ! Name
    Set_HWLoop_op, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Chilled Water Loop Operation Flag Action, ! Name
    Set_CHWLoop_op, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;


EnergyManagementSystem:OutputVariable,
    IW Mullion Heating Control Temperature Action High, ! Name
    Set_mullion_heating_control_temp_high, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Mullion Heating Control Temperature Action Low, ! Name
    Set_mullion_heating_control_temp_low, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Mullion Cooling Control Temperature Action High, ! Name
    Set_mullion_cooling_control_temp_high, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Mullion Cooling Control Temperature Action Low, ! Name
    Set_mullion_cooling_control_temp_low, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW Chilled Water Supply Temperature Setpoint Action, ! Name
    Set_chw_sp_stpt, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    IW Hot Water Supply Temperature Setpoint Action, ! Name
    Set_hw_sp_stpt, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    IW DOAS Heat Recovery System Operation Flag Action, ! Name
    Set_DOAS_htrv_op, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW DOAS Burner System Operation Flag Action, ! Name
    Set_burner_op, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW DOAS Desiccant System Operation Flag Action, ! Name
    Set_DOAS_desiccant_sys_op, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW DOAS Desiccant Wheel Operation Flag Action, ! Name
    Set_desiccant_wheel_op, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    IW DOAS Regen Fan Operation Flag Action, ! Name
    Set_regen_fan_op, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    ;

EnergyManagementSystem:OutputVariable,
    Mullion Heating Control Temperature High Schedule Value, ! Name
    mullion_heating_control_temp_high_sensor, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,
    Mullion Heating Control Temperature Low Schedule Value, ! Name
    mullion_heating_control_temp_low_sensor, ! EMS Variable Name
    Averaged, ! Type of Data in Variable
    ZoneTimeStep, ! Update Frequency
    ,      ! EMS Program or Subroutine Name
    C;

EnergyManagementSystem:OutputVariable,  
    IW Calculated Heating Demand, ! Name            
    CalculatedHeatingDmd, ! EMS Variable Name           
    summed, ! Type of Data in Variable            
    ZoneTimeStep, ! Update Frequency            
    ,      ! EMS Program or Subroutine Name         
    kW;

EnergyManagementSystem:OutputVariable,  
    IW Hot Water Supply Setpoint, ! Name            
    iw_hw_ssp_2017_sensor, ! EMS Variable Name           
    Averaged, ! Type of Data in Variable            
    ZoneTimeStep, ! Update Frequency            
    ,      ! EMS Program or Subroutine Name         
    C;

EnergyManagementSystem:OutputVariable,  
    IW Average PPD, ! Name            
    AveragePPD, ! EMS Variable Name           
    Averaged, ! Type of Data in Variable            
    ZoneTimeStep, ! Update Frequency            
    ,      ! EMS Program or Subroutine Name         
    %;

EnergyManagementSystem:OutputVariable,  
    IW Average PMV, ! Name            
    AveragePMV, ! EMS Variable Name           
    Averaged, ! Type of Data in Variable            
    ZoneTimeStep, ! Update Frequency            
    ,      ! EMS Program or Subroutine Name         
    %;

EnergyManagementSystem:OutputVariable,  
    IW Max PPD, ! Name            
    MaxPPD, ! EMS Variable Name           
    Averaged, ! Type of Data in Variable            
    ZoneTimeStep, ! Update Frequency            
    ,      ! EMS Program or Subroutine Name         
    %;

EnergyManagementSystem:OutputVariable,  
    IW Occupy Mode Flag, ! Name            
    IW_OCCUPY_MODE, ! EMS Variable Name           
    Averaged, ! Type of Data in Variable            
    ZoneTimeStep, ! Update Frequency            
    ,      ! EMS Program or Subroutine Name         
    ;


!-   ===========  ALL OBJECTS IN CLASS: Schedule:Compact ===========
Schedule:Compact,
    EMS_heating_time_switch_sch,        !- Name
    Any Number,                !- Schedule Type Limits Name
    Through: 1 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 1 Oct,         !- Field 5
    For: AllDays,  !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,            !- Field 9
    For: AllDays,                     !- Field 10
    Until: 24:00,            !- Field 11
    1;                    !- Field 12                

Schedule:Compact,
    HWOEN_stpt_sch,        !- Name
    Any Number,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15;                       !- Field 4

Schedule:Compact,
    Heating_nightsetback_sch,        !- Name
    Any Number,                !- Schedule Type Limits Name
    Through: 28 Feb,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.2,                       !- Field 4
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    2.8;                       !- Field 4

Schedule:Compact,
    Heating_weekendsetback_sch,        !- Name
    Any Number,                !- Schedule Type Limits Name
    Through: 28 Feb,         !- Field 1 was 31 Dec
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4 was 1.64
    !- the following was not here
    Through: 31 Dec,
    For: AllDays,
    Until: 24:00,
    1.64;

Schedule:Compact,
    Weekday_occup_st_hr_sch,        !- Name
    Any Number,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    7;                       !- Field 4

Schedule:Compact,
    Weekday_occup_ed_hr_sch,        !- Name
    Any Number,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                       !- Field 4

Schedule:Compact,
    Weekend_occup_st_hr_sch,        !- Name
    Any Number,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    8;                       !- Field 4

Schedule:Compact,
    Weekend_occup_ed_hr_sch,        !- Name
    Any Number,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                       !- Field 4

!Schedule:Compact,
!    Heating_spw_stpt_sch,        !- Name
!    Any Number,                !- Schedule Type Limits Name
!    Through: 31 Dec,         !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    60;                       !- Field 4


Schedule:Compact,
    Semco_op_T_stpt_sch,        !- Name
    Any Number,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.1;                       !- Field 4

Schedule:Compact,
    Semco_op_Tdp_stpt_sch,        !- Name
    Any Number,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15.6;                       !- Field 4

Schedule:Compact,
    mullion_op,  !- Name xxxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    chilledCeiling_op,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Coolwave_op,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    seOff_fcu_op,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    swOff_fcu_op,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Semco_sys_op,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HWLoop_op,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    CHWLoop_op,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    mullion_heating_inlet_temp_high,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    75;                       !- Field 4

Schedule:Compact,
    mullion_heating_inlet_temp_low,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25;                       !- Field 4

Schedule:Compact,
    mullion_heating_control_temp_high,  !- Name if zone temp is above this value, then mullion off
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                       !- Field 4

Schedule:Compact,
    mullion_heating_control_temp_low,  !- Name if zone temp is lower this value, then mullion on
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25;   

Schedule:Compact,
    mullion_cooling_inlet_temp_high,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6;                       !- Field 4 

Schedule:Compact,
    mullion_cooling_inlet_temp_low,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    5;                       !- Field 4 

Schedule:Compact,
    mullion_cooling_control_temp_high,  !- Name if zone temp is above this value, then mullion full on
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    5;                       !- Field 4 

Schedule:Compact,
    mullion_cooling_control_temp_low,  !- Name if zone temp is below this value, then mullion full off
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    radpanel_heating_inlet_temp_high,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    75;                       !- Field 4

Schedule:Compact,
    radpanel_heating_inlet_temp_low,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25;                       !- Field 4

Schedule:Compact,
    radpanel_heating_control_temp_high,  !- Name if zone temp is above this value, then mullion off
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                       !- Field 4

Schedule:Compact,
    radpanel_heating_control_temp_low,  !- Name if zone temp is lower this value, then mullion on
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25;   

Schedule:Compact,
    radpanel_cooling_inlet_temp_high,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6;                       !- Field 4 

Schedule:Compact,
    radpanel_cooling_inlet_temp_low,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    5;                       !- Field 4 

Schedule:Compact,
    radpanel_cooling_control_temp_high,  !- Name if zone temp is above this value, then mullion full on
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    5;                       !- Field 4 

Schedule:Compact,
    radpanel_cooling_control_temp_low,  !- Name if zone temp is below this value, then mullion full off
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4  

Schedule:Compact,
    hw_sp_stpt,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                       !- Field 4 

Schedule:Compact,
    iw_hw_ssp,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                       !- Field 4 


Schedule:Compact,
    chw_sp_stpt,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                       !- Field 4 
    
Schedule:Compact,
    DOAS_htrv_op_sch,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4 

Schedule:Compact,
    burner_op,  !- Name xxxx
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4 

Schedule:Compact,
    DOAS_radt_stpt_sch,  !- Name DOAS return air dewpoint setpoint
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                       !- Field 4 

Schedule:Compact,
    DOAS_desiccant_sys_op,  !- Name DOAS return air dewpoint setpoint
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4 

Schedule:Compact,
    desiccant_wheel_op,  !- Name DOAS return air dewpoint setpoint
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4 

Schedule:Compact,
    regen_fan_op,  !- Name DOAS return air dewpoint setpoint
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4 

Schedule:Compact,
    DOAS_sp_humidityRatio_stpt,  !- Name DOAS return air dewpoint setpoint
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.00686;                       !- Field 4 

Schedule:Compact,
    recirculation_mode_active_sch,  !- Name DOAS return air dewpoint setpoint
    Any Number,              !- Schedule Type Limits Name
    Through: Feb 28,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                       !- Field 4
    Through: Dec 31,
    For: AllDays,
    Until: 24:00,
    1.0; 

Schedule:Compact,
    iw_heatmode_sch,  !- Name DOAS return air dewpoint setpoint
    Any Number,              !- Schedule Type Limits Name
    Through: Dec 31,
    For: AllDays,
    Until: 24:00,
    0.0; 


!-   ===========  ALL OBJECTS IN CLASS: Schedule:File ===========

!-   ===========  ALL OBJECTS IN CLASS: ExternalInterface ===========
