    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    bapp_partition_west_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    corriSou_partition_bapp_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    bapp_partition_south_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    weili_partition_north_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    yujie_partition_north_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    stairNcom_partition_south_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    yujie_partition_south_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    bapp_partition_north_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    yujie_partition_west_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    corriSou_partition_yujie_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    kitchen_partition_south_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    stairNcom_partition_north_west_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    kitchen_partition_north_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    largeConf0_partition_south_east_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    kitchen_partition_west_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    corriNor_partition_east_north_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    kitchen_partition_east_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    bas_partition_west_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    roofS1_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS1_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS2_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS2_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS2_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS3_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS3_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS3_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS0_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS0_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS0_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS4_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS4_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofS4_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN0_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN0_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN0_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN3_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN3_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN1_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN1_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN1_Floor_0_2_0_0_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN1_Floor_0_3_0_0_0_3_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN2_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    roofN2_Floor_0_1_0_0_0_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    corriSou_Ceiling_1_0_0_0_0_0_Hole_10026,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-zhiang_Ceiling_1_0_0_0_0_0_Hole_10028,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    corriSou_Ceiling_1_0_0_1_0_1_Hole_10031,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-weili_Ceiling_1_0_0_0_0_0_Hole_10033,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-chenlu_Ceiling_1_0_0_0_0_0_Hole_10035,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    corriSou_Ceiling_1_0_0_2_0_2_Hole_10037,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-bapp_Ceiling_1_0_0_0_0_0_Hole_10039,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-vivian_Ceiling_1_0_0_0_0_0_Hole_10041,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

 SurfaceProperty:ConvectionCoefficients,
    corriSou_Ceiling_1_0_0_3_0_3_Hole_10043,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-nina_Ceiling_1_0_0_0_0_0_Hole_10045,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    smallConf_Ceiling_1_0_0_0_0_0_Hole_10047,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}
 
 SurfaceProperty:ConvectionCoefficients,
    corriSou_Ceiling_1_0_0_4_0_4_Hole_10049,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-yujie_Ceiling_1_0_0_0_0_0_Hole_10051,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-james_Ceiling_1_0_0_0_0_0_Hole_10053,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    corriNor_Ceiling_1_0_0_0_0_0_Hole_10055,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    stairNcom_Ceiling_1_0_0_0_0_0_Hole_10057,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-erica_Ceiling_1_0_0_0_0_0_Hole_10059,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    largeConf1_Ceiling_1_0_0_0_0_0_Hole_10061,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-annie_Ceiling_1_0_0_0_0_0_Hole_10063,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    corriNor_Ceiling_1_0_0_1_0_1_Hole_10065,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    kitchen_Ceiling_1_0_0_0_0_0_Hole_10067,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    bas_Ceiling_1_0_0_0_0_0_Hole_10069,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-volker_Ceiling_1_0_0_0_0_0_Hole_10071,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    largeConf0_Ceiling_1_0_0_0_0_0_Hole_10073,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    off-surekha_Ceiling_1_0_0_0_0_0_Hole_10075,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}

!-   ===========  ALL OBJECTS IN CLASS: ZoneMixing ===========
ZoneMixing,
  erica_to_james_mixing,  !- Name
  off-james,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-erica,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  james_to_erica_mixing,  !- Name
  off-erica,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-james,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  erica_to_volker_mixing,  !- Name
  off-volker,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-erica,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  volker_to_erica_mixing,  !- Name
  off-erica,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-volker,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  erica_to_corriNor_mixing,  !- Name
  corriNor,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-erica,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriNor_to_erica_mixing,  !- Name
  corriNor,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-erica,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  volker_to_corriNor_mixing,  !- Name
  corriNor,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-volker,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriNor_to_volker_mixing,  !- Name
  off-volker,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriNor,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  volker_to_largeConf0_mixing,  !- Name
  largeConf0,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-volker,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  largeConf0_to_volker_mixing,  !- Name
  off-volker,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  largeConf0,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  largeConf0_to_corriNor_mixing,  !- Name
  corriNor,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  largeConf0,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriNor_to_largeConf0_mixing,  !- Name
  largeConf0,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriNor,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  largeConf0_to_kitchen_mixing,  !- Name
  kitchen,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  largeConf0,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  kitchen_largeConf0_mixing,  !- Name
  largeConf0,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  kitchen,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  largeConf0_to_surekha_mixing,  !- Name
  off-surekha,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  largeConf0,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  surekha_to_largeConf0_mixing,  !- Name
  largeConf0,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-surekha,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  largeConf0_to_largeConf1_mixing,  !- Name
  largeConf1,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  largeConf0,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  largeConf1_to_largeConf0_mixing,  !- Name
  largeConf0,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  largeConf1,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  largeConf1_to_annie_mixing,  !- Name
  off-annie,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  largeConf1,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  annie_to_largeConf1_mixing,  !- Name
  largeConf1,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-annie,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  annie_to_surekha_mixing,  !- Name
  off-surekha,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-annie,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  surekha_to_annie_mixing,  !- Name
  off-annie,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-surekha,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  surekha_to_bas_mixing,  !- Name
  bas,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-surekha,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  bas_to_surekha_mixing,  !- Name
  off-surekha,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  bas,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  bas_to_kitchen_mixing,  !- Name
  kitchen,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  bas,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  kitchen_to_bas_mixing,  !- Name
  bas,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  kitchen,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  bas_to_stairNcom_mixing,  !- Name
  stairNcom,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  bas,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  stairNcom_to_bas_mixing,  !- Name
  bas,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  stairNcom,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  stairNcom_to_kitchen_mixing,  !- Name
  kitchen,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  stairNcom,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  kitchen_to_stairNcom_mixing,  !- Name
  stairNcom,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  kitchen,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  stairNcom_to_corriNor_mixing,  !- Name
  corriNor,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  stairNcom,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriNor_to_stairNcom_mixing,  !- Name
  stairNcom,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriNor,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  stairNcom_to_yujie_mixing,  !- Name
  off-yujie,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  stairNcom,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  yujie_to_stairNcom_mixing,  !- Name
  stairNcom,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-yujie,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  yujie_to_corriSou_mixing,  !- Name
  corriSou,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-yujie,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriSou_to_yujie_mixing,  !- Name
  off-yujie,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriSou,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  yujie_to_bapp_mixing,  !- Name
  off-bapp,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-yujie,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  bapp_to_yujie_mixing,  !- Name
  off-yujie,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-bapp,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriSou_to_bapp_mixing,  !- Name
  off-bapp,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriSou,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  bapp_to_corriSou_mixing,  !- Name
  corriSou,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-bapp,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  weili_to_bapp_mixing,  !- Name
  off-bapp,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-weili,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  bapp_to_weili_mixing,  !- Name
  off-weili,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-bapp,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  weili_to_corriSou_mixing,  !- Name
  corriSou,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-weili,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriSou_to_weili_mixing,  !- Name
  off-weili,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriSou,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  weili_to_zhiang_mixing,  !- Name
  off-zhiang,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-weili,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  zhiang_to_weili_mixing,  !- Name
  off-weili,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-zhiang,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriSou_to_zhiang_mixing,  !- Name
  off-zhiang,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriSou,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  zhiang_to_corriSou_mixing,  !- Name
  corriSou,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-zhiang,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  nina_to_zhiang_mixing,  !- Name
  off-zhiang,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-nina,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  zhiang_to_nina_mixing,  !- Name
  off-nina,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-zhiang,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  nina_to_corriSou_mixing,  !- Name
  corriSou,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-nina,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriSou_to_nina_mixing,  !- Name
  off-nina,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriSou,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  smallConf_to_corriSou_mixing,  !- Name
  corriSou,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  smallConf,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriSou_to_smallConf_mixing,  !- Name
  smallConf,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriSou,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  smallConf_to_omer_mixing,  !- Name
  off-omer,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  smallConf,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  omer_to_smallConf_mixing,  !- Name
  smallConf,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-omer,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriSou_to_omer_mixing,  !- Name
  off-omer,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriSou,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  omer_to_corriSou_mixing,  !- Name
  corriSou,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-omer,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  chenlu_to_omer_mixing,  !- Name
  off-omer,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-chenlu,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  omer_to_chenlu_mixing,  !- Name
  off-chenlu,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-omer,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  chenlu_to_corriSou_mixing,  !- Name
  corriSou,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-chenlu,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriSou_to_chenlu_mixing,  !- Name
  off-chenlu,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriSou,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  chenlu_to_vivian_mixing,  !- Name
  off-vivian,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-chenlu,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  vivian_to_chenlu_mixing,  !- Name
  off-chenlu,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-vivian,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriSou_to_vivian_mixing,  !- Name
  off-vivian,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriSou,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  vivian_to_corriSou_mixing,  !- Name
  corriSou,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-vivian,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  james_to_vivian_mixing,  !- Name
  off-vivian,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-james,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  vivian_to_james_mixing,  !- Name
  off-james,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-vivian,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  james_to_corriSou_mixing,  !- Name
  corriSou,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  off-james,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriSou_to_james_mixing,  !- Name
  off-james,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriSou,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriNor_to_corriSou_mixing,  !- Name
  corriSou,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriNor,  !- Source Zone Name
  0.0;  !- Delta Temperature

ZoneMixing,
  corriSou_to_corriNor_mixing,  !- Name
  corriNor,  !- Zone Name
  On 24/7,  !- Schedule Name
  AirChanges/Hour,  !- Design Flow Rate Calculation Method
   ,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   10.00,  !- Air Changes per Hour {ACH}
  corriSou,  !- Source Zone Name
  0.0;  !- Delta Temperature
!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    off-yujie Thermostat,!- Name
    off-yujie,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    off-yujie Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    off-bapp Thermostat,!- Name
    off-bapp,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    off-bapp Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    off-weili Thermostat,!- Name
    off-weili,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    off-weili Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    off-james Thermostat,!- Name
    off-james,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    off-james Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    off-vivian Thermostat,!- Name
    off-vivian,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    off-vivian Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    off-omer Thermostat,!- Name
    off-omer,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    off-omer Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    smallConf Thermostat,!- Name
    smallConf,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    smallConf Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    off-nina Thermostat,!- Name
    off-nina,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    off-nina Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    off-zhiang Thermostat,!- Name
    off-zhiang,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    off-zhiang Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    off-chenlu Thermostat,!- Name
    off-chenlu,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    off-chenlu Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    bas Thermostat,!- Name
    bas, !- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    bas Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    off-volker Thermostat,!- Name
    off-volker,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    off-volker Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    off-erica Thermostat,!- Name
    off-erica,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    off-erica Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    largeConf1 Thermostat,!- Name
    largeConf1,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    largeConf1 Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    off-annie Thermostat,!- Name
    off-annie,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    off-annie Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    largeConf0 Thermostat,!- Name
    largeConf0,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    largeConf0 Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    off-surekha Thermostat,!- Name
    off-surekha,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    off-surekha Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    stairNcom Thermostat,!- Name
    stairNcom,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    stairNcom Dual SP;!- Control 1 Name
     
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name
  ZoneControl:Thermostat,
    kitchen Thermostat,!- Name
    kitchen,!- Zone or ZoneList Name
    Control type schedule: Always 4,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
    kitchen Dual SP;!- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    off-yujie Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    off-bapp Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    off-weili Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    off-james Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    off-vivian Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    off-omer Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    smallConf Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    off-nina Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    off-zhiang Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    off-chenlu Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    bas Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    off-volker Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    off-erica Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    largeConf1 Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    off-annie Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    largeConf0 Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    off-surekha Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    stairNcom Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name
     
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name
  ThermostatSetpoint:DualSetpoint,
    kitchen Dual SP,!- Name
    Heating set point schedule,!- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;!- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People corriNor,         !- Name
    corriNor,                !- Zone or ZoneList Name
    Office_Circulation_Occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.93,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Walking,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People kitchen,          !- Name
    kitchen,                 !- Zone or ZoneList Name
    Office_EatDrink_Occ,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.875904,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Walking,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People bas,              !- Name
    bas,                     !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People stairNcom,        !- Name
    stairNcom,               !- Zone or ZoneList Name
    iw_circulation_occ,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.731,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People corriSou,         !- Name
    corriSou,                !- Zone or ZoneList Name
    iw_circulation_occ,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.63393,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Walking,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People off-yujie,        !- Name
    off-yujie,               !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People off-bapp,         !- Name
    off-bapp,                !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People off-weili,        !- Name
    off-weili,               !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People off-zhiang,       !- Name
    off-zhiang,              !- Zone or ZoneList Name
    iw_office_allyear_occ,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People off-nina,         !- Name
    off-nina,                !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People off-volker,       !- Name
    off-volker,              !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People off-erica,        !- Name
    off-erica,               !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People off-james,        !- Name
    off-james,               !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People off-vivian,       !- Name
    off-vivian,              !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People off-chenlu,       !- Name
    off-chenlu,              !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People off-omer,         !- Name
    off-omer,                !- Zone or ZoneList Name
    iw_office_allyear_occ,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People smallConf,        !- Name
    smallConf,               !- Zone or ZoneList Name
    iw_classroom_occ,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.0445,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People largeConf1,       !- Name
    largeConf1,              !- Zone or ZoneList Name
    iw_classroom_occ,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    13.46978,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People off-annie,        !- Name
    off-annie,               !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People largeConf0,       !- Name
    largeConf0,              !- Zone or ZoneList Name
    iw_classroom_occ,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    13.47996,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People off-surekha,      !- Name
    off-surekha,             !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule Seated,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule Normal,!- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    corriNor General lighting,  !- Name
    corriNor,                !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    347.4,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#corriNor#GeneralLights;  !- End-Use Subcategory

Lights,
    kitchen General lighting,!- Name
    kitchen,                 !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    647.0784,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#kitchen#GeneralLights;  !- End-Use Subcategory

Lights,
    bas General lighting,    !- Name
    bas,                     !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    391.5216,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#bas#GeneralLights;  !- End-Use Subcategory

Lights,
    stairNcom General lighting,  !- Name
    stairNcom,               !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1038.6,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#stairNcom#GeneralLights;  !- End-Use Subcategory

Lights,
    corriSou General lighting,  !- Name
    corriSou,                !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    834.1074,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#corriSou#GeneralLights;  !- End-Use Subcategory

Lights,
    off-yujie General lighting,  !- Name
    off-yujie,               !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    384.453,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-yujie#GeneralLights;  !- End-Use Subcategory

Lights,
    off-bapp General lighting,  !- Name
    off-bapp,                !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    375.84,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-bapp#GeneralLights;  !- End-Use Subcategory

Lights,
    off-weili General lighting,  !- Name
    off-weili,               !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    375.84,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-weili#GeneralLights;  !- End-Use Subcategory

Lights,
    off-zhiang General lighting,  !- Name
    off-zhiang,              !- Zone or ZoneList Name
    iw_office_phd_light,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    375.84,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-zhiang#GeneralLights;  !- End-Use Subcategory

Lights,
    off-nina General lighting,  !- Name
    off-nina,                !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    368.01,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-nina#GeneralLights;  !- End-Use Subcategory

Lights,
    off-volker General lighting,  !- Name
    off-volker,              !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    391.5,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-volker#GeneralLights;  !- End-Use Subcategory

Lights,
    off-erica General lighting,  !- Name
    off-erica,               !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    391.5,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-erica#GeneralLights;  !- End-Use Subcategory

Lights,
    off-james General lighting,  !- Name
    off-james,               !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    384.453,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-james#GeneralLights;  !- End-Use Subcategory

Lights,
    off-vivian General lighting,  !- Name
    off-vivian,              !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    375.84,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-vivian#GeneralLights;  !- End-Use Subcategory

Lights,
    off-chenlu General lighting,  !- Name
    off-chenlu,              !- Zone or ZoneList Name
    iw_office_phd_light,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    375.84,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-chenlu#GeneralLights;  !- End-Use Subcategory

Lights,
    off-omer General lighting,  !- Name
    off-omer,                !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    375.84,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-omer#GeneralLights;  !- End-Use Subcategory

Lights,
    smallConf General lighting,  !- Name
    smallConf,               !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    368.01,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#smallConf#GeneralLights;  !- End-Use Subcategory

Lights,
    largeConf1 General lighting,  !- Name
    largeConf1,              !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1212.2802,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#largeConf1#GeneralLights;  !- End-Use Subcategory

Lights,
    off-annie General lighting,  !- Name
    off-annie,               !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    391.9122,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-annie#GeneralLights;  !- End-Use Subcategory

Lights,
    largeConf0 General lighting,  !- Name
    largeConf0,              !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1213.1964,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#largeConf0#GeneralLights;  !- End-Use Subcategory

Lights,
    off-surekha General lighting,  !- Name
    off-surekha,             !- Zone or ZoneList Name
    iw_off,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    391.8168,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#off-surekha#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    kitchen Equipment 1,     !- Name
    kitchen,                 !- Zone or ZoneList Name
    iw_office_allyear_occ,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    179.744,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#kitchen#05;  !- End-Use Subcategory

ElectricEquipment,
    bas Equipment 1,         !- Name
    bas,                     !- Zone or ZoneList Name
    iw_office_allyear_occ,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    500,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#bas#05;  !- End-Use Subcategory

ElectricEquipment,
    off-yujie Computing gain 1,  !- Name
    off-yujie,               !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    300,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-yujie#05;  !- End-Use Subcategory

ElectricEquipment,
    off-bapp Computing gain 1,  !- Name
    off-bapp,                !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-bapp#05;  !- End-Use Subcategory

ElectricEquipment,
    off-weili Computing gain 1,  !- Name
    off-weili,               !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    300,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-weili#05;  !- End-Use Subcategory

ElectricEquipment,
    off-zhiang Computing gain 1,  !- Name
    off-zhiang,              !- Zone or ZoneList Name
    iw_office_allyear_occ,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    500,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-zhiang#05;  !- End-Use Subcategory

ElectricEquipment,
    off-nina Computing gain 1,  !- Name
    off-nina,                !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-nina#05;  !- End-Use Subcategory

ElectricEquipment,
    off-volker Computing gain 1,  !- Name
    off-volker,              !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-volker#05;  !- End-Use Subcategory

ElectricEquipment,
    off-erica Computing gain 1,  !- Name
    off-erica,               !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-erica#05;  !- End-Use Subcategory

ElectricEquipment,
    off-james Computing gain 1,  !- Name
    off-james,               !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-james#05;  !- End-Use Subcategory

ElectricEquipment,
    off-vivian Computing gain 1,  !- Name
    off-vivian,              !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-vivian#05;  !- End-Use Subcategory

ElectricEquipment,
    off-chenlu Computing gain 1,  !- Name
    off-chenlu,              !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    500,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-chenlu#05;  !- End-Use Subcategory

ElectricEquipment,
    off-omer Computing gain 1,  !- Name
    off-omer,                !- Zone or ZoneList Name
    iw_office_allyear_occ,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-omer#05;  !- End-Use Subcategory

ElectricEquipment,
    largeConf1 Equipment 1,  !- Name
    largeConf1,              !- Zone or ZoneList Name
    iw_classroom_occ,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    471.4423,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#largeConf1#05;  !- End-Use Subcategory

ElectricEquipment,
    off-annie Computing gain 1,  !- Name
    off-annie,               !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-annie#05;  !- End-Use Subcategory

ElectricEquipment,
    largeConf0 Equipment 1,  !- Name
    largeConf0,              !- Zone or ZoneList Name
    iw_classroom_occ,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    471.7986,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#largeConf0#05;  !- End-Use Subcategory

ElectricEquipment,
    off-surekha Computing gain 1,  !- Name
    off-surekha,             !- Zone or ZoneList Name
    iw_office_term_related_occ,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#off-surekha#05;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    underfloor_void_space Infiltration,  !- Name
    underfloor_void_space,       !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.057085,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient was 1
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofS1 Infiltration,     !- Name
    roofS1,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002695,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofS2 Infiltration,     !- Name
    roofS2,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002695,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofS3 Infiltration,     !- Name
    roofS3,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002695,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofS0 Infiltration,     !- Name
    roofS0,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002646,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofS4 Infiltration,     !- Name
    roofS4,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002748,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofN0 Infiltration,     !- Name
    roofN0,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005079,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofN3 Infiltration,     !- Name
    roofN3,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005079,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofN1 Infiltration,     !- Name
    roofN1,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005079,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    roofN2 Infiltration,     !- Name
    roofN2,                  !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005079,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    corriNor Infiltration,   !- Name
    corriNor,                !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004825,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    kitchen Infiltration,    !- Name
    kitchen,                 !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.008987,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    bas Infiltration,        !- Name
    bas,                     !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005438,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    stairNcom Infiltration,  !- Name
    stairNcom,               !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.014425,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    corriSou Infiltration,   !- Name
    corriSou,                !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.011585,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    off-yujie Infiltration,  !- Name
    off-yujie,               !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00534,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    off-bapp Infiltration,   !- Name
    off-bapp,                !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00522,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    off-weili Infiltration,  !- Name
    off-weili,               !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00522,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    off-zhiang Infiltration, !- Name
    off-zhiang,              !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00522,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    off-nina Infiltration,   !- Name
    off-nina,                !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005111,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    off-volker Infiltration, !- Name
    off-volker,              !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005438,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    off-erica Infiltration,  !- Name
    off-erica,               !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005438,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    off-james Infiltration,  !- Name
    off-james,               !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00534,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    off-vivian Infiltration, !- Name
    off-vivian,              !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00522,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    off-chenlu Infiltration, !- Name
    off-chenlu,              !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00522,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    off-omer Infiltration,   !- Name
    off-omer,                !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00522,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    smallConf Infiltration,  !- Name
    smallConf,               !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005111,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    largeConf1 Infiltration, !- Name
    largeConf1,              !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.016837,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    off-annie Infiltration,  !- Name
    off-annie,               !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005443,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    largeConf0 Infiltration, !- Name
    largeConf0,              !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.01685,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    off-surekha Infiltration,!- Name
    off-surekha,             !- Zone or ZoneList Name
    Infiltration_Mar_More,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005442,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.2,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    off-yujie Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    off-bapp Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    off-weili Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    off-james Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    off-vivian Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    off-omer Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    smallConf Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    off-nina Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    off-zhiang Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    off-chenlu Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    bas Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    off-volker Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    off-erica Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    largeConf1 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    off-annie Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    largeConf0 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    off-surekha Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    stairNcom Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    kitchen Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Flow Rate Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    off-yujie Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    off-bapp Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    off-weili Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    off-james Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    off-vivian Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    off-omer Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    smallConf Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    off-nina Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    off-zhiang Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    off-chenlu Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    bas Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    off-volker Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    off-erica Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    largeConf1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    off-annie Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    largeConf0 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    off-surekha Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    stairNcom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    kitchen Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    12;                      !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    off-yujie,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    off-yujie Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    off-yujie Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    off-bapp,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    off-bapp Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    off-bapp Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    off-weili,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    off-weili Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    off-weili Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    off-james,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    off-james Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    off-james Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    off-vivian,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    off-vivian Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    off-vivian Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    off-omer,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    off-omer Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    off-omer Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    smallConf,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    smallConf Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    smallConf Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    off-nina,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    off-nina Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    off-nina Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    off-zhiang,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    off-zhiang Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    off-zhiang Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    off-chenlu,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    off-chenlu Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    off-chenlu Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    bas,                     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    bas Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    bas Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    off-volker,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    off-volker Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    off-volker Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    off-erica,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    off-erica Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    off-erica Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    largeConf1,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    largeConf1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    largeConf1 Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    off-annie,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    off-annie Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    off-annie Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    largeConf0,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    largeConf0 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    largeConf0 Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    off-surekha,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    off-surekha Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    off-surekha Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    stairNcom,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    stairNcom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    stairNcom Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
Sizing:Zone,
    kitchen,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    kitchen Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    kitchen Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

! Start detailed HVAC data definition
! - Name of loop
! - Type of load to size on
! - Design outdoor air flow rate (m3/s)
! - Minimum sytem air flow ratio
! - Preheat design temperature (C)
! - Preheat design humidity ratio (kg-H20/kg-air)
! - Precool design temperature (C)
! - Precool design humidity ratio (kg-H20/kg-air)
! - Central cooling design supply air temperature (C)
! - Central heating design supply air temperature (C)
! - Sizing option
! - 100% outdoor air in cooling
! - 100% outdoor air in heating
! - Central cooling design supply air humidity ratio (kg-H20/kg-air)
! - Central heating design supply air humidity ratio (kg-H20/kg-air)
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Supply air flow rate per floor area during cooling operation (m3/s-m2)
! - Fraction of auto-sized design cooling supply air flow rate
! - Design supply air flow rate per unit cooling capacity (m3/s-W)
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Supply air flow rate per floor area during heating operation (m3/s-m2)
! - Fraction of auto-sized design heating supply air flow rate
! - Fraction of auto-sized design cooling supply air flow rate
! - Design supply air flow rate per unit heating capacity (m3/s-W)
! - System outdoor air method
! - Zone maximum outdoor air fraction
! - Cooling design capacity method
! - Cooling design capacity (W)
! - Cooling design capacity per floor area (W/m2)
! - Fraction of auto-sized cooling capacity
! - Heating design capacity method
! - Heating design capacity (W)
! - Heating design capacity per floor area (W/m2)
! - Fraction of auto-sized heating capacity
! - Central cooling capacity control method
Sizing:System,
    DOAS,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.940000,                !- Design Outdoor Air Flow Rate {m3/s}
    1.00,                    !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.00,                   !- Central Cooling Design Supply Air Temperature {C}
    16.00,                   !- Central Heating Design Supply Air Temperature {C}
    Noncoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.00800,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    500000,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    220000,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

! - Name of loop
! - Type of loop
! - Design loop exit temperature (C)
! - Loop design temperature difference (C)
Sizing:Plant,
    tempHWLoop,              !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.00,                   !- Design Loop Exit Temperature {C}
    10.00;                   !- Loop Design Temperature Difference {deltaC}

! - Name of loop
! - Type of loop
! - Design loop exit temperature (C)
! - Loop design temperature difference (C)
Sizing:Plant,
    tempCHWLoop,             !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.00,                    !- Design Loop Exit Temperature {C}
    4.00;                    !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========

! - Component name
! - Availability schedule
! - Capacity control method
! - Max supply air flow rate (m3/s)
! - Low speed supply air flow ratio
! - Medium speed supply air flow ratio
! - Max outdoor air flow rate (m3/s)
! - Outdoor air schedule name
! - Air inlet node to fancoil; also a zone exhaust node
! - Air outlet node to fancoil; also a zone inlet node
! - Outdoor air mixer object type
! - Name of fancoil outdoor air mixer
! - Fancoil fan type
! - Name of fancoil fan
! - Cooling coil type
! - Name of fancoil cooling coil
! - Max chilled water flow rate (m3/s)
! - Min chilled water flow rate (m3/s)
! - Cooling convergence tolerance
! - Heating coil type
! - Name of fancoil heating coil
! - Max hot water flow rate (m3/s)
! - Min hot water flow rate (m3/s)
! - Heating convergence tolerance
ZoneHVAC:FourPipeFanCoil,
    off-zhiang Fan Coil Unit,!- Name
    zhiang_fcu_op,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    0.100000,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    off-zhiang Fan Coil Unit Return,  !- Air Inlet Node Name
    off-zhiang Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    off-zhiang Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    off-zhiang Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    off-zhiang Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0.000130,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000130,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    off-zhiang Fan Coil Unit Heating Coil,  !- Heating Coil Name
    0.000130,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000130,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

! - Component name
! - Availability schedule
! - Capacity control method
! - Max supply air flow rate (m3/s)
! - Low speed supply air flow ratio
! - Medium speed supply air flow ratio
! - Max outdoor air flow rate (m3/s)
! - Outdoor air schedule name
! - Air inlet node to fancoil; also a zone exhaust node
! - Air outlet node to fancoil; also a zone inlet node
! - Outdoor air mixer object type
! - Name of fancoil outdoor air mixer
! - Fancoil fan type
! - Name of fancoil fan
! - Cooling coil type
! - Name of fancoil cooling coil
! - Max chilled water flow rate (m3/s)
! - Min chilled water flow rate (m3/s)
! - Cooling convergence tolerance
! - Heating coil type
! - Name of fancoil heating coil
! - Max hot water flow rate (m3/s)
! - Min hot water flow rate (m3/s)
! - Heating convergence tolerance
ZoneHVAC:FourPipeFanCoil,
    off-chenlu Fan Coil Unit,!- Name
    chenlu_fcu_op,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    0.100000,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    off-chenlu Fan Coil Unit Return,  !- Air Inlet Node Name
    off-chenlu Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    off-chenlu Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    off-chenlu Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    off-chenlu Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0.000130,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000130,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    off-chenlu Fan Coil Unit Heating Coil,  !- Heating Coil Name
    0.000130,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000130,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:CONSTANTFLOW ===========

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    bas mullion,        !- Name
    mullion_op,                 !- Availability Schedule Name
    bas,                     !- Zone Name
    bas mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m} previously 15m
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    bas mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    bas mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    bas mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    bas mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-volker mullion, !- Name
    mullion_op,                 !- Availability Schedule Name
    off-volker,              !- Zone Name
    off-volker mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-volker mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    off-volker mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    off-volker mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    off-volker mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-erica mullion,  !- Name
    mullion_op,                 !- Availability Schedule Name
    off-erica,               !- Zone Name
    off-erica mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-erica mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    off-erica mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    off-erica mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    off-erica mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    largeConf1 mullion, !- Name
    mullion_op,                 !- Availability Schedule Name
    largeConf1,              !- Zone Name
    largeConf1 mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    300.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000195,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    75.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    largeConf1 mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    largeConf1 mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    largeConf1 mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    largeConf1 mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-annie mullion,  !- Name
    mullion_op,                 !- Availability Schedule Name
    off-annie,               !- Zone Name
    off-annie mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    200.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000130,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-annie mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    off-annie mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    off-annie mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    off-annie mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    largeConf0 mullion, !- Name
    mullion_op,                 !- Availability Schedule Name
    largeConf0,              !- Zone Name
    largeConf0 mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    largeConf0 mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    largeConf0 mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    largeConf0 mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    largeConf0 mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-surekha mullion,!- Name
    mullion_op,                 !- Availability Schedule Name
    off-surekha,             !- Zone Name
    off-surekha mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s} 
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-surekha mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    off-surekha mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    off-surekha mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    off-surekha mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    stairNcom mullion,  !- Name
    mullion_op,                 !- Availability Schedule Name
    stairNcom,               !- Zone Name
    stairNcom mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    200.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000130,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    stairNcom mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    stairNcom mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    stairNcom mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    stairNcom mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.800;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-yujie mullion,  !- Name
    mullion_op,                 !- Availability Schedule Name
    off-yujie,               !- Zone Name
    off-yujie mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-yujie mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    off-yujie mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    off-yujie mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    off-yujie mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-bapp mullion,   !- Name
    mullion_op,                 !- Availability Schedule Name
    off-bapp,                !- Zone Name
    off-bapp mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-bapp mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    off-bapp mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    off-bapp mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    off-bapp mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-weili mullion,  !- Name
    mullion_op,                 !- Availability Schedule Name
    off-weili,               !- Zone Name
    off-weili mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-weili mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    off-weili mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    off-weili mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    off-weili mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-james mullion,  !- Name
    mullion_op,                 !- Availability Schedule Name
    off-james,               !- Zone Name
    off-james mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-james mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    off-james mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    off-james mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    off-james mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-vivian mullion, !- Name
    mullion_op,                 !- Availability Schedule Name
    off-vivian,              !- Zone Name
    off-vivian mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-vivian mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    off-vivian mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    off-vivian mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    off-vivian mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-omer mullion,   !- Name
    mullion_op,                 !- Availability Schedule Name
    off-omer,                !- Zone Name
    off-omer mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-omer mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    off-omer mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    off-omer mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    off-omer mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    smallConf mullion,  !- Name
    mullion_op,                 !- Availability Schedule Name
    smallConf,               !- Zone Name
    smallConf mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    200.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000130,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    smallConf mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    smallConf mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    smallConf mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    smallConf mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-nina mullion,   !- Name
    mullion_op,                 !- Availability Schedule Name
    off-nina,                !- Zone Name
    off-nina mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    200.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000130,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-nina mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    off-nina mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    off-nina mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    off-nina mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-zhiang mullion, !- Name
    mullion_op,                 !- Availability Schedule Name
    off-zhiang,              !- Zone Name
    off-zhiang mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-zhiang mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    off-zhiang mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    off-zhiang mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    off-zhiang mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.75;                   !- Circuit Length {m} 3.75

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-chenlu mullion, !- Name
    mullion_op,                 !- Availability Schedule Name
    off-chenlu,              !- Zone Name
    off-chenlu mullion Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0270,                  !- Hydronic Tubing Inside Diameter {m}
    100.00,                   !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    300000.00,               !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-chenlu mullion Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    off-chenlu mullion Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    mullion_heating_inlet_temp_high,  !- Heating High Water Temperature Schedule Name
    mullion_heating_inlet_temp_low,  !- Heating Low Water Temperature Schedule Name
    mullion_heating_control_temp_high,  !- Heating High Control Temperature Schedule Name
    mullion_heating_control_temp_low,  !- Heating Low Control Temperature Schedule Name
    off-chenlu mullion Cold Water Inlet Node,                        !- Cooling Water Inlet Node Name
    off-chenlu mullion Cold Water Outlet Node,                        !- Cooling Water Outlet Node Name
    mullion_cooling_inlet_temp_high,                        !- Cooling High Water Temperature Schedule Name
    mullion_cooling_inlet_temp_low,                        !- Cooling Low Water Temperature Schedule Name
    mullion_cooling_control_temp_high,                        !- Cooling High Control Temperature Schedule Name
    mullion_cooling_control_temp_low,                        !- Cooling Low Control Temperature Schedule Name
    Off,               !- Condensation Control Type
    1.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,  !- Number of Circuits
    3.750;                   !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule (non-existent means constant)
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    bas Chilled Ceiling,     !- Name
    chilledCeiling_op,                 !- Availability Schedule Name
    bas,                     !- Zone Name
    bas Chilled Ceiling Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0150,                  !- Hydronic Tubing Inside Diameter {m} previously 0.015
    28,                   !- Hydronic Tubing Length {m} previously 28
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    75000.00,                !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    bas Chilled Ceiling HW Water Inlet Node,                        !- Heating Water Inlet Node Name
    bas Chilled Ceiling HW Water Outlet Node,                        !- Heating Water Outlet Node Name
    radpanel_heating_inlet_temp_high,                        !- Heating High Water Temperature Schedule Name
    radpanel_heating_inlet_temp_low,                        !- Heating Low Water Temperature Schedule Name
    radpanel_heating_control_temp_high,                        !- Heating High Control Temperature Schedule Name
    radpanel_heating_control_temp_low,                        !- Heating Low Control Temperature Schedule Name
    bas Chilled Ceiling CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    bas Chilled Ceiling CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    radpanel_cooling_inlet_temp_high,  !- Cooling High Water Temperature Schedule Name
    radpanel_cooling_inlet_temp_low,  !- Cooling Low Water Temperature Schedule Name
    radpanel_cooling_control_temp_high,  !- Cooling High Control Temperature Schedule Name
    radpanel_cooling_control_temp_low,  !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    0.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    ;                 !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule (non-existent means constant)
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-volker Chilled Ceiling,  !- Name
    chilledCeiling_op,                 !- Availability Schedule Name
    off-volker,              !- Zone Name
    off-volker Chilled Ceiling Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0150,                  !- Hydronic Tubing Inside Diameter {m}
    28.00,                   !- Hydronic Tubing Length {m} previously 28
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    75000.00,                !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-volker Chilled Ceiling HW Water Inlet Node,                        !- Heating Water Inlet Node Name
    off-volker Chilled Ceiling HW Water Outlet Node,                        !- Heating Water Outlet Node Name
    radpanel_heating_inlet_temp_high,                        !- Heating High Water Temperature Schedule Name
    radpanel_heating_inlet_temp_low,                        !- Heating Low Water Temperature Schedule Name
    radpanel_heating_control_temp_high,                        !- Heating High Control Temperature Schedule Name
    radpanel_heating_control_temp_low,                        !- Heating Low Control Temperature Schedule Name
    off-volker Chilled Ceiling CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    off-volker Chilled Ceiling CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    radpanel_cooling_inlet_temp_high,  !- Cooling High Water Temperature Schedule Name
    radpanel_cooling_inlet_temp_low,  !- Cooling Low Water Temperature Schedule Name
    radpanel_cooling_control_temp_high,  !- Cooling High Control Temperature Schedule Name
    radpanel_cooling_control_temp_low,  !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    0.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    ;                 !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule (non-existent means constant)
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    off-erica Chilled Ceiling,  !- Name
    chilledCeiling_op,                 !- Availability Schedule Name
    off-erica,               !- Zone Name
    off-erica Chilled Ceiling Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0150,                  !- Hydronic Tubing Inside Diameter {m}
    28.00,                   !- Hydronic Tubing Length {m} previously 28
    MeanAirTemperature,      !- Temperature Control Type 
    0.000065,                !- Rated Flow Rate {m3/s} previously 0.000065
    On 24/7,                 !- Pump Flow Rate Schedule Name
    75000.00,                !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    off-erica Chilled Ceiling HW Water Inlet Node,                        !- Heating Water Inlet Node Name
    off-erica Chilled Ceiling HW Water Outlet Node,                        !- Heating Water Outlet Node Name
    radpanel_heating_inlet_temp_high,                        !- Heating High Water Temperature Schedule Name
    radpanel_heating_inlet_temp_low,                        !- Heating Low Water Temperature Schedule Name
    radpanel_heating_control_temp_high,                        !- Heating High Control Temperature Schedule Name
    radpanel_heating_control_temp_low,                        !- Heating Low Control Temperature Schedule Name
    off-erica Chilled Ceiling CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    off-erica Chilled Ceiling CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    radpanel_cooling_inlet_temp_high,  !- Cooling High Water Temperature Schedule Name
    radpanel_cooling_inlet_temp_low,  !- Cooling Low Water Temperature Schedule Name
    radpanel_cooling_control_temp_high,  !- Cooling High Control Temperature Schedule Name
    radpanel_cooling_control_temp_low,  !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    0.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    ;                 !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing length (m)
! - Temperature control type
! - Maximum water volumetric flow rate (m3/s)
! - Flow rate schedule (non-existent means constant)
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction of motor inefficiencies to fluid stream
! - Heating water inlet node
! - Heating water outlet node
! - Heating high water temperature schedule
! - Heating low water temperature schedule
! - Heating high control temperature schedule
! - Heating low control temperature schedule
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling high water temperature schedule
! - Cooling low water temperature schedule
! - Cooling high control temperature schedule
! - Cooling low control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)
ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
    kitchen Chilled Ceiling, !- Name
    chilledCeiling_op,                 !- Availability Schedule Name
    kitchen,                 !- Zone Name
    kitchen Chilled Ceiling Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    0.0150,                  !- Hydronic Tubing Inside Diameter {m}
    28.00,                   !- Hydronic Tubing Length {m} previously 28
    MeanAirTemperature,      !- Temperature Control Type
    0.000065,                !- Rated Flow Rate {m3/s}
    On 24/7,                 !- Pump Flow Rate Schedule Name
    75000.00,                !- Rated Pump Head {Pa}
    50.00,                   !- Rated Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    kitchen Chilled Ceiling HW Water Inlet Node,                        !- Heating Water Inlet Node Name
    kitchen Chilled Ceiling HW Water Outlet Node,                        !- Heating Water Outlet Node Name
    radpanel_heating_inlet_temp_high,                        !- Heating High Water Temperature Schedule Name
    radpanel_heating_inlet_temp_low,                        !- Heating Low Water Temperature Schedule Name
    radpanel_heating_control_temp_high,                        !- Heating High Control Temperature Schedule Name
    radpanel_heating_control_temp_low,                        !- Heating Low Control Temperature Schedule Name
    kitchen Chilled Ceiling CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    kitchen Chilled Ceiling CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    radpanel_cooling_inlet_temp_high,  !- Cooling High Water Temperature Schedule Name
    radpanel_cooling_inlet_temp_low,  !- Cooling Low Water Temperature Schedule Name
    radpanel_cooling_control_temp_high,  !- Cooling High Control Temperature Schedule Name
    radpanel_cooling_control_temp_low,  !- Cooling Low Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    0.00,                    !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    ;                 !- Circuit Length {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:SURFACEGROUP ===========

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    bas mullion Radiant Surface List,  !- Name
    bas_Wall_3_0_0,     !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    bas_Wall_9_0_0,     !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    bas_Wall_mull_topMid,     !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    bas_Wall_mull_topNor,     !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    bas_Wall_mull_nor,     !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    bas_Wall_mull_sou,     !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    bas_Wall_mull_topSou,     !- Surface 1 Name
    0.1428571429;                       !- Flow Fraction for Surface 1

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-volker mullion Radiant Surface List,  !- Name
    off-volker_Wall_5_0_0,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-volker_Wall_7_0_0,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-volker_Wall_mull_topNor,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-volker_Wall_mull_nor,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-volker_Wall_mull_topMid,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-volker_Wall_mull_topSou,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-volker_Wall_mull_sou,  !- Surface 1 Name
    0.1428571429;                       !- Flow Fraction for Surface 1

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-erica mullion Radiant Surface List,  !- Name
    off-erica_Wall_5_0_0,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-erica_Wall_7_0_0,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-erica_Wall_mull_topNor,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-erica_Wall_mull_nor,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-erica_Wall_mull_topMid,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-erica_Wall_mull_topSou,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-erica_Wall_mull_sou,  !- Surface 1 Name
    0.1428571429;                       !- Flow Fraction for Surface 1

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    largeConf1 mullion Radiant Surface List,  !- Name
    largeConf1_Wall_4_0_0,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 1
    largeConf1_Wall_6_0_0,  !- Surface 2 Name
    0.04347826087,                       !- Flow Fraction for Surface 2
    largeConf1_Wall_8_0_0,  !- Surface 3 Name
    0.04347826087,                       !- Flow Fraction for Surface 3
    largeConf1_Wall_10_0_0,  !- Surface 4 Name
    0.04347826087,                       !- Flow Fraction for Surface 4
    largeConf1_Wall_14_0_0,  !- Surface 5 Name
    0.04347826087,                       !- Flow Fraction for Surface 5
    largeConf1_Wall_16_0_0,  !- Surface 6 Name
    0.04347826087,                       !- Flow Fraction for Surface 6
    largeConf1_Wall_mull_topEas,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 7
    largeConf1_Wall_mull_eas,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 8
    largeConf1_Wall_mull_topEasMid,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 9
    largeConf1_Wall_mull_topMidWes,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 10
    largeConf1_Wall_mull_midWes,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 11
    largeConf1_Wall_mull_topMidMid,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 12
    largeConf1_Wall_mull_midEas,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 13
    largeConf1_Wall_mull_topMidEas,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 14
    largeConf1_Wall_mull_topWesEas,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 15
    largeConf1_Wall_mull_topWesWes,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 16
    largeConf1_Wall_mull_wes,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 17
    largeConf1_Wall_mull_topNorNor,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 18
    largeConf1_Wall_mull_nor,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 19
    largeConf1_Wall_mull_topNorSou,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 20
    largeConf1_Wall_mull_topMid_WesWall,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 21
    largeConf1_Wall_mull_topSou,  !- Surface 1 Name
    0.04347826087,                       !- Flow Fraction for Surface 22
    largeConf1_Wall_mull_sou,  !- Surface 1 Name
    0.04347826087;                       !- Flow Fraction for Surface 23


! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-annie mullion Radiant Surface List,  !- Name
    off-annie_Wall_3_0_0,  !- Surface 1 Name
    0.07142857143,                       !- Flow Fraction for Surface 1
    off-annie_Wall_7_0_0,  !- Surface 2 Name
    0.07142857143,                       !- Flow Fraction for Surface 2
    off-annie_Wall_9_0_0,  !- Surface 3 Name
    0.07142857143,                       !- Flow Fraction for Surface 3
    off-annie_Wall_14_0_0,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    off-annie_Wall_mull_topMid_easWall,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    off-annie_Wall_mull_topNorSou,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    off-annie_Wall_mull_topNorNor,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    off-annie_Wall_mull_nor,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    off-annie_Wall_mull_topEas,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    off-annie_Wall_mull_eas,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    off-annie_Wall_mull_topMid_norWall,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    off-annie_Wall_mull_topWes,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    off-annie_Wall_mull_topSou,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    off-annie_Wall_mull_sou,  !- Surface 4 Name
    0.07142857143;                       !- Flow Fraction for Surface 4

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    largeConf0 mullion Radiant Surface List,  !- Name
    largeConf0_Wall_5_0_0,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    largeConf0_Wall_7_0_0,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    largeConf0_Wall_mull_topNor,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    largeConf0_Wall_mull_nor,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    largeConf0_Wall_mull_topMid,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    largeConf0_Wall_mull_topSou,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    largeConf0_Wall_mull_sou,  !- Surface 1 Name
    0.1428571429;                       !- Flow Fraction for Surface 1

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-surekha mullion Radiant Surface List,  !- Name
    off-surekha_Wall_3_0_0,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-surekha_Wall_9_0_0,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-surekha_Wall_mull_topMid,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-surekha_Wall_mull_topNor,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-surekha_Wall_mull_nor,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-surekha_Wall_mull_topSou,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-surekha_Wall_mull_sou,  !- Surface 2 Name
    0.1428571429;                       !- Flow Fraction for Surface 2

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    stairNcom mullion Radiant Surface List,  !- Name
    stairNcom_Wall_3_0_0,  !- Surface 1 Name
    0.07142857143,                       !- Flow Fraction for Surface 1
    stairNcom_Wall_10_0_0,  !- Surface 2 Name
    0.07142857143,                       !- Flow Fraction for Surface 2
    stairNcom_Wall_12_0_0,  !- Surface 3 Name
    0.07142857143,                       !- Flow Fraction for Surface 3
    stairNcom_Wall_17_0_0,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    stairNcom_Wall_mull_topMid_easWall,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    stairNcom_Wall_mull_topNor,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    stairNcom_Wall_mull_nor,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    stairNcom_Wall_mull_topWes,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    stairNcom_Wall_mull_wes,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    stairNcom_Wall_mull_topMidWes,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    stairNcom_Wall_mull_topMidEas,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    stairNcom_Wall_mull_eas,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    stairNcom_Wall_mull_topSou,  !- Surface 4 Name
    0.07142857143,                       !- Flow Fraction for Surface 4
    stairNcom_Wall_mull_sou,  !- Surface 4 Name
    0.07142857143;                       !- Flow Fraction for Surface 4

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-yujie mullion Radiant Surface List,  !- Name
    off-yujie_Wall_3_0_0,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-yujie_Wall_9_0_0,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-yujie_Wall_mull_topMid,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-yujie_Wall_mull_topNor,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-yujie_Wall_mull_nor,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-yujie_Wall_mull_topSou,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-yujie_Wall_mull_sou,  !- Surface 2 Name
    0.1428571429;                       !- Flow Fraction for Surface 2

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-bapp mullion Radiant Surface List,  !- Name
    off-bapp_Wall_3_0_0,!- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-bapp_Wall_9_0_0,!- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-bapp_Wall_mull_topMid,!- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-bapp_Wall_mull_topNor,!- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-bapp_Wall_mull_nor,!- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-bapp_Wall_mull_topSou,!- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-bapp_Wall_mull_sou,!- Surface 2 Name
    0.1428571429;                       !- Flow Fraction for Surface 2

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-weili mullion Radiant Surface List,  !- Name
    off-weili_Wall_3_0_0,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-weili_Wall_9_0_0,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-weili_Wall_mull_topMid,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-weili_Wall_mull_topNor,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-weili_Wall_mull_nor,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-weili_Wall_mull_topSou,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-weili_Wall_mull_sou,  !- Surface 2 Name
    0.1428571429;                       !- Flow Fraction for Surface 2

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-james mullion Radiant Surface List,  !- Name
    off-james_Wall_5_0_0,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-james_Wall_7_0_0,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-james_Wall_mull_nor,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-james_Wall_mull_topNor,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-james_Wall_mull_topMid,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-james_Wall_mull_sou,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-james_Wall_mull_topSou,  !- Surface 2 Name
    0.1428571429;                       !- Flow Fraction for Surface 2

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-vivian mullion Radiant Surface List,  !- Name
    off-vivian_Wall_5_0_0,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-vivian_Wall_7_0_0,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-vivian_Wall_mull_topNor,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-vivian_Wall_mull_nor,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-vivian_Wall_mull_topMid,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-vivian_Wall_mull_topSou,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-vivian_Wall_mull_sou,  !- Surface 2 Name
    0.1428571429;                       !- Flow Fraction for Surface 2

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-omer mullion Radiant Surface List,  !- Name
    off-omer_Wall_5_0_0,!- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-omer_Wall_7_0_0,!- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-omer_Wall_mull_topNor,!- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-omer_Wall_mull_nor,!- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-omer_Wall_mull_topMid,!- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-omer_Wall_mull_topSou,!- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-omer_Wall_mull_sou,!- Surface 2 Name
    0.1428571429;                       !- Flow Fraction for Surface 2


! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    smallConf mullion Radiant Surface List,  !- Name
    smallConf_Wall_5_0_0,  !- Surface 1 Name
    0.07692307692,                      !- Flow Fraction for Surface 1
    smallConf_Wall_7_0_0,  !- Surface 2 Name
    0.07692307692,                      !- Flow Fraction for Surface 2
    smallConf_Wall_10_0_0,  !- Surface 3 Name
    0.07692307692,                      !- Flow Fraction for Surface 3
    smallConf_Wall_12_0_0,  !- Surface 4 Name
    0.07692307692,                      !- Flow Fraction for Surface 4
    smallConf_Wall_mull_topNor,  !- Surface 4 Name
    0.07692307692,                      !- Flow Fraction for Surface 4
    smallConf_Wall_mull_nor,  !- Surface 4 Name
    0.07692307692,                      !- Flow Fraction for Surface 4
    smallConf_Wall_mull_topSou,  !- Surface 4 Name
    0.07692307692,                      !- Flow Fraction for Surface 4
    smallConf_Wall_mull_sou,  !- Surface 4 Name
    0.07692307692,                      !- Flow Fraction for Surface 4
    smallConf_Wall_mull_topWes,  !- Surface 4 Name
    0.07692307692,                      !- Flow Fraction for Surface 4
    smallConf_Wall_mull_wes,  !- Surface 4 Name
    0.07692307692,                      !- Flow Fraction for Surface 4
    smallConf_Wall_mull_topMid_souWall,  !- Surface 4 Name
    0.07692307692,                      !- Flow Fraction for Surface 4
    smallConf_Wall_mull_topEas,  !- Surface 4 Name
    0.07692307692,                      !- Flow Fraction for Surface 4
    smallConf_Wall_mull_topMid_wesWall,  !- Surface 4 Name
    0.07692307692;                      !- Flow Fraction for Surface 4

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-nina mullion Radiant Surface List,  !- Name
    off-nina_Wall_3_0_0,!- Surface 1 Name
    0.07692307692,                       !- Flow Fraction for Surface 1
    off-nina_Wall_8_0_0,!- Surface 2 Name
    0.07692307692,                       !- Flow Fraction for Surface 2
    off-nina_Wall_10_0_0,!- Surface 3 Name
    0.07692307692,                       !- Flow Fraction for Surface 3
    off-nina_Wall_13_0_0,!- Surface 4 Name
    0.07692307692,                       !- Flow Fraction for Surface 4
    off-nina_Wall_mull_topMid,!- Surface 4 Name
    0.07692307692,                       !- Flow Fraction for Surface 4
    off-nina_Wall_mull_topNor,!- Surface 4 Name
    0.07692307692,                       !- Flow Fraction for Surface 4
    off-nina_Wall_mull_nor,!- Surface 4 Name
    0.07692307692,                       !- Flow Fraction for Surface 4
    off-nina_Wall_mull_topWes_souWall,!- Surface 4 Name
    0.07692307692,                       !- Flow Fraction for Surface 4
    off-nina_Wall_mull_topMid_souWall,!- Surface 4 Name
    0.07692307692,                       !- Flow Fraction for Surface 4
    off-nina_Wall_mull_topEas_souWall,!- Surface 4 Name
    0.07692307692,                       !- Flow Fraction for Surface 4
    off-nina_Wall_mull_eas,!- Surface 4 Name
    0.07692307692,                       !- Flow Fraction for Surface 4
    off-nina_Wall_mull_topSou,!- Surface 4 Name
    0.07692307692,                       !- Flow Fraction for Surface 4
    off-nina_Wall_mull_sou,!- Surface 4 Name
    0.07692307692;                       !- Flow Fraction for Surface 4

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-zhiang mullion Radiant Surface List,  !- Name
    off-zhiang_Wall_3_0_0,  !- Surface 1 Name
    0.1428571429,                       !- Flow Fraction for Surface 1
    off-zhiang_Wall_9_0_0,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-zhiang_Wall_mull_topMid,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-zhiang_Wall_mull_topNor,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-zhiang_Wall_mull_nor,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-zhiang_Wall_mull_topSou,  !- Surface 2 Name
    0.1428571429,                       !- Flow Fraction for Surface 2
    off-zhiang_Wall_mull_sou,  !- Surface 2 Name
    0.1428571429;                       !- Flow Fraction for Surface 2

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-chenlu mullion Radiant Surface List,  !- Name
    off-chenlu_Wall_5_0_0,  !- Surface 1 Name
    0.14285,                       !- Flow Fraction for Surface 1
    off-chenlu_Wall_7_0_0,  !- Surface 2 Name
    0.14285,                       !- Flow Fraction for Surface 2
    off-chenlu_Wall_mull_sou,  !- Surface 2 Name
    0.14285,                       !- Flow Fraction for Surface 2
    off-chenlu_Wall_mull_nor,  !- Surface 2 Name
    0.14285,                       !- Flow Fraction for Surface 2
    off-chenlu_Wall_mull_topSou,  !- Surface 2 Name
    0.14285,                       !- Flow Fraction for Surface 2
    off-chenlu_Wall_mull_topNor,  !- Surface 2 Name
    0.14285,                       !- Flow Fraction for Surface 2
    off-chenlu_Wall_mull_topMid,  !- Surface 2 Name
    0.14285;                       !- Flow Fraction for Surface 2
    

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    bas Chilled Ceiling Radiant Surface List,  !- Name
    bas_Ceiling_1_0_10067,   !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-volker Chilled Ceiling Radiant Surface List,  !- Name
    off-volker_Ceiling_1_0_10069,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    off-erica Chilled Ceiling Radiant Surface List,  !- Name
    off-erica_Ceiling_1_0_10057,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    kitchen Chilled Ceiling Radiant Surface List,  !- Name
    kitchen_Ceiling_1_0_10065,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

! - Component name
! - Availability schedule
! - Air inlet node name
! - Maximum air flow rate (m3/s)
AirTerminal:SingleDuct:Uncontrolled,
    off-yujie Direct Air,    !- Name
    On 24/7,                 !- Availability Schedule Name
    DOAS Zone Splitter Outlet Node yujie,  !- Zone Supply Air Node Name
    0.1275;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Air inlet node name
! - Maximum air flow rate (m3/s)
AirTerminal:SingleDuct:Uncontrolled,
    off-bapp Direct Air,     !- Name
    On 24/7,                 !- Availability Schedule Name
    DOAS Zone Splitter Outlet Node bapp,  !- Zone Supply Air Node Name
    0.1275;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Air inlet node name
! - Maximum air flow rate (m3/s)
AirTerminal:SingleDuct:Uncontrolled,
    off-weili Direct Air,    !- Name
    On 24/7,                 !- Availability Schedule Name
    DOAS Zone Splitter Outlet Node weili,  !- Zone Supply Air Node Name
    0.1275;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Air inlet node name
! - Maximum air flow rate (m3/s)
AirTerminal:SingleDuct:Uncontrolled,
    off-james Direct Air,    !- Name
    On 24/7,                 !- Availability Schedule Name
    DOAS Zone Splitter Outlet Node james,  !- Zone Supply Air Node Name
    0.1275;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Air inlet node name
! - Maximum air flow rate (m3/s)
AirTerminal:SingleDuct:Uncontrolled,
    off-vivian Direct Air,   !- Name
    On 24/7,                 !- Availability Schedule Name
    DOAS Zone Splitter Outlet Node vivian,  !- Zone Supply Air Node Name
    0.1275;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Air inlet node name
! - Maximum air flow rate (m3/s)
AirTerminal:SingleDuct:Uncontrolled,
    off-omer Direct Air,     !- Name
    On 24/7,                 !- Availability Schedule Name
    DOAS Zone Splitter Outlet Node omer,  !- Zone Supply Air Node Name
    0.1275;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Air inlet node name
! - Maximum air flow rate (m3/s)
AirTerminal:SingleDuct:Uncontrolled,
    smallConf Direct Air,    !- Name
    On 24/7,                 !- Availability Schedule Name
    DOAS Zone Splitter Outlet Node smallConf,  !- Zone Supply Air Node Name
    0.1275;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Air inlet node name
! - Maximum air flow rate (m3/s)
AirTerminal:SingleDuct:Uncontrolled,
    off-nina Direct Air,     !- Name
    On 24/7,                 !- Availability Schedule Name
    DOAS Zone Splitter Outlet Node nina,  !- Zone Supply Air Node Name
    0.1275;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:COOLEDBEAM ===========

! - Component name
! - Availability schedule
! - Cooled beam type
! - Air terminal unit inlet node
! - Air terminal unit outlet node
! - Water inlet node
! - Water outlet node
! - Supply air volumetric flow rate (m3/s)
! - Maximum total chilled water volumetric flow rate (m3/s)
! - Number of beams
! - Beam length (m)
! - Design inlet water temperature (C)
! - Design outlet water temperature (C)
! - Coil surface area per coil length (m2)
! - Model parameter a
! - Model parameter n1
! - Model parameter n2
! - Model parameter n3
! - Model parameter a0
! - Model parameter K1
! - Model parameter n
! - Coefficient of induction Kin
! - Pipe inside diameter
AirTerminal:SingleDuct:ConstantVolume:CooledBeam,
    largeConf1 Cooled Beam,  !- Name
    Coolwave_op,                 !- Availability Schedule Name
    Passive,                 !- Cooled Beam Type
    DOAS Zone Splitter Outlet Node largeConf1,  !- Supply Air Inlet Node Name
    largeConf1 Cooled Beam Supply Inlet,  !- Supply Air Outlet Node Name
    largeConf1 Cooled Beam CHW Inlet Node,  !- Chilled Water Inlet Node Name
    largeConf1 Cooled Beam CHW Outlet Node,  !- Chilled Water Outlet Node Name
    0.015,                !- Supply Air Volumetric Flow Rate {m3/s}
    0.000260,                !- Maximum Total Chilled Water Volumetric Flow Rate {m3/s}
    4,                       !- Number of Beams
    1.00000,                 !- Beam Length {m}
    15.00,                   !- Design Inlet Water Temperature {C}
    17.00,                   !- Design Outlet Water Temperature {C}
    5.422,                   !- Coil Surface Area per Coil Length {m2/m}
    15.30000,                !- Model Parameter a
    0.00000,                 !- Model Parameter n1
    0.84000,                 !- Model Parameter n2
    0.12000,                 !- Model Parameter n3
    0.17100,                 !- Model Parameter a0 {m2/m}
    0.00500,                 !- Model Parameter K1
    0.40000,                 !- Model Parameter n
    autocalculate,           !- Coefficient of Induction Kin
    0.01500;                 !- Leaving Pipe Inside Diameter {m}

! - Component name
! - Availability schedule
! - Cooled beam type
! - Air terminal unit inlet node
! - Air terminal unit outlet node
! - Water inlet node
! - Water outlet node
! - Supply air volumetric flow rate (m3/s)
! - Maximum total chilled water volumetric flow rate (m3/s)
! - Number of beams
! - Beam length (m)
! - Design inlet water temperature (C)
! - Design outlet water temperature (C)
! - Coil surface area per coil length (m2)
! - Model parameter a
! - Model parameter n1
! - Model parameter n2
! - Model parameter n3
! - Model parameter a0
! - Model parameter K1
! - Model parameter n
! - Coefficient of induction Kin
! - Pipe inside diameter
AirTerminal:SingleDuct:ConstantVolume:CooledBeam,
    off-annie Cooled Beam,   !- Name
    Coolwave_op,                 !- Availability Schedule Name
    Passive,                 !- Cooled Beam Type
    DOAS Zone Splitter Outlet Node annie,  !- Supply Air Inlet Node Name
    off-annie Cooled Beam Supply Inlet,  !- Supply Air Outlet Node Name
    off-annie Cooled Beam CHW Inlet Node,  !- Chilled Water Inlet Node Name
    off-annie Cooled Beam CHW Outlet Node,  !- Chilled Water Outlet Node Name
    0.005,                !- Supply Air Volumetric Flow Rate {m3/s}
    0.000065,                !- Maximum Total Chilled Water Volumetric Flow Rate {m3/s}
    1,                       !- Number of Beams
    1.00000,                 !- Beam Length {m}
    15.00,                   !- Design Inlet Water Temperature {C}
    17.00,                   !- Design Outlet Water Temperature {C}
    5.422,                   !- Coil Surface Area per Coil Length {m2/m}
    15.30000,                !- Model Parameter a
    0.00000,                 !- Model Parameter n1
    0.84000,                 !- Model Parameter n2
    0.12000,                 !- Model Parameter n3
    0.17100,                 !- Model Parameter a0 {m2/m}
    0.00500,                 !- Model Parameter K1
    0.40000,                 !- Model Parameter n
    autocalculate,           !- Coefficient of Induction Kin
    0.01500;                 !- Leaving Pipe Inside Diameter {m}

! - Component name
! - Availability schedule
! - Cooled beam type
! - Air terminal unit inlet node
! - Air terminal unit outlet node
! - Water inlet node
! - Water outlet node
! - Supply air volumetric flow rate (m3/s)
! - Maximum total chilled water volumetric flow rate (m3/s)
! - Number of beams
! - Beam length (m)
! - Design inlet water temperature (C)
! - Design outlet water temperature (C)
! - Coil surface area per coil length (m2)
! - Model parameter a
! - Model parameter n1
! - Model parameter n2
! - Model parameter n3
! - Model parameter a0
! - Model parameter K1
! - Model parameter n
! - Coefficient of induction Kin
! - Pipe inside diameter
AirTerminal:SingleDuct:ConstantVolume:CooledBeam,
    largeConf0 Cooled Beam,  !- Name
    Coolwave_op,                 !- Availability Schedule Name
    Passive,                 !- Cooled Beam Type
    DOAS Zone Splitter Outlet Node largeConf0,  !- Supply Air Inlet Node Name
    largeConf0 Cooled Beam Supply Inlet,  !- Supply Air Outlet Node Name
    largeConf0 Cooled Beam CHW Inlet Node,  !- Chilled Water Inlet Node Name
    largeConf0 Cooled Beam CHW Outlet Node,  !- Chilled Water Outlet Node Name
    0.015,                !- Supply Air Volumetric Flow Rate {m3/s}
    0.000260,                !- Maximum Total Chilled Water Volumetric Flow Rate {m3/s}
    4,                       !- Number of Beams
    1.00000,                 !- Beam Length {m}
    15.00,                   !- Design Inlet Water Temperature {C}
    17.00,                   !- Design Outlet Water Temperature {C}
    5.422,                   !- Coil Surface Area per Coil Length {m2/m}
    15.30000,                !- Model Parameter a
    0.00000,                 !- Model Parameter n1
    0.84000,                 !- Model Parameter n2
    0.12000,                 !- Model Parameter n3
    0.17100,                 !- Model Parameter a0 {m2/m}
    0.00500,                 !- Model Parameter K1
    0.40000,                 !- Model Parameter n
    autocalculate,           !- Coefficient of Induction Kin
    0.01500;                 !- Leaving Pipe Inside Diameter {m}

! - Component name
! - Availability schedule
! - Cooled beam type
! - Air terminal unit inlet node
! - Air terminal unit outlet node
! - Water inlet node
! - Water outlet node
! - Supply air volumetric flow rate (m3/s)
! - Maximum total chilled water volumetric flow rate (m3/s)
! - Number of beams
! - Beam length (m)
! - Design inlet water temperature (C)
! - Design outlet water temperature (C)
! - Coil surface area per coil length (m2)
! - Model parameter a
! - Model parameter n1
! - Model parameter n2
! - Model parameter n3
! - Model parameter a0
! - Model parameter K1
! - Model parameter n
! - Coefficient of induction Kin
! - Pipe inside diameter
AirTerminal:SingleDuct:ConstantVolume:CooledBeam,
    off-surekha Cooled Beam, !- Name
    Coolwave_op,                 !- Availability Schedule Name
    Passive,                 !- Cooled Beam Type
    DOAS Zone Splitter Outlet Node surekha,  !- Supply Air Inlet Node Name
    off-surekha Cooled Beam Supply Inlet,  !- Supply Air Outlet Node Name
    off-surekha Cooled Beam CHW Inlet Node,  !- Chilled Water Inlet Node Name
    off-surekha Cooled Beam CHW Outlet Node,  !- Chilled Water Outlet Node Name
    0.005,                !- Supply Air Volumetric Flow Rate {m3/s}
    0.000065,                !- Maximum Total Chilled Water Volumetric Flow Rate {m3/s}
    1,                       !- Number of Beams
    1.00000,                 !- Beam Length {m}
    15.00,                   !- Design Inlet Water Temperature {C}
    17.00,                   !- Design Outlet Water Temperature {C}
    5.422,                   !- Coil Surface Area per Coil Length {m2/m}
    15.30000,                !- Model Parameter a
    0.00000,                 !- Model Parameter n1
    0.84000,                 !- Model Parameter n2
    0.12000,                 !- Model Parameter n3
    0.17100,                 !- Model Parameter a0 {m2/m}
    0.00500,                 !- Model Parameter K1
    0.40000,                 !- Model Parameter n
    autocalculate,           !- Coefficient of Induction Kin
    0.01500;                 !- Leaving Pipe Inside Diameter {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    largeConf1 Cooled Beam ADU,  !- Name
    largeConf1 Cooled Beam Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:CooledBeam,  !- Air Terminal Object Type
    largeConf1 Cooled Beam,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    off-annie Cooled Beam ADU,  !- Name
    off-annie Cooled Beam Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:CooledBeam,  !- Air Terminal Object Type
    off-annie Cooled Beam,   !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    largeConf0 Cooled Beam ADU,  !- Name
    largeConf0 Cooled Beam Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:CooledBeam,  !- Air Terminal Object Type
    largeConf0 Cooled Beam,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    off-surekha Cooled Beam ADU,  !- Name
    off-surekha Cooled Beam Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:CooledBeam,  !- Air Terminal Object Type
    off-surekha Cooled Beam, !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    off-yujie Equipment,     !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    off-yujie Direct Air,    !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    off-yujie mullion,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    off-bapp Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    off-bapp Direct Air,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    off-bapp mullion,   !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    off-weili Equipment,     !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    off-weili Direct Air,    !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    off-weili mullion,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    off-james Equipment,     !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    off-james Direct Air,    !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    off-james mullion,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    off-vivian Equipment,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    off-vivian Direct Air,   !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    off-vivian mullion, !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    off-omer Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    off-omer Direct Air,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    off-omer mullion,   !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    smallConf Equipment,     !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    smallConf Direct Air,    !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    smallConf mullion,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    off-nina Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    off-nina Direct Air,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    off-nina mullion,   !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    off-zhiang Equipment,    !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    off-zhiang Fan Coil Unit,!- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    off-zhiang mullion, !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    off-chenlu Equipment,    !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    off-chenlu Fan Coil Unit,!- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    off-chenlu mullion, !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    bas Equipment,           !- Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    bas mullion,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    bas Chilled Ceiling,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    off-volker Equipment,    !- Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    off-volker mullion, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    off-volker Chilled Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    off-erica Equipment,     !- Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    off-erica mullion,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
    off-erica Chilled Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    largeConf1 Equipment,    !- Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    largeConf1 mullion, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    largeConf1 Cooled Beam ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    off-annie Equipment,     !- Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    off-annie mullion,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    off-annie Cooled Beam ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    largeConf0 Equipment,    !- Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    largeConf0 mullion, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    largeConf0 Cooled Beam ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 2 object type
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
ZoneHVAC:EquipmentList,
    off-surekha Equipment,   !- Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    off-surekha mullion,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    off-surekha Cooled Beam ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
ZoneHVAC:EquipmentList,
    stairNcom Equipment,     !- Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    stairNcom mullion,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! - Name
! - Zone equipment 1 object type
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
ZoneHVAC:EquipmentList,
    kitchen Equipment,       !- Name
    ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 1 Object Type
    kitchen Chilled Ceiling, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    off-yujie,               !- Zone Name
    off-yujie Equipment,     !- Zone Conditioning Equipment List Name
    off-yujie Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    off-yujie Zone Air Node, !- Zone Air Node Name
    DOAS Zone Mixer Inlet Node yujie;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    off-bapp,                !- Zone Name
    off-bapp Equipment,      !- Zone Conditioning Equipment List Name
    off-bapp Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    off-bapp Zone Air Node,  !- Zone Air Node Name
    DOAS Zone Mixer Inlet Node bapp;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    off-weili,               !- Zone Name
    off-weili Equipment,     !- Zone Conditioning Equipment List Name
    off-weili Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    off-weili Zone Air Node, !- Zone Air Node Name
    DOAS Zone Mixer Inlet Node weili;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    off-james,               !- Zone Name
    off-james Equipment,     !- Zone Conditioning Equipment List Name
    off-james Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    off-james Zone Air Node, !- Zone Air Node Name
    DOAS Zone Mixer Inlet Node james;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    off-vivian,              !- Zone Name
    off-vivian Equipment,    !- Zone Conditioning Equipment List Name
    off-vivian Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    off-vivian Zone Air Node,!- Zone Air Node Name
    DOAS Zone Mixer Inlet Node vivian;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    off-omer,                !- Zone Name
    off-omer Equipment,      !- Zone Conditioning Equipment List Name
    off-omer Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    off-omer Zone Air Node,  !- Zone Air Node Name
    DOAS Zone Mixer Inlet Node omer;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    smallConf,               !- Zone Name
    smallConf Equipment,     !- Zone Conditioning Equipment List Name
    smallConf Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    smallConf Zone Air Node, !- Zone Air Node Name
    DOAS Zone Mixer Inlet Node smallConf;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    off-nina,                !- Zone Name
    off-nina Equipment,      !- Zone Conditioning Equipment List Name
    off-nina Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    off-nina Zone Air Node,  !- Zone Air Node Name
    DOAS Zone Mixer Inlet Node nina;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    off-zhiang,              !- Zone Name
    off-zhiang Equipment,    !- Zone Conditioning Equipment List Name
    off-zhiang Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    off-zhiang Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    off-zhiang Zone Air Node,!- Zone Air Node Name
    off-zhiang Return Outlet;!- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    off-chenlu,              !- Zone Name
    off-chenlu Equipment,    !- Zone Conditioning Equipment List Name
    off-chenlu Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    off-chenlu Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    off-chenlu Zone Air Node,!- Zone Air Node Name
    off-chenlu Return Outlet;!- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    bas,                     !- Zone Name
    bas Equipment,           !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    bas Zone Air Node,       !- Zone Air Node Name
    bas Return Outlet;       !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    off-volker,              !- Zone Name
    off-volker Equipment,    !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    off-volker Zone Air Node,!- Zone Air Node Name
    off-volker Return Outlet;!- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    off-erica,               !- Zone Name
    off-erica Equipment,     !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    off-erica Zone Air Node, !- Zone Air Node Name
    off-erica Return Outlet; !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    largeConf1,              !- Zone Name
    largeConf1 Equipment,    !- Zone Conditioning Equipment List Name
    largeConf1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    largeConf1 Zone Air Node,!- Zone Air Node Name
    DOAS Zone Mixer Inlet Node largeConf1;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    off-annie,               !- Zone Name
    off-annie Equipment,     !- Zone Conditioning Equipment List Name
    off-annie Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    off-annie Zone Air Node, !- Zone Air Node Name
    DOAS Zone Mixer Inlet Node annie;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    largeConf0,              !- Zone Name
    largeConf0 Equipment,    !- Zone Conditioning Equipment List Name
    largeConf0 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    largeConf0 Zone Air Node,!- Zone Air Node Name
    DOAS Zone Mixer Inlet Node largeConf0;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    off-surekha,             !- Zone Name
    off-surekha Equipment,   !- Zone Conditioning Equipment List Name
    off-surekha Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    off-surekha Zone Air Node,  !- Zone Air Node Name
    DOAS Zone Mixer Inlet Node surekha;  !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    stairNcom,               !- Zone Name
    stairNcom Equipment,     !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    stairNcom Zone Air Node, !- Zone Air Node Name
    stairNcom Return Outlet; !- Zone Return Air Node Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    kitchen,                 !- Zone Name
    kitchen Equipment,       !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    kitchen Zone Air Node,   !- Zone Air Node Name
    kitchen Return Outlet;   !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category
Fan:ConstantVolume,
    DOAS AHU Extract Fan,    !- Name
    On 24/7,                 !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    73.00,                   !- Pressure Rise {Pa}
    1.060000,                !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    DOAS Supply Side Inlet,  !- Air Inlet Node Name
    DOAS AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category
Fan:ConstantVolume,
    DOAS AHU Supply Fan,     !- Name
    On 24/7,                 !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    1.060000,                !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    DOAS AHU Mixed Air Outlet, ! -DOAS AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    DOAS AHU Supply Fan Outlet,!- DOAS Supply Side Outlet 1,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    Desiccant Regen Fan,     !- Name
    regen_fan_op,                 !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    1.060000,                !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    DOAS Desiccant Regen Wheel Air Outlet,  !- Air Inlet Node Name
    DOAS Desiccant Regen Air Relief Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - Fan power ratio function of speed ratio curve
! - Fan efficiency ratio function of speed ratio curve
! - End Use Sub-Category
Fan:OnOff,
    off-zhiang Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    0.100000,                !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    off-zhiang Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    off-zhiang Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    DefaultFanPowerRatioCurve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    DefaultFanEffRatioCurve, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - Fan power ratio function of speed ratio curve
! - Fan efficiency ratio function of speed ratio curve
! - End Use Sub-Category
Fan:OnOff,
